

<!DOCTYPE html>
<html class="writer-html5" lang="zh-CN" data-content_root="./">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>6 导出/导入 &mdash; TIA Portal Openness Documentation 1.0 文档</title>
      <link rel="stylesheet" type="text/css" href="_static/pygments.css?v=b86133f3" />
      <link rel="stylesheet" type="text/css" href="_static/css/theme.css?v=9edc463e" />

  
      <script src="_static/jquery.js?v=5d32c60e"></script>
      <script src="_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
      <script src="_static/documentation_options.js?v=f115507d"></script>
      <script src="_static/doctools.js?v=fd6eb6e6"></script>
      <script src="_static/sphinx_highlight.js?v=6ffebe34"></script>
      <script src="_static/translations.js?v=540d3cec"></script>
      <script>window.MathJax = {"options": {"processHtmlClass": "tex2jax_process|mathjax_process|math|output_area"}}</script>
      <script defer="defer" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-mml-chtml.js"></script>
    <script src="_static/js/theme.js"></script>
    <link rel="index" title="索引" href="genindex.html" />
    <link rel="search" title="搜索" href="search.html" />
    <link rel="next" title="7 主要变化" href="chapter_07_7%20%E4%B8%BB%E8%A6%81%E5%8F%98%E5%8C%96.html" />
    <link rel="prev" title="5 TIA Portal Openness API" href="chapter_05_5%20TIA%20Portal%20Openness%20API.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="index.html" class="icon icon-home">
            TIA Portal Openness Documentation
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="search.html" method="get">
    <input type="text" name="q" placeholder="搜索文档" aria-label="搜索文档" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="导航菜单">
              <p class="caption" role="heading"><span class="caption-text">目录</span></p>
<ul class="current">
<li class="toctree-l1"><a class="reference internal" href="chapter_01_1%20%E7%BD%91%E7%BB%9C%E5%AE%89%E5%85%A8%E4%BF%A1%E6%81%AF.html">1 网络安全信息</a></li>
<li class="toctree-l1"><a class="reference internal" href="chapter_02_2%20TIA%20Portal%20Openness%20%E8%87%AA%E8%BF%B0%E6%96%87%E4%BB%B6.html">2 TIA Portal Openness 自述文件</a></li>
<li class="toctree-l1"><a class="reference internal" href="chapter_03_3%20TIA%20Portal%20Openness%20%E4%B8%AD%E7%9A%84%E6%96%B0%E5%8A%9F%E8%83%BD.html">3 TIA Portal Openness 中的新功能</a></li>
<li class="toctree-l1"><a class="reference internal" href="chapter_04_4%20%E5%9F%BA%E6%9C%AC%E7%9F%A5%E8%AF%86.html">4 基本知识</a></li>
<li class="toctree-l1"><a class="reference internal" href="chapter_05_5%20TIA%20Portal%20Openness%20API.html">5 TIA Portal Openness API</a></li>
<li class="toctree-l1 current"><a class="current reference internal" href="#">6 导出/导入</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#id2">6.1 概述</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id3">6.1.1 导入/导出的基本原理</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id4">可导出和可导入的对象</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#id5">6.1 概述</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id6">完全导出或导出开放式引用</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id7">导入开放式引用</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id8">导出和导入文件格式</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id9">导入和导出字体</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id10">导入和导出工艺对象</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id11">限制条件</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id12">6.1.2 导入/导出的应用领域</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id13">应用领域</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#simatic-ml">6.1.3 版本特定的 Simatic ML 导入</a></li>
<li class="toctree-l3"><a class="reference internal" href="#xml">6.1.4 编辑 XML 文件</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id14">6.1.5 导出组态数据</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id15">实例</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id16">导出文件的内容</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id17">不支持从库中导出对象类型</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id18">6.1.6 导入组态数据</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id19">图形属性的设备相关值范围</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id20">不同的导入行为</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id21">导入的操作步骤</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#id22">6.2 导入/导出项目数据</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id23">6.2.1 项目图形</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id24">6.2.1.1 导出/导入图形</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#id26">6.2 导入/导出项目数据</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id27">导入图形</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id28">6.2.1.2 导出项目的所有图形</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id30">6.2.1.3 将图形导入到项目</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id32">6.2.2 项目文本</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id33">6.2.2.1 项目文本的导入</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id37">6.2.2.2 项目文本的导入</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#hmi">6.3 导入/导出 HMI 设备的数据</a></li>
<li class="toctree-l2"><a class="reference internal" href="#id38">6.3 导入/导出 HMI 设备的数据</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id39">• 对象</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id40">导出文件的画面对象</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id41">6.3.1.2 导入/导出的数据结构</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id43">6.3.1.3 周期</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id46">6.3.2 变量表</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id47">6.3.2.1 导出 HMI 变量表</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id51">6.3.2.2 导入 HMI 变量表</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id53">6.3.2.3 从 HMI 变量表导出单个变量</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id54">6.3.2.4 从 HMI 变量表导入单个变量</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id55">6.3.2.5 导入/导出 HMI 变量时的特殊考虑事项</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#vb">6.3.3 VB 脚本</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id57">6.3.3.1 导出 VB 脚本</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id58">6.3.3.2 从文件夹导出 VB 脚本</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id61">6.3.3.3 导入 VB 脚本</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id62">6.3.4 文本列表</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id63">6.3.4.1 从 HMI 设备导出文本列表</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id64">6.3.4.2 将文本列表导入到 HMI 设备</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id65">6.3.4.3 用于文本列表导出/导入的高级 XML 格式</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id66">6.3.5 图形列表</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id67">6.3.5.1 导出图形列表</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id68">6.3.5.2 导入图形列表</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id69">6.3.6 连接</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id70">6.3.6.1 导出连接</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id71">6.3.6.2 导入连接</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id72">6.3.7 画面</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id73">6.3.7.1 可导出画面对象的概述</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id74">6.3.7.2 导出 HMI 设备的所有画面</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id75">6.3.7.3 从画面文件夹导出画面</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id76">6.3.7.4 向 HMI 设备导入画面</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id80">6.3.7.5 导出永久性区域</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id81">6.3.7.6 导入永久性区域</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id82">6.3.7.7 导出 HMI 设备的所有画面模板</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id83">6.3.7.8 从文件夹导出画面模版</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id84">6.3.7.9 导入画面模板</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id85">6.3.7.10 导出弹出画面</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id87">6.3.7.11 导入弹出画面</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id89">6.3.7.12 导出滑入画面</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id91">6.3.7.13 导入滑入画面</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id93">6.3.7.14 导出带有面板实例的画面</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id95">6.3.7.15 导入带有面板实例的画面</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#plc">6.4 导入/导出 PLC 设备的数据</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#cfc">6.4.1 CFC 图表（导出/导入）</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id99">6.4.1.1 CFC 图表的导出/导入</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#id101">6.4 导入/导出 PLC 设备的数据</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#tia-portal-cfc">6.4.1.2 TIA Portal 项目视图：导出和导入 CFC 图表</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id102">数据传送对话框</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id104">6.4.1.3 导出 CFC 图表</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id105">6.4.1.4 仅导出所选 CFC 图表</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id106">6.4.1.5 导入 CFC 图表</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id107">6.4.1.6 设置 CFC 图表的密码</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id109">6.4.1.7 从 CFC 图表读取密码</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id110">6.4.1.8 更改 CFC 图表的密码</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id111">6.4.1.9 从 CFC 图表中删除密码</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id112">6.4.2 块</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id113">6.4.2.1 块接口部分的 XML 结构</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id124">6.4.2.2 对象模型和 XML 文件格式的变化</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id127">6.4.2.3 利用快照导出数据块</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id128">6.4.2.4 导出具有专有技术保护的块</a></li>
<li class="toctree-l4"><a class="reference internal" href="#scl">6.4.2.5 导出/导入 SCL 块</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id138">6.4.2.6 SCL 块的结构化类型的导出/导入</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id147">6.4.2.7 导出/导入 SCL 调用块</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id157">6.4.2.8 导出/导入 SCL 中的多语言注释</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id160">6.4.2.9 导出故障安全块</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id163">6.4.2.10 导出系统块</a></li>
<li class="toctree-l4"><a class="reference internal" href="#graph">6.4.2.11 导出包含多语言文本的 GRAPH 块</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id164">6.4.2.12 导入块</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id167">6.4.2.13 导出块</a></li>
<li class="toctree-l4"><a class="reference internal" href="#udt">6.4.2.14 引用缺失时导入块/UDT</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id173">6.4.2.15 为结构更改对象导入块/UDT</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id174">6.4.2.16 导出/导入块和类型的单元特定发布属性</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id179">6.4.2.17 创建背景数据块</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id180">6.4.2.18 在不导出的情况下访问数据块值参数</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id182">6.4.2.19 导出/导入 Plc 报警文本列表</a></li>
<li class="toctree-l4"><a class="reference internal" href="#simaticml">6.4.2.20 将文档信息导出到 SimaticML 文件</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id187">6.4.2.21 报警实例文本导出/导入</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id191">6.4.2.22 报警类别导出/导入</a></li>
<li class="toctree-l4"><a class="reference internal" href="#prodiag-fb">6.4.2.23 导出/导入 ProDiag-FB 的全局监控</a></li>
<li class="toctree-l4"><a class="reference internal" href="#prodiag">6.4.2.24 通过全局概览编辑器导出/导入 ProDiag 监控</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id193">6.4.2.25 导出/导入 ProDiag 监控的设置</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id195">6.4.2.26 导出/导入监控表和强制表</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id198">6.4.2.27 导出用户数据类型</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id199">6.4.2.28 导入用户数据类型</a></li>
<li class="toctree-l4"><a class="reference internal" href="#opc-ua-xml">6.4.2.29 以 OPC UA XML 格式导出数据</a></li>
<li class="toctree-l4"><a class="reference internal" href="#udt-db">6.4.2.30 UDT 和 DB 导出/导入</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id200">6.4.2.31 数组和实例 DB 导出/导入</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id203">6.4.3 工艺对象</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id204">6.4.3.2 工艺对象接口部分的 XML 结构</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id205">6.4.3.3 导出工艺对象</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id207">6.4.3.4 导入工艺对象</a></li>
<li class="toctree-l4"><a class="reference internal" href="#s7-1500-motion-control">6.4.3.6 S7-1500 Motion Control</a></li>
<li class="toctree-l4"><a class="reference internal" href="#pid">6.4.3.7 PID 控制</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id216">6.4.3.8 计数</a></li>
<li class="toctree-l4"><a class="reference internal" href="#easy-motion-control">6.4.3.9 Easy Motion Control</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id217">6.4.4 变量表</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id218">6.4.4.1 导出 PLC 变量表</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id219">6.4.4.2 导入 PLC 变量表</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id220">6.4.4.3 导出来自 PLC 变量表的单个变量或常量</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id221">6.4.4.4 将单个变量或常数导入 PLC 变量表</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#id222">6.5 导入/导出硬件数据</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#aml">6.5.1 AML 文件格式</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id223">架构</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#pruned-aml">6.5.2 Pruned AML</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id224">生成修剪 AML 文件</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#cax">6.5.3 CAx 导入/导出的对象和参数概述</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id225">6.5.4 用于导入/导出的 CAx 数据的结构</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#id226">6.5 导入/导出硬件数据</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#id227">• 实例层级</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id228">内部元素</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id229">自动创建的对象</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id230">• 角色类别</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id231">属性的处理模式</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id232">• 必选项</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id233">• 可选项</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id234">6.5.5 AML 类型标识符</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#type-identifier-type-ordernumber">Type identifier type：OrderNumber</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id235">订货号中的通配符</a></li>
<li class="toctree-l4"><a class="reference internal" href="#type-identifier-type-gsd">Type identifier type：GSD</a></li>
<li class="toctree-l4"><a class="reference internal" href="#type-identifier-type-system">Type identifier type：System</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id236">6.5.6 通过 AML 导出/导入基本单元信息</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id237">导出基本单元</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id238">导出单基本单元</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id239">导出双基本单元</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id240">导入基本单元</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id241">导入单基本单元</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id242">导入双基本单元：</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id243">6.5.7 通过扩展机架连接导出/导入 AML</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id244">AML 结构</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id245">扩展机架连接</a></li>
<li class="toctree-l4"><a class="reference internal" href="#externalinterface">ExternalInterface-</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id246">内部连接</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#gsd-gsdml-aml">6.5.8 导出/导入具有 GSD/GSDML 自定义属性的 AML 文件</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#prm-aml">导出/导入具有 PRM 数据自定义属性的 AML 文件</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id247">以下代码片段给出了此类示例。</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id248">导出/导入具有非 PRM 数据自定义属性的 AML 文件</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id249">6.5.9 导出/导入具有非 GSD/GSDML 自定义属性的 AML 文件</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id250">导出/导入具有模块自定义属性的 AML 文件</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id251">容错导入</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id252">导出/导入具有通道自定义属性的 AML 文件</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id253">下面是显示通道自定义属性的代码片段。</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id254">下面的代码段显示了 CAx 导入期间接受的不同名称格式。</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id255">无效的通道自定义属性</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id256">导出/导入具有网络对象特定自定义属性的 AML 文件</a></li>
<li class="toctree-l4"><a class="reference internal" href="#networkinterface">NetworkInterface 组态</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id257">端口组态</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id258">节点组态</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id259">子网组态</a></li>
<li class="toctree-l4"><a class="reference internal" href="#io">IO 系统组态</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id260">6.5.10 导出/导入带有可插拔端口组态的 AML 文件</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#tia-portal-aml">TIA Portal 和 AML 层级</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id261">端口和设备项连接</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#io-aml">6.5.11 导出/导入具有 IO 链路的 AML 文件</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id262">激活/禁用插件</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id263">导出带有 IO 链路信息的 AML 文件</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id264">导入带有 IO 链路信息的 AML 文件</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id265">白名单</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id266">6.5.12 扩展机架的连接处理</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id267">6.5.13 导出/导入具有复杂变量组态的 AML 文件</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id268">采用用户自定义数据类型的 AML 文件</a></li>
<li class="toctree-l4"><a class="reference internal" href="#tia-portal-udt">在 TIA Portal 上导入复杂变量且不创建 UDT</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id269">在 TIA Portal 上导入复杂变量并创建 UDT</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id270">6.5.14 导出 CAx 数据</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id271">CAx 的导出和导入限制条件</a></li>
<li class="toctree-l4"><a class="reference internal" href="#caxprovider">程序代码：访问 CaxProvider 服务</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id272">返回类型</a></li>
<li class="toctree-l4"><a class="reference internal" href="#cax-api">在项目级导出 CAx 重载 API</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id273">在设备层级导出 CAx</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id274">在设备级导出 CAx 重载 API</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id275">6.5.15 导入 CAx 数据</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id276">CAx 导入</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id277">CAx 导入重载 API</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id278">修改以下程序代码导入 CAx 数据：</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id279">6.5.16 子模块的导出/导入</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id280">导出文件的 AML 结构</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id281">导入子模块</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id282">同一接口下的多个子模块</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id283">在接口级具有子模块和集成端口的设备</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id284">裁剪的 AML</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#umac-aml">6.5.17 在 UMAC 环境中导出/导入 AML 文件</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id285">用户功能权限和 CAx 操作</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id286">6.5.18 使用标准类型标识符导出/导入 AML 文件</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id287">6.5.19 导入 CAx 数据（无逻辑地址）</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#i0-0">布尔数据类型 (%I0.0) 的变量</a></li>
<li class="toctree-l4"><a class="reference internal" href="#ib0">其它数据类型 (%IB0) 的变量</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id288">6.5.20 导入和导出 CAx 数据期间的异常</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#tia-openness">因 TIA Openness 不可用而导致的异常</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id289">6.5.21 设备和模块的往返行程交换</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id290">复制导入的设备</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id291">导入设置</a></li>
<li class="toctree-l4"><a class="reference internal" href="#aml-guid">有效 AML GUID</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id292">超出注释长度</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id293">6.5.22 导出/导入拓扑结构</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#internallink">“InternalLink” 元素的属性</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id294">6.5.23 通过库参考导入设备</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#aml-tia-portal-xml">以下 AML 结构描述了导入到 TIA Portal 项目的操作过程中应使用的 XML 文件。</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id295">– 库参考有效时</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id296">库参考使用建议</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id297">白名单和黑名单</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id298">6.5.24 设备对象的导出</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id299">没有类型标识符和通用类型标识符的设备</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id300">以下 XML 结构显示了具有非通用类型标识符的设备组态：</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id301">6.5.25 设备对象的导入</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id302">示例：导入通用设备</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id303">示例：导入设备用户文件夹层次结构</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id304">导入的用户文件夹层次结构</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id305">6.5.26 导出/导入带有设定地址的设备</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#address">“Address” 元素的属性</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id306">修剪 XML</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id307">下图显示了修剪前所导出 AML 文件中的部分元素结构。</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id308">6.5.27 导出/导入带有通道的设备</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id309">“ExternalInterface” 元素的属性</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id310">通道编号</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id311">6.5.28 设备项对象的导出</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id312">6.5.29 设备项对象的导入</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id313">导入的组态</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#gsd-gsdml">6.5.30 基于 GSD/GSDML 的设备和设备项的导出/导入</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id314">设备的属性</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id315">下图所示为导出的 AML 文件的结构。</a></li>
<li class="toctree-l4"><a class="reference internal" href="#typeidentifier">带和不带 TypeIdentifier 的通用和非通用机架</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id316">6.5.31 通过虚拟接口导入/到处设备组态</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id317">6.5.32 导出/导入子网</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id318">“子网”元素的属性</a></li>
<li class="toctree-l4"><a class="reference internal" href="#communicationinterface">“CommunicationInterface”元素的属性</a></li>
<li class="toctree-l4"><a class="reference internal" href="#communicationport">“CommunicationPort”元素的属性</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id319">“节点”元素的属性</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id320">“通道”元素的属性</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id321">下图所示为导出的 AML 文件的结构：</a></li>
<li class="toctree-l4"><a class="reference internal" href="#profinet">Profinet/以太网节点的扩展角色</a></li>
<li class="toctree-l4"><a class="reference internal" href="#xml-aml">下面的 XML 程序段描述了具有扩展角色的“以太网”节点的 AML 文件。</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id322">6.5.33 IO 系统的导出/导入</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#io-system">“IO-system”元素的属性</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id323">6.5.34 导出/导入多语言注释</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id324">示例：导出带多语言注释的组态</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#et200-sp-et200-al">6.5.35 导出/导入具有扩展机架连接的 ET200 SP/ET200 AL 设备</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id325">具有多个扩展机架连接的设备组态</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id326">导入 AML</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id327">具有并列式连接的扩展机架</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id328">6.5.36 导出/导入 PLC 变量</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id329">AML 结构元素</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id330">PLC 变量用户文件夹</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id331">PLC 变量表的属性</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id332">PLC 变量的属性</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id333">示例：AML 结构</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#rh-plc">6.5.37 导出/导入 RH/PLC</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id334">示例：导出组态</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#deviceitem-aml">6.5.38 导出/导入带有自定义变量和 deviceitem 的 AML</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id335">6.5.39 导入/导出故障安全 PLC</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id336">设备项的扩展角色</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id337">含设备项的 AML 文件</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#id338">6.5.40 导入/导出故障安全 IO</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id339">6.5.41 导入/导出供应商特定属性</a></li>
<li class="toctree-l3"><a class="reference internal" href="#aml-tia-portal-openness">6.5.42 AML 属性与 TIA Portal Openness 属性</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#id340">主要变化</a></li>
</ul>
</li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="chapter_07_7%20%E4%B8%BB%E8%A6%81%E5%8F%98%E5%8C%96.html">7 主要变化</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="移动版导航菜单" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="index.html">TIA Portal Openness Documentation</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="页面导航">
  <ul class="wy-breadcrumbs">
      <li><a href="index.html" class="icon icon-home" aria-label="Home"></a></li>
      <li class="breadcrumb-item active">6 导出/导入</li>
      <li class="wy-breadcrumbs-aside">
            <a href="_sources/chapter_06_6 导出导入.md.txt" rel="nofollow"> 查看页面源码</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section class="tex2jax_ignore mathjax_ignore" id="id1">
<h1>6 导出/导入<a class="headerlink" href="#id1" title="链接到此标题。"></a></h1>
<section id="id2">
<h2>6.1 概述<a class="headerlink" href="#id2" title="链接到此标题。"></a></h2>
<section id="id3">
<h3>6.1.1 导入/导出的基本原理<a class="headerlink" href="#id3" title="链接到此标题。"></a></h3>
<p>简介
可以导出某些组态数据，然后在编辑之后再将数据重新导入同一项目或不同项目中。
对于使用此处所描述的方法，手动修改和判断源文件，我们不承担任何义务，也不做任何保证。因此，西门子不对使用此描述的全部或部分所导致的任何后果负任何责任。</p>
<section id="id4">
<h4>可导出和可导入的对象<a class="headerlink" href="#id4" title="链接到此标题。"></a></h4>
<p>以下组态数据也可通过 TIA Portal Openness API 导入或导出：
表格 6-1 项目</p>
<table><tr><td>对象</td><td>导出</td><td>导入</td></tr><tr><td>项目图形</td><td> $\surd$ </td><td> $\surd$ </td></tr></table>
表格 6-2 PLC
<table><tr><td>对象</td><td>导出</td><td>导入</td></tr><tr><td>块</td><td> $\surd$ </td><td> $\surd$ </td></tr><tr><td>专有技术保护块</td><td> $\surd$ </td><td>-</td></tr><tr><td>故障安全块</td><td> $\surd$ </td><td> $\surd$ </td></tr><tr><td>系统块</td><td> $\surd$ </td><td>-</td></tr><tr><td>PLC 变量表</td><td> $\surd$ </td><td> $\surd$ </td></tr><tr><td>工艺对象</td><td> $\surd$ </td><td> $\surd$ </td></tr><tr><td>PLC 变量和常量</td><td> $\surd$ </td><td> $\surd$ </td></tr></table>
</section>
</section>
</section>
<section id="id5">
<h2>6.1 概述<a class="headerlink" href="#id5" title="链接到此标题。"></a></h2>
<table><tr><td>对象</td><td>导出</td><td>导入</td></tr><tr><td>用户数据类型</td><td> $\surd$ </td><td> $\surd$ </td></tr><tr><td>DB</td><td>X</td><td>-</td></tr></table>
表格 6-3 HMI
<table><tr><td>对象</td><td>导出</td><td>导入</td></tr><tr><td>画面</td><td>√</td><td>√</td></tr><tr><td>画面模板</td><td>√</td><td>√</td></tr><tr><td>全局画面</td><td>√</td><td>√</td></tr><tr><td>弹出画面</td><td>√</td><td>√</td></tr><tr><td>滑入画面</td><td>√</td><td>√</td></tr><tr><td>脚本</td><td>√</td><td>√</td></tr><tr><td>文本列表</td><td>√</td><td>√</td></tr><tr><td>图形列表</td><td>√</td><td>√</td></tr><tr><td>周期</td><td>√</td><td>√</td></tr><tr><td>连接</td><td>√</td><td>√</td></tr><tr><td>变量表</td><td>√</td><td>√</td></tr><tr><td>变量</td><td>√</td><td>√</td></tr></table>
<section id="id6">
<h3>完全导出或导出开放式引用<a class="headerlink" href="#id6" title="链接到此标题。"></a></h3>
<p>如果上面列出的对象类型属于同一子树，则这些对象类型将与所有对象一起导出或导入。此规则同样适用于相同子树的引用对象。
但是，不能完全导出或导入其它子树中的引用对象。可以导出或导入这些对象的“开放式引用”。
只有属于可导出的对象的组时，相同子树的引用对象才能被导出。在导入/导出期间，对象上的所有动态化将被当作对象，并会被一同导出和导入。
导出内容包括组态期间所更改的所有对象属性。无论将来是否使用更改后的属性，这一点都适用。
示例：已为图形 IO 字段组态了“输入/输出”模式，并为属性“滚动条类型”选择了设置“单击后可见”。在组态过程中已将模式更改为“双状态”。在这种模式下，属性“滚动条类型”不可用。由于“滚动条类型”(Scroll bar type) 属性已更改，即使不使用该属性，它也会包含在导出中。</p>
</section>
<section id="id7">
<h3>导入开放式引用<a class="headerlink" href="#id7" title="链接到此标题。"></a></h3>
<p>也可导入带开放式引用的对象（<a class="reference internal" href="#%E5%AF%BC%E5%85%A5%E7%BB%84%E6%80%81%E6%95%B0%E6%8D%AE"><span class="xref myst">导入组态数据</span></a>”）。
如果引用对象包含在目标项目中，开放式引用将再次自动链接到对象类型。要进行导出，这些对象必须位于相同位置并被分配相同的名称。如果引用对象不包含在目标项目中，将无法解析开放式引用。不会创建其它对象来解析这些开放式引用。</p>
</section>
<section id="id8">
<h3>导出和导入文件格式<a class="headerlink" href="#id8" title="链接到此标题。"></a></h3>
<p>导出和导入文件格式为 XML。只有 CAx 数据为 AML 格式。所有格式的方案定义在本手册的相关部分进行说明：
• HMI 设备中 XML 格式的数据 (页 1405)
• PLC 设备中 XML 格式的数据 (页 1485)
• AML 格式的 CAx 数据 (页 1635)</p>
</section>
<section id="id9">
<h3>导入和导出字体<a class="headerlink" href="#id9" title="链接到此标题。"></a></h3>
<p>还可导出和导入在对象上定义的字体。
导入项目中未包含的字体时，导入后会在对象上显示标准字体。不过，导入的字体将存储在数据管理中。
如果未在导入文件中分配字体属性，导入后将为属性分配默认值。</p>
</section>
<section id="id10">
<h3>导入和导出工艺对象<a class="headerlink" href="#id10" title="链接到此标题。"></a></h3>
<p>有关 TIA Portal 版本 V16 及更高版本中可导出和导入的工艺对象，请参见“工艺对象和版本概述”一章。</p>
</section>
<section id="id11">
<h3>限制条件<a class="headerlink" href="#id11" title="链接到此标题。"></a></h3>
<p>导出格式为内部导出且仅对 TIA Portal Openness 的当前版本有效。在未来版本中导出格式可更改。
导入和导出过程中出现的所有错误将作为异常情况进行报告。
有关例外的更多信息，请参见“处理异常 (页 1370)”部分。
导入/导出的应用领域 (页 1394)
导出组态数据 (页 1395)</p>
</section>
<section id="id12">
<h3>6.1.2 导入/导出的应用领域<a class="headerlink" href="#id12" title="链接到此标题。"></a></h3>
<p>简介
通过导入/导出功能可有针对性地导入特定对象。
可在外部程序中编辑导出的数据，或者在其他 TIA Portal 项目中原封不动的重新使用该数据。如果导入文件的结构完全正确，则还可以导入外部创建的组态数据，而完全不必首先执行导出操作。
如果导入包含代码错误或错误结构的外部创建的组态数据，则会出现意外错误。</p>
<section id="id13">
<h4>应用领域<a class="headerlink" href="#id13" title="链接到此标题。"></a></h4>
<p>导出和导入数据对下列任务有用：
• 用于外部编辑组态数据。
• 用于导入外部创建的组态数据，例如文本列表和变量。
• 用于分配指定的组态数据到不同项目，例如将修改过的过程画面用在不同项目中。
• 用于在 TIA Portal 项目和 ECAD 程序之间复制和调整硬件配置。
导入/导出的基本原理 (页 1391)</p>
</section>
</section>
<section id="simatic-ml">
<h3>6.1.3 版本特定的 Simatic ML 导入<a class="headerlink" href="#simatic-ml" title="链接到此标题。"></a></h3>
<p>简介
每个版本的 Openness API 都支持导出 Simatic ML 文件。导出的 Simatic ML 文件的版本应与TIA Portal 的版本匹配，而不是与 Openness API 版本匹配。
无论使用哪种 Openness API 版本，用于导出的 SimaticML 文件版本始终与使用的 TIA Portal版本相对应。截至 TIA Portal V18，只有当使用的 Openness API 版本高于或等于 SimaticML版本时，才可导入 SimaticML 文件。
自 TIA Portal V19 起，只要 SimaticML 版本在 LTS 范围内（指从 Vxx-3 到 Vxx），所有SimaticML 版本均可随所有 Openness API 版本一起导入。这样便实现了长期、稳定的环程。
说明
Vxx 指当前安装的 TIA Portal 版本。</p>
</section>
<section id="xml">
<h3>6.1.4 编辑 XML 文件<a class="headerlink" href="#xml" title="链接到此标题。"></a></h3>
<p>简介
使用 XML 编辑器或文本编辑器编辑用于导入组态数据的 XML 文件。
如果您正在进行全面的改动，或者正在创建自定义的对象结构，我们建议您使用带自动完成功能的 XML 编辑器。
说明
更改 XML 内容时，需要全面了解 XML 中的结构和验证规则。为避免验证错误，只有特殊情况下才可在 XML 结构中手动操作。</p>
</section>
<section id="id14">
<h3>6.1.5 导出组态数据<a class="headerlink" href="#id14" title="链接到此标题。"></a></h3>
<p>简介
每个起始对象（根）的组态数据都单独导出到一个 XML 文件中。
编辑导出文件需要足够的 XML 知识。使用 XML 编辑器使编辑更加方便。</p>
<section id="id15">
<h4>实例<a class="headerlink" href="#id15" title="链接到此标题。"></a></h4>
<p>您有一个过程画面，它包含一个 IO 字段。在此 IO 字段中组态一个外部变量。过程画面的导出包含画面和 IO 字段。不会导出此变量和变量使用的连接。相反，导出中仅包含开放式参考。</p>
</section>
<section id="id16">
<h4>导出文件的内容<a class="headerlink" href="#id16" title="链接到此标题。"></a></h4>
<p>从起始对象开始，子树的所有对象及其属性都保存到导出文件中。对不同子树的对象的所有引用都只能导出为开放式参考。不同子树中所引用对象的相应属性不会写入导出文件中。
说明</p>
</section>
<section id="id17">
<h4>不支持从库中导出对象类型<a class="headerlink" href="#id17" title="链接到此标题。"></a></h4>
<p>可以在库中将多个对象创建为一个类型。项目中所使用的对象类型实例可以通过 TIA PortalOpenness 应用程序进行编辑，其编辑方式与其它对象一样。导出对象时，导出的实例不会带有类型信息。
将这些对象重新导入项目中时，会覆盖对象类型的实例且实例会与相应对象类型分离。
导出文件并不需要包含对象的所有属性。可以定义要导出什么数据：
• ExportOptions.None
• ExportOptions.WithDefaults<sup>1</sup>也会导出默认值。
• ExportOptions.WithReadOnly<sup>1</sup>也会导出被写保护的值。
<sup>1</sup>：可将这两个选项与下列语法结合：Export(path,ExportOptions.WithDefaults | ExportOptions.WithReadOnly);
导出文件的全部内容都使用英文。与此不相关的是，所包含的所有项目文本都使用所有现有的语言导出和导入。
在导出文件中，所有组态数据都被模型成 XML 对象。
导入/导出的基本原理 (页 1391)
导出块 (页 1545)</p>
</section>
</section>
<section id="id18">
<h3>6.1.6 导入组态数据<a class="headerlink" href="#id18" title="链接到此标题。"></a></h3>
<p>从先前导出并编辑过的 XML 文件，或者从用户自己创建的 XML 文件中导入组态数据。在导入过程中，将检查此文件中包含的数据。这种方法可以防止 TIA Portal 中的组态数据因为导入而变得不一致。
• 导入文件中所有根对象的类型必须相同，如变量表、块。
• 如果导入文件中包含多个根对象且其中一个无效，则系统不会导入该导入文件中的所有内容。
• 导入文本时，为排除导入故障，必须在目标项目中设置好相应的项目语言。必要时，可通过 TIA Portal Openness 修改语言设置，或在导入期间使用新的语言分支特定的枚举选项，以免导入失败。
• 语言分支特定的枚举选项 ImportOptions.ActivateInactiveCultures 和Importoptions.SkipInactiveCultures 不支持用于任何基于 Excel 的导入 API（例如：“ImportSupervisionSettingsFromXlsx”）。使用这些选项将导致导入失败。
• 如果相应的项目语言不支持用于 TIA Portal 中，则导入文本时，导入将失败。
• 如果在导入文件中指定的对象属性无效（在 TIA Portal 的图形化用户界面中无法编辑），则导入操作取消。
• 只能导入或导出“分别针对每个连接”(separately for each connection) 字段中列出的区域指针。
• 不能导入库中的对象类型。可以在库中将多个对象创建为一个类型。项目中所使用的对象类型实例可以通过 TIA Portal Openness 应用程序进行编辑，其编辑方式与其它对象一样。导出对象时，导出的实例不会带有类型信息。将这些对象重新导入项目中时，会覆盖对象类型的实例且实例会与相应对象类型分离。</p>
<section id="id19">
<h4>图形属性的设备相关值范围<a class="headerlink" href="#id19" title="链接到此标题。"></a></h4>
<p>如果图形属性的值超出有效的值范围，则这些值将在导入过程中复位为 HMI 设备的最大值。</p>
</section>
<section id="id20">
<h4>不同的导入行为<a class="headerlink" href="#id20" title="链接到此标题。"></a></h4>
<p>如果要导入的对象已经存在于项目中，则可使用不同的程序代码控制导入行为。否则，导入过程中会在项目中再次创建这些对象。
可对导入行为进行以下设置：
• ImportOptions.None
通过该设置，可导入组态数据，且不会发生覆盖。
如果正从 XML 文件中导入的对象已经存在于项目中，则导入会被中断并会出现异常。
• ImportOptions.Override
基于该设置，系统在导入组态数据时将自动进行覆盖。
用户可指定导入时项目中将覆盖的现有对象。导入前，相关对象会被删除并使用默认值重新创建。导入过程中，将使用导入的值覆盖这些默认值。如果现有对象和新对象不在同一组中，则不会进行覆盖。此时，为避免发生命名冲突，系统将取消导入并引发异常。
• ImportOptions.SkipInactiveCultures
通过使用该设置，导入组态数据时，会跳过所需项目语言在项目中未激活的文本。
• ImportOptions.ActivateInactiveCultures
通过使用该设置，导入组态数据时，如果导入文本对应的所需项目语言尚未在项目中激活，则会自动激活该语言。
如果要获得组合的导入行为，可组合使用这些选项（使用按位“或”运算符）。但不能组合相互矛盾的 ActivateInactiveCultures 和 SkipInactiveCultures 选项。该组合将导致导入失败。无论使用哪种组合，在组合中使用按位“与”运算都会得出 ImportOptions.None。</p>
</section>
<section id="id21">
<h4>导入的操作步骤<a class="headerlink" href="#id21" title="链接到此标题。"></a></h4>
<p>如果要导入一个 XML 文件，它包含的数据必须遵循特定规则。导入文件的内容必须符合规范。一定不能有语法错误和数据结构错误。如果进行全面改动，可使用 XML 编辑器在导入前检查这些标准。
将 XML 文件导入到 TIA Portal 时，会首先检查文件包含的数据，确定 XML 代码中是否存在格式错误。如果检查过程中发现错误，将取消导入并在例外中显示这些错误（<a class="reference internal" href="#%E5%A4%84%E7%90%86%E5%BC%82%E5%B8%B8"><span class="xref myst">处理异常</span></a>”）。
导入/导出的基本原理 (页 1391)
导入用户数据类型 (页 1587)</p>
</section>
</section>
</section>
<section id="id22">
<h2>6.2 导入/导出项目数据<a class="headerlink" href="#id22" title="链接到此标题。"></a></h2>
<section id="id23">
<h3>6.2.1 项目图形<a class="headerlink" href="#id23" title="链接到此标题。"></a></h3>
<section id="id24">
<h4>6.2.1.1 导出/导入图形<a class="headerlink" href="#id24" title="链接到此标题。"></a></h4>
<p>简介
将组态数据从 TIA Portal 导出到 XML 文件时，不包括所选图形或对象引用的图形。在导出过程中，图形单独保存。在 XML 文件中，通过一个相关路径和它们的文件名来引用图形。在XML 文件中，图象引用被模型成一个对象；其中包含了属性列表和（如果需要的话）链接列表，就像其他对象一样。</p>
<div class="highlight-xml notranslate"><div class="highlight"><pre><span></span><span class="nt">&lt;Hmi.Globalization.MultiLingualGraphic</span><span class="w"> </span><span class="na">ID=</span><span class="s">&quot;0&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;AttributeList&gt;</span>
<span class="w">    </span><span class="nt">&lt;DefaultDithering&gt;</span>False<span class="nt">&lt;/DefaultDithering&gt;</span>
<span class="w">    </span><span class="nt">&lt;DefaultImageStream</span><span class="w"> </span><span class="na">external=</span><span class="s">&quot;path&quot;</span><span class="nt">&gt;</span>mygraphic<span class="w"> </span>files\DefaultImageStream.bmp<span class="nt">&lt;/DefaultImageStream&gt;</span>
<span class="w">    </span><span class="nt">&lt;DefaultSmoothness&gt;</span>False<span class="nt">&lt;/DefaultSmoothness&gt;</span>
<span class="w">    </span><span class="nt">&lt;Name&gt;</span>MyGraphic1<span class="nt">&lt;/Name&gt;</span>
<span class="w">    </span><span class="nt">&lt;/AttributeList&gt;</span>
<span class="w">    </span><span class="nt">&lt;ObjectList&gt;</span>
<span class="w">    </span><span class="nt">&lt;Hmi.Globalization.GraphicsItem</span><span class="w"> </span><span class="na">ID=</span><span class="s">&quot;1&quot;</span><span class="w"> </span><span class="na">CompositionName=</span><span class="s">&quot;Items&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;AttributeList&gt;</span>
<span class="w">    </span><span class="nt">&lt;Culture&gt;</span>en-US<span class="nt">&lt;/Culture&gt;</span>
<span class="w">    </span><span class="nt">&lt;Dithering&gt;</span>False<span class="nt">&lt;/Dithering&gt;</span>
<span class="w">    </span><span class="nt">&lt;ImageStream</span><span class="w"> </span><span class="na">external=</span><span class="s">&quot;path&quot;</span><span class="nt">&gt;</span>mygraphic<span class="w"> </span>files\ImageStream.bmp<span class="nt">&lt;/ImageStream&gt;</span>
<span class="w">    </span><span class="nt">&lt;Smoothness&gt;</span>False<span class="nt">&lt;/Smoothness&gt;</span>
<span class="w">    </span><span class="nt">&lt;/AttributeList&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Hmi.Globalization.GraphicsItem&gt;</span>
<span class="w">    </span><span class="nt">&lt;Hmi.Globalization.GraphicsItem</span><span class="w"> </span><span class="na">ID=</span><span class="s">&quot;2&quot;</span><span class="w"> </span><span class="na">CompositionName=</span><span class="s">&quot;Items&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;AttributeList&gt;</span>
<span class="w">    </span><span class="nt">&lt;Culture&gt;</span>de-DE<span class="nt">&lt;/Culture&gt;</span>
<span class="w">    </span><span class="nt">&lt;Dithering&gt;</span>False<span class="nt">&lt;/Dithering&gt;</span>
<span class="w">    </span><span class="nt">&lt;ImageStream</span><span class="w"> </span><span class="na">external=</span><span class="s">&quot;path&quot;</span><span class="nt">&gt;</span>mygraphic<span class="w"> </span>files\ImageStream<span class="w"> </span>1.bmp<span class="nt">&lt;/ImageStream&gt;</span>
<span class="w">    </span><span class="nt">&lt;Smoothness&gt;</span>False<span class="nt">&lt;/Smoothness&gt;</span>
<span class="w">    </span><span class="nt">&lt;/AttributeList&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Hmi.Globalization.GraphicsItem&gt;</span>
<span class="w">    </span><span class="nt">&lt;/ObjectList&gt;</span>
<span class="nt">&lt;/Hmi.Globalization.MultiLingualGraphic&gt;</span>
</pre></div>
</div>
<section id="id25">
<h5>导出图形<a class="headerlink" href="#id25" title="链接到此标题。"></a></h5>
<p>组态数据的导出仅包含直接选择用于导出的图形。可导出的图形存储在特定语言的 TIA Portal中。如果使用多语言组态项目，则将导出使用的所有语言版本。</p>
</section>
</section>
</section>
</section>
<section id="id26">
<h2>6.2 导入/导出项目数据<a class="headerlink" href="#id26" title="链接到此标题。"></a></h2>
<p>当导出图形时，会在导出文件夹中创建一个新文件夹。通过将 xml 文件名与“文件”相关联来构建文件夹名称。此文件夹包含了导出的图形。如果此文件夹已存在，将创建新的文件夹并使用连续编号进行补充。
使用与项目中使用的文件格式相同的格式保存图形。不改变或转换数据格式，并且分辨率和色深度也保持不变。
ID&quot;default&quot;作为被选为缺省语言的语言的文件扩展名。
如果该文件夹已包含同名文件，将使用一个连续编号对导出图形的文件名进行补充。</p>
<section id="id27">
<h3>导入图形<a class="headerlink" href="#id27" title="链接到此标题。"></a></h3>
<p>在导入图形时需要遵守下列要求：
• 图形必须具有 TIA Portal 支持的文件格式。
• 必须在 XML 文件中通过相对路径设置来引用图形。
一旦导出图形，便可以使用图形程序在 TIA Portal 外编辑图形，然后再重新导入该图形。
导入/导出的基本原理 (页 1391)</p>
<section id="id28">
<h4>6.2.1.2 导出项目的所有图形<a class="headerlink" href="#id28" title="链接到此标题。"></a></h4>
<p>• TIA Portal Openness 应用程序已连接到 TIA Portal。
请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>
• 已打开一个项目。
请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>
可导出所有语种项目的图形集合中的单一图形或所有图形。与所有项目图形条目有关的 XML文件将在导出过程中进行创建，并与导出的图形一起被引用。相关图形和 XML 一起保存到文件系统的相同目录下。
要允许更改导出的图形（“*.jpg”、“*.bmp”、“*.png”、“*.ico”等），这些图形不应进行写保护。## 程序代码：导出图形
修改以下程序代码以导出所需图形：</p>
<div class="highlight-typescript notranslate"><div class="highlight"><pre><span></span><span class="c1">//Exports all language variants of a single grafic</span>
<span class="nx">Project</span><span class="w"> </span><span class="nx">project</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="p">...;</span>
<span class="nx">MultiLingualGraphicComposition</span><span class="w"> </span><span class="nx">graphicsComposition</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="nx">project</span><span class="p">.</span><span class="nx">Graphics</span><span class="p">;</span>
<span class="nx">MultiLingualGraphic</span><span class="w"> </span><span class="nx">graphic</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="nx">graphicsComposition</span><span class="p">.</span><span class="nx">Find</span><span class="p">(</span><span class="s2">&quot;graphicName&quot;</span><span class="p">);</span>
<span class="nx">graphic</span><span class="p">.</span><span class="nx">Export</span><span class="p">(</span><span class="ow">new</span><span class="w"> </span><span class="nx">FileInfo</span><span class="p">(</span><span class="err">@</span><span class="s2">&quot;D:\ExportFolder\graphicName.xml&quot;</span><span class="p">),</span>
<span class="nx">ExportOptions</span><span class="p">.</span><span class="nx">WithDefaults</span><span class="p">);</span>
</pre></div>
</div>
<section id="id29">
<h5>程序代码：导出所有图形<a class="headerlink" href="#id29" title="链接到此标题。"></a></h5>
<p>修改以下程序代码以导出图形集合中的所有图形：</p>
<div class="highlight-cs notranslate"><div class="highlight"><pre><span></span><span class="c1">//Exports all graphics of a graphic library</span>
<span class="n">Project</span><span class="w"> </span><span class="n">project</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="p">...;</span>
<span class="n">MultiLingualGraphicComposition</span><span class="w"> </span><span class="n">graphicsComposition</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">project</span><span class="p">.</span><span class="n">Graphics</span><span class="p">;</span>
<span class="k">foreach</span><span class="w"> </span><span class="p">(</span><span class="n">MultiLingualGraphic</span><span class="w"> </span><span class="n">graphic</span><span class="w"> </span><span class="k">in</span><span class="w"> </span><span class="n">graphicsComposition</span><span class="p">)</span>
<span class="p">{</span>
<span class="w">    </span><span class="n">graphic</span><span class="p">.</span><span class="n">Export</span><span class="p">(</span><span class="k">new</span><span class="w"> </span><span class="n">FileInfo</span><span class="p">(</span><span class="kt">string</span><span class="p">.</span><span class="n">Format</span><span class="p">(</span><span class="s">@&quot;D:\Graphics\{0}.xml&quot;</span><span class="p">,</span><span class="w"> </span><span class="n">graphic</span><span class="p">.</span><span class="n">Name</span><span class="p">)),</span>
<span class="n">ExportOptions</span><span class="p">.</span><span class="n">WithDefaults</span><span class="p">);</span>
<span class="p">}</span>
</pre></div>
</div>
</section>
</section>
<section id="id30">
<h4>6.2.1.3 将图形导入到项目<a class="headerlink" href="#id30" title="链接到此标题。"></a></h4>
<p>• TIA Portal Openness 应用程序已连接到 TIA Portal。请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>
• 已打开一个项目。请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>
XML 文件将和图形的语言版本一起被保存到文件系统的目录下。
可在 XML 文件中以相对路径形式引用所有图形。
现在，可将 XML 文件中包含的图形的所有语言版本导入到图形集合中。
还应看到导入组态数据 (页 1397)。
程序代码</p>
<section id="id31">
<h5>修改以下程序代码以导入一个或多个图形：<a class="headerlink" href="#id31" title="链接到此标题。"></a></h5>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>//Import all language variants of a single graphic
Project project = ...;
MultiLingualGraphicComposition graphicComposition = project.Graphics;
graphicComposition.Import(new FileInfo(@&quot;D:\Graphics\Graphic1.xml&quot;),
ImportOptions.Override);
</pre></div>
</div>
</section>
</section>
</section>
<section id="id32">
<h3>6.2.2 项目文本<a class="headerlink" href="#id32" title="链接到此标题。"></a></h3>
<section id="id33">
<h4>6.2.2.1 项目文本的导入<a class="headerlink" href="#id33" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 <a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 已打开一个项目。
<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
应用
在 TIA Portal 中，该项目文本位于项目的“语言和资源 (Language &amp; resources)”节点中。这些文本信息将导出到一个“*.xlsx”文件中，用作翻译示例。导出和导入项目文本的限制与 UI 中的限制相同。这些限制包括：
• 导出的文本只能导入到其导出时所处的项目中。
• 只能将文本翻译成项目中可用的语言。必要时，可通过 TIA Portal Openness 添加项目语言。
• 只能重新导入现有文本，如果已删除或者重新创建原始项目中的文本，则该文本的导入会失败。</p>
<section id="id34">
<h5>必须定义以下参数：<a class="headerlink" href="#id34" title="链接到此标题。"></a></h5>
<table><tr><td>名称</td><td>示例</td><td>说明</td></tr><tr><td>pah</td><td>new FileInfo(&quot;D:\Test\ProjectText.xlsx&quot;)</td><td>导出文件的路径</td></tr><tr><td>sourceLanguage</td><td>newCultureInfo(&quot;en-US&quot;)</td><td>要被翻译的参考语言文本</td></tr><tr><td>targetLanguage</td><td>newCultureInfo(&quot;de-DE&quot;)</td><td>要翻译成的目标语言文本</td></tr></table>
多语言文本导出时，将带有该文本所属的父对象。多语言文本不能显式导出。
</section>
<section id="id35">
<h5>程序代码：从“语言和资源”节点导出<a class="headerlink" href="#id35" title="链接到此标题。"></a></h5>
<p>使用示例参数时会使以下程序代码导出项目文本：
project.ExportProjectTexts(new FileInfo(&#64;“D:\Test\ProjectText.xlsx”), new CultureInfo(“en-US”), new CultureInfo(“de-DE”));</p>
</section>
<section id="id36">
<h5>导出的多语言文本项的 XML 结构<a class="headerlink" href="#id36" title="链接到此标题。"></a></h5>
<MultilingualText ID="2" CompositionName="Comment">
<ObjectList>
<MultilingualTextItem ID="3" CompositionName="Items">
<AttributeList>
<Culture>en-US</Culture>
<Text>My super tag</Text>
</AttributeList>
</MultilingualTextItem>
<MultilingualTextItem ID="4" CompositionName="Items">
<AttributeList>
<Culture>ru-RU</Culture>
<Text>Moé cep Tə</Text>
</AttributeList>
</MultilingualTextItem>
</ObjectList>
</MultilinqualText>
</section>
</section>
<section id="id37">
<h4>6.2.2.2 项目文本的导入<a class="headerlink" href="#id37" title="链接到此标题。"></a></h4>
<p>• TIA Portal Openness 应用程序已连接到 TIA Portal。 请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 已打开一个项目。
请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
在 TIA Portal 中，该项目文本位于项目的“语言和资源 (Language &amp; resources)”节点中。可从一个用作翻译示例的“.xlsx”文件中导入项目文本。导出和导入项目文本的限制与 UI 中的限制相同。这些限制包括：
• 导出的文本只能导入到其导出时所处的项目中。
• 使用“另存为…”(Save as …) 以新名称保存项目后，无法再导入文本。
• 只能以文本导出时所处项目支持的语言，导入翻译的文本。
• 只能重新导入现有文本，如果已删除或者重新创建原始项目中的文本，则该文本的导入会失败。
必须定义以下参数：</p>
<table><tr><td>名称</td><td>示例</td><td>描述</td></tr><tr><td>path</td><td>newFileInfo(@&quot;D:\Test\ ProjectText.xlsx&quot;)</td><td>导入文件的路径</td></tr><tr><td>updateSourceLanguage</td><td>true</td><td>如果为 true,则会通过导出文件更新参考语言的文本。如果为 false,则不会更新参考语言的文本</td></tr></table>
多语言文本导入时，将带有该文本所属的父对象。多语言文本不能显式导入。
6.3 导入/导出 HMI 设备的数据
使用示例参数时会使以下程序代码导入项目文本：
```txt
ProjectTextResult result = project.ImportProjectTexts(new FileInfo(@"D:\Test\ProjectText.xlsx"), true);
```
导入项目文本时，会返回一个对象，指示导入状态以及用于保存导入日志的路径。这些属性可通过以下代码进行访问：
```txt
ProjectTextResultState resultState = result.State;
FileInfo logFilePath = result.Path;
```
</section>
</section>
</section>
<section id="hmi">
<h2>6.3 导入/导出 HMI 设备的数据<a class="headerlink" href="#hmi" title="链接到此标题。"></a></h2>
<p>6.3.1 导入/导出的数据结构
6.3.1.1 XML 文件的结构
简介
来自导入/导出的导出文件中的数据参照基本结构构建。
导出文件的基本结构
导出文件以 XML 格式生成。
XML 文件以文档信息开始。它包含计算机特定安装的数据，项目可通过这些数据导出。</p>
</section>
<section id="id38">
<h2>6.3 导入/导出 HMI 设备的数据<a class="headerlink" href="#id38" title="链接到此标题。"></a></h2>
<p>导出文件分为以下两个部分：
• 有关文档的信息
在该部分中，可使用有效的 XML 语法输入有关导出的自身信息。相应内容将被导入忽略。
例如，可以插入 <IntegrityInformation>…</IntegrityInformation> 块，可在其中放置有关验证的附加信息。XML 文件转发后，接收方可在导入前使用此块，以检查 XML 文件是否已被更改。</p>
<section id="id39">
<h3>• 对象<a class="headerlink" href="#id39" title="链接到此标题。"></a></h3>
<p>本部分包含要导出的元素。</p>
<div class="highlight-xml notranslate"><div class="highlight"><pre><span></span><span class="cp">&lt;?xml version=&quot;1.0&quot; encoding=&quot;UTF-8&quot;?&gt;</span>
<span class="nt">&lt;Document</span><span class="w"> </span><span class="na">xmlns:xsi=</span><span class="s">&quot;http://www.w3.org/2001/XMLSchema-instance&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;DocumentInfo&gt;</span>
<span class="w">    </span><span class="nt">&lt;UserName&gt;</span>Jane<span class="w"> </span>Doe<span class="nt">&lt;/UserName&gt;</span>
<span class="w">    </span><span class="nt">&lt;Company&gt;</span>Example_Inc<span class="nt">&lt;/Company&gt;</span>
<span class="w">    </span><span class="nt">&lt;IntegrityInformation&gt;</span>...<span class="nt">&lt;/IntegrityInformation&gt;</span>
<span class="w">    </span><span class="nt">&lt;Created&gt;</span>2016-04-28T18:05:42.179207Z<span class="nt">&lt;/Created&gt;</span>
<span class="w">    </span><span class="nt">&lt;ExportSetting&gt;</span>WithDefaults<span class="nt">&lt;/ExportSetting&gt;</span>
<span class="w">    </span><span class="nt">&lt;InstalledProducts&gt;</span>
<span class="w">    </span><span class="nt">&lt;Product&gt;</span>
<span class="w">    </span><span class="nt">&lt;DisplayName&gt;</span>Totally<span class="w"> </span>Integrated<span class="w"> </span>Automation<span class="w"> </span>Portal<span class="nt">&lt;/DisplayName&gt;</span>
<span class="w">    </span><span class="nt">&lt;DisplayVersion&gt;</span>V14<span class="nt">&lt;/DisplayVersion&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Product&gt;</span>
<span class="w">    </span><span class="nt">&lt;OptionPackage&gt;</span>
<span class="w">    </span><span class="nt">&lt;DisplayName&gt;</span>WinCC<span class="w"> </span>Professional<span class="nt">&lt;/DisplayName&gt;</span>
<span class="w">    </span><span class="nt">&lt;DisplayVersion&gt;</span>V14<span class="nt">&lt;/DisplayVersion&gt;</span>
<span class="w">    </span><span class="nt">&lt;/OptionPackage&gt;</span>
<span class="w">    </span><span class="nt">&lt;OptionPackage&gt;</span>
<span class="w">    </span><span class="nt">&lt;DisplayName&gt;</span>Siemens<span class="w"> </span>TIA<span class="w"> </span>Openness<span class="nt">&lt;/DisplayName&gt;</span>
<span class="w">    </span><span class="nt">&lt;DisplayVersion&gt;</span>V14<span class="nt">&lt;/DisplayVersion&gt;</span>
<span class="w">    </span><span class="nt">&lt;/OptionPackage&gt;</span>
<span class="w">    </span><span class="nt">&lt;/InstalledProducts&gt;</span>
<span class="w">    </span><span class="nt">&lt;/DocumentInfo&gt;</span>
<span class="w">    </span><span class="nt">&lt;Hmi.Screen.Screen</span><span class="w"> </span><span class="na">ID=</span><span class="s">&quot;0&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;AttributeList&gt;</span>
<span class="w">    </span><span class="nt">&lt;ActiveLayer&gt;</span>0<span class="nt">&lt;/ActiveLayer&gt;</span>
<span class="w">    </span><span class="nt">&lt;BackColor&gt;</span>189,190,0<span class="nt">&lt;/BackColor&gt;</span>
<span class="w">    </span><span class="nt">&lt;Height&gt;</span>422<span class="nt">&lt;/Height&gt;</span>
<span class="w">    </span><span class="nt">&lt;Name&gt;</span>Root<span class="w"> </span>screen<span class="nt">&lt;/Name&gt;</span>
<span class="w">    </span><span class="nt">&lt;Number&gt;</span>1<span class="nt">&lt;/Number&gt;</span>
<span class="w">    </span><span class="nt">&lt;Visible&gt;</span>True<span class="nt">&lt;/Visible&gt;</span>
<span class="w">    </span><span class="nt">&lt;Width&gt;</span>640<span class="nt">&lt;/Width&gt;</span>
<span class="w">    </span><span class="nt">&lt;/AttributeList&gt;</span>
<span class="w">    </span><span class="nt">&lt;LinkList&gt;</span>
<span class="w">    </span><span class="nt">&lt;Template</span><span class="w"> </span><span class="na">TargetID=</span><span class="s">&quot;@OpenLink&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;Name&gt;</span>Template_1<span class="nt">&lt;/Name&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Template&gt;</span>
<span class="w">    </span><span class="nt">&lt;/LinkList&gt;</span>
<span class="w">    </span><span class="nt">&lt;ObjectList&gt;</span>
<span class="w">    </span><span class="nt">&lt;Name&gt;</span>dummy<span class="nt">&lt;/Name&gt;</span>
<span class="w">    </span><span class="nt">&lt;/ObjectList&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Hmi.Screen.Screen&gt;</span>
<span class="nt">&lt;/Document&gt;</span>
</pre></div>
</div>
</section>
<section id="id40">
<h3>导出文件的画面对象<a class="headerlink" href="#id40" title="链接到此标题。"></a></h3>
<p>XML 文件的附加元素中提供导出元素。<br />
<img alt="" src="_images/5a977d2f47da1de7c0e0e51d20ec93b11c915336fd01c0cc74e16ae3e542db0d.jpg" />
导入/导出的基本原理 (页 1391)</p>
<section id="id41">
<h4>6.3.1.2 导入/导出的数据结构<a class="headerlink" href="#id41" title="链接到此标题。"></a></h4>
<p>对象
基本结构对所有对象都相同。
XML 文件中的每个对象都从其类型开始，例如 “Hmi.Screen.Button” 和 ID。ID 将在导出过程中自动创建。
&lt;Hmi.Screen.Button CompositionName=“ScreenItems” ID=“60”&gt;
除起始对象外，其它对象还包含“CompositionName”XML 属性。此属性的值是预设的。有时需要指定此属性，例如，为了更改按钮按下或释放时的标签。
6.3 导入/导出 HMI 设备的数据</p>
<div class="highlight-xml notranslate"><div class="highlight"><pre><span></span><span class="nt">&lt;MultilingualText</span><span class="w"> </span><span class="na">ID=</span><span class="s">&quot;A&quot;</span><span class="w"> </span><span class="na">CompositionName=</span><span class="s">&quot;TextOff&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;ObjectList&gt;</span>
<span class="w">    </span><span class="nt">&lt;MultilingualTextItem</span><span class="w"> </span><span class="na">ID=</span><span class="s">&quot;B&quot;</span><span class="w"> </span><span class="na">CompositionName=</span><span class="s">&quot;Items&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;AttributeList&gt;</span>
<span class="w">    </span><span class="nt">&lt;Culture&gt;</span>en-US<span class="nt">&lt;/Culture&gt;</span>
<span class="w">    </span><span class="nt">&lt;Text&gt;</span>
<span class="w">    </span><span class="nt">&lt;body&gt;</span>
<span class="w">    </span><span class="nt">&lt;p&gt;</span>TextOff<span class="nt">&lt;/p&gt;</span>
<span class="w">    </span><span class="nt">&lt;/body&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Text&gt;</span>
<span class="w">    </span><span class="nt">&lt;/AttributeList&gt;</span>
<span class="w">    </span><span class="nt">&lt;/MultilingualTextItem&gt;</span>
<span class="w">    </span><span class="nt">&lt;/ObjectList&gt;</span>
<span class="nt">&lt;/MultilingualText&gt;</span>
<span class="nt">&lt;MultilingualText</span><span class="w"> </span><span class="na">ID=</span><span class="s">&quot;C&quot;</span><span class="w"> </span><span class="na">CompositionName=</span><span class="s">&quot;TextOn&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;ObjectList&gt;</span>
<span class="w">    </span><span class="nt">&lt;MultilingualTextItem</span><span class="w"> </span><span class="na">ID=</span><span class="s">&quot;D&quot;</span><span class="w"> </span><span class="na">CompositionName=</span><span class="s">&quot;Items&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;AttributeList&gt;</span>
<span class="w">    </span><span class="nt">&lt;Culture&gt;</span>en-US<span class="nt">&lt;/Culture&gt;</span>
<span class="w">    </span><span class="nt">&lt;Text&gt;</span>
<span class="w">    </span><span class="nt">&lt;body&gt;</span>
<span class="w">    </span><span class="nt">&lt;p&gt;</span>TextOn<span class="nt">&lt;/p&gt;</span>
<span class="w">    </span><span class="nt">&lt;/body&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Text&gt;</span>
<span class="w">    </span><span class="nt">&lt;/AttributeList&gt;</span>
<span class="w">    </span><span class="nt">&lt;/MultilingualTextItem&gt;</span>
<span class="w">    </span><span class="nt">&lt;/ObjectList&gt;</span>
<span class="nt">&lt;/MultilingualText&gt;</span>
</pre></div>
</div>
<p>每一个对象都包含 “AttributeList” 部分中包含的属性。每一个属性都被模型成一个 XML 元素，例如&quot;BackColor&quot;。属性的值被模型化为 XML 内容，例如“204, 204, 204”。</p>
<div class="highlight-asp notranslate"><div class="highlight"><pre><span></span>&lt;Hmi.Screen.Button ID=&quot;2&quot; CompositionName=&quot;ScreenItems&quot;&gt;
    &lt;AttributeList&gt;
    &lt;BackColor&gt;204, 204, 204&lt;/BackColor&gt;
    &lt;ObjectName&gt;Button_1&lt;/ObjectName&gt;
    &lt;/AttributeList&gt;
&lt;/Hmi.Screen.Button&gt;
</pre></div>
</div>
<p>如果需要，为了引用对象，每个对象都包含一个&quot;LinkList&quot;部分。本部分包含到 XML 文件内部和外部的其它对象的链接。每一个链接都被模型成一个 XML 元素。通过模式文件中的目标对象来定义链接的名称。每个链接还包含“TargetID”属性。如果 XML 文件中包含目标对象，则“TargetID”属性的值为“#”加所引用对象的 ID。如果 XML 文件中不包含目标对象，“TargetID”属性的值则为“&#64;OpenLink”。对该对象的实际引用被模型成从属 XML 元素。
6.3 导入/导出 HMI 设备的数据
&lt;Hmi.Tag.Tag ID=“17”&gt;
<AttributeList>
<Name>Tag 1</Name>
</AttributeList>
<LinkList>
<AcquisitionCycle TargetID="@OpenLink">
<Name>2 s</Name>
</AcquisitionCycle>
<Connection TargetID="@OpenLink">
<Name>HMI connection</Name>
</Connection>
</LinkList>
&lt;/Hmi.Tag.Tag&gt;</p>
<section id="id42">
<h5>对象与 XML 结构之间的关系<a class="headerlink" href="#id42" title="链接到此标题。"></a></h5>
<p>下图显示了导出的 XML 结构与 WinCC 中关联对象之间的关系。
<img alt="" src="_images/d4a2b90b5e889a3e2fb74e641f054c56a551692d9d32c1e2db44501d1bbff108.jpg" /><br />
图 6-1 WinCC 用户界面与 XML 结构之间的关系。
<img alt="" src="_images/8889dbb7e29fdfa59195697bdb1f5f40b978ea57fe6abcbf8da5e29a6d1cb2ae.jpg" /><br />
图 6-2 WinCC 中的设置与 XML 结构之间的关系。</p>
</section>
</section>
<section id="id43">
<h4>6.3.1.3 周期<a class="headerlink" href="#id43" title="链接到此标题。"></a></h4>
<section id="id44">
<h5>导出周期<a class="headerlink" href="#id44" title="链接到此标题。"></a></h5>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>
• 已打开一个项目。
请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>
TIA Portal Openness API 接口支持将已知 HMI 设备的所有周期导出到 XML 文件中。如果生成相应的导出文件，则表明导出已完成。
修改以下程序代码以将 HMI 设备的周期导出至 XML 文件：</p>
<div class="highlight-cs notranslate"><div class="highlight"><pre><span></span><span class="c1">//Exports cycles from an HMI device</span>
<span class="k">private</span><span class="w"> </span><span class="k">static</span><span class="w"> </span><span class="k">void</span><span class="w"> </span><span class="nf">ExportCyclesFromHMITarget</span><span class="p">(</span><span class="n">HmiTarget</span><span class="w"> </span><span class="n">hmitarget</span><span class="p">)</span>
<span class="p">{</span>
<span class="w">    </span><span class="n">CycleComposition</span><span class="w"> </span><span class="n">cycles</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">hmitarget</span><span class="p">.</span><span class="n">Cycles</span><span class="p">;</span>
<span class="w">    </span><span class="k">foreach</span><span class="p">(</span><span class="n">Cycle</span><span class="w"> </span><span class="n">cycle</span><span class="w"> </span><span class="k">in</span><span class="w"> </span><span class="n">cycles</span><span class="p">)</span>
<span class="w">    </span><span class="p">{</span>
<span class="w">    </span><span class="n">cycle</span><span class="p">.</span><span class="n">Export</span><span class="p">(</span><span class="k">new</span><span class="w"> </span><span class="n">FileInfo</span><span class="p">(</span><span class="kt">string</span><span class="p">.</span><span class="n">Format</span><span class="p">(</span><span class="s">@&quot;C:\Samples\{0}.xml&quot;</span><span class="p">,</span><span class="w"> </span><span class="n">cycle</span><span class="p">.</span><span class="n">Name</span><span class="p">)),</span>
<span class="n">ExportOptions</span><span class="p">.</span><span class="n">WithDefaults</span><span class="p">);</span>
<span class="w">    </span><span class="p">}</span>
<span class="p">}</span>
</pre></div>
</div>
</section>
<section id="id45">
<h5>导入周期<a class="headerlink" href="#id45" title="链接到此标题。"></a></h5>
<p>• TIA Portal Openness 应用程序已连接到 TIA Portal。请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>
• 已打开一个项目。请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>
使用 ImportOptions.None 时，可以根据组合数 (Composition count) 确定实际已导入的周期数。您具有这些导入周期的访问权限。
无法在用户界面中编辑具有属性的标准周期。如果在导入文件中指定应更改这些属性，则导入时会导致 NonRecoverableException 并关闭 TIA Portal。
修改以下程序代码以将 XML 文件的一个或多个周期导入 HMI 设备：</p>
<div class="highlight-cs notranslate"><div class="highlight"><pre><span></span><span class="c1">//Imports cycles to an HMI device</span>
<span class="k">private</span><span class="w"> </span><span class="k">static</span><span class="w"> </span><span class="k">void</span><span class="w"> </span><span class="nf">ImportCyclesToHMITarget</span><span class="p">(</span><span class="n">HmiTarget</span><span class="w"> </span><span class="n">hmitarget</span><span class="p">)</span>
<span class="p">{</span>
<span class="w">    </span><span class="n">CycleComposition</span><span class="w"> </span><span class="n">cycles</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">hmitarget</span><span class="p">.</span><span class="n">Cycles</span><span class="p">;</span>
<span class="w">    </span><span class="kt">string</span><span class="w"> </span><span class="n">dirPathImport</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="s">@&quot;C:\OpennessSamples\Import\n&quot;</span><span class="p">;</span>
<span class="w">    </span><span class="kt">string</span><span class="w"> </span><span class="n">cycleImportFileName</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="s">&quot;CycleImport.xml&quot;</span><span class="p">;</span>
<span class="w">    </span><span class="kt">string</span><span class="w"> </span><span class="n">fullFilePath</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">Path</span><span class="p">.</span><span class="n">Combine</span><span class="p">(</span><span class="n">dirPathImport</span><span class="p">,</span><span class="w"> </span><span class="n">cycleImportFileName</span><span class="p">);</span>
<span class="w">    </span><span class="n">cycles</span><span class="p">.</span><span class="n">Import</span><span class="p">(</span><span class="k">new</span><span class="w"> </span><span class="n">FileInfo</span><span class="p">(</span><span class="n">fullFilePath</span><span class="p">),</span><span class="w"> </span><span class="n">ImportOptions</span><span class="p">.</span><span class="n">None</span><span class="p">);</span>
<span class="p">}</span>
</pre></div>
</div>
<p>导入组态数据 (页 1397)</p>
</section>
</section>
</section>
<section id="id46">
<h3>6.3.2 变量表<a class="headerlink" href="#id46" title="链接到此标题。"></a></h3>
<section id="id47">
<h4>6.3.2.1 导出 HMI 变量表<a class="headerlink" href="#id47" title="链接到此标题。"></a></h4>
<p>• TIA Portal Openness 应用程序已连接到 TIA Portal。请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>
• 已打开一个项目。请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>
为每个 HMI 变量表导出一个 XMI 文件。API 支持此导出过程。变量表的导出同样适用于子文件夹。
6.3 导入/导出 HMI 设备的数据</p>
<section id="id48">
<h5>程序代码：从指定文件夹导出所有 HMI 变量表<a class="headerlink" href="#id48" title="链接到此标题。"></a></h5>
<p>修改以下程序代码以导出特定文件夹的所有 HMI 变量表：</p>
<div class="highlight-cs notranslate"><div class="highlight"><pre><span></span><span class="c1">//Exports all tag tables from a tag folder</span>
<span class="k">private</span><span class="w"> </span><span class="k">static</span><span class="w"> </span><span class="k">void</span><span class="w"> </span><span class="nf">ExportAllTagTablesFromTagFolder</span><span class="p">(</span><span class="n">HmiTarget</span><span class="w"> </span><span class="n">hmitarget</span><span class="p">)</span>
<span class="p">{</span>
<span class="w">    </span><span class="n">TagSystemFolder</span><span class="w"> </span><span class="n">folder</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">hmitarget</span><span class="p">.</span><span class="n">TagFolder</span><span class="p">;</span>
<span class="w">    </span><span class="n">TagTableComposition</span><span class="w"> </span><span class="n">tables</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">folder</span><span class="p">.</span><span class="n">TagTables</span><span class="p">;</span>
<span class="w">    </span><span class="k">foreach</span><span class="w"> </span><span class="p">(</span><span class="n">TagTable</span><span class="w"> </span><span class="n">table</span><span class="w"> </span><span class="k">in</span><span class="w"> </span><span class="n">tables</span><span class="p">)</span>
<span class="w">    </span><span class="p">{</span>
<span class="w">    </span><span class="n">FileInfo</span><span class="w"> </span><span class="n">info</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="k">new</span><span class="w"> </span><span class="n">FileInfo</span><span class="p">(</span><span class="kt">string</span><span class="p">.</span><span class="n">Format</span><span class="p">(</span><span class="s">@&quot;C:\OpennessSamples\TagTables\{0}.xml&quot;</span><span class="p">,</span><span class="w"> </span><span class="n">table</span><span class="p">.</span><span class="n">Name</span><span class="p">));</span>
<span class="w">    </span><span class="n">table</span><span class="p">.</span><span class="n">Export</span><span class="p">(</span><span class="n">info</span><span class="p">,</span><span class="w"> </span><span class="n">ExportOptions</span><span class="p">.</span><span class="n">WithDefaults</span><span class="p">);</span>
<span class="w">    </span><span class="p">}</span>
<span class="p">}</span>
</pre></div>
</div>
</section>
<section id="id49">
<h5>程序代码：导出 HMI 变量表<a class="headerlink" href="#id49" title="链接到此标题。"></a></h5>
<p>修改以下程序代码以导出单个 HMI 变量表：</p>
<div class="highlight-cs notranslate"><div class="highlight"><pre><span></span><span class="c1">//Exports a tag table from an HMI device</span>
<span class="k">private</span><span class="w"> </span><span class="k">static</span><span class="w"> </span><span class="k">void</span><span class="w"> </span><span class="nf">ExportTagTableFromHMITarget</span><span class="p">(</span><span class="n">HmiTarget</span><span class="w"> </span><span class="n">hmitarget</span><span class="p">)</span>
<span class="p">{</span>
<span class="w">    </span><span class="kt">string</span><span class="w"> </span><span class="n">tableName</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="s">&quot;Tag table XYZ&quot;</span><span class="p">;</span>
<span class="w">    </span><span class="n">TagSystemFolder</span><span class="w"> </span><span class="n">folder</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">hmitarget</span><span class="p">.</span><span class="n">TagFolder</span><span class="p">;</span>
<span class="w">    </span><span class="n">TagTableComposition</span><span class="w"> </span><span class="n">tables</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">folder</span><span class="p">.</span><span class="n">TagTables</span><span class="p">;</span>
<span class="w">    </span><span class="n">TagTable</span><span class="w"> </span><span class="n">table</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">tables</span><span class="p">.</span><span class="n">Find</span><span class="p">(</span><span class="n">tableName</span><span class="p">);</span>
<span class="w">    </span><span class="k">if</span><span class="w"> </span><span class="p">(</span><span class="n">table</span><span class="w"> </span><span class="o">!=</span><span class="w"> </span><span class="k">null</span><span class="p">)</span>
<span class="w">    </span><span class="p">{</span>
<span class="w">    </span><span class="n">FileInfo</span><span class="w"> </span><span class="n">info</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="k">new</span><span class="w"> </span><span class="n">FileInfo</span><span class="p">(</span><span class="kt">string</span><span class="p">.</span><span class="n">Format</span><span class="p">(</span><span class="s">@&quot;C:\OpennessSamples\TagTables\{0}.xml&quot;</span><span class="p">,</span><span class="w"> </span><span class="n">table</span><span class="p">.</span><span class="n">Name</span><span class="p">));</span>
<span class="w">    </span><span class="n">table</span><span class="p">.</span><span class="n">Export</span><span class="p">(</span><span class="n">info</span><span class="p">,</span><span class="w"> </span><span class="n">ExportOptions</span><span class="p">.</span><span class="n">WithDefaults</span><span class="p">);</span>
<span class="w">    </span><span class="p">}</span>
<span class="p">}</span>
</pre></div>
</div>
</section>
<section id="id50">
<h5>程序代码：导出所有 HMI 变量表<a class="headerlink" href="#id50" title="链接到此标题。"></a></h5>
<p>修改以下程序代码以导出所有 HMI 变量表：</p>
<div class="highlight-cs notranslate"><div class="highlight"><pre><span></span><span class="c1">//Exports all tag tables from an HMI device</span>
<span class="k">private</span><span class="w"> </span><span class="k">static</span><span class="w"> </span><span class="k">void</span><span class="w"> </span><span class="nf">ExportAllTagTablesFromHMITarget</span><span class="p">(</span><span class="n">HmiTarget</span><span class="w"> </span><span class="n">hmitarget</span><span class="p">)</span>
<span class="p">{</span>
<span class="w">    </span><span class="n">TagSystemFolder</span><span class="w"> </span><span class="n">sysFolder</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">hmitarget</span><span class="p">.</span><span class="n">TagFolder</span><span class="p">;</span>
<span class="w">    </span><span class="c1">//First export the tables in underlying user folder</span>
<span class="w">    </span><span class="k">foreach</span><span class="w"> </span><span class="p">(</span><span class="n">TagUserFolder</span><span class="w"> </span><span class="n">userFolder</span><span class="w"> </span><span class="k">in</span><span class="w"> </span><span class="n">sysFolder</span><span class="p">.</span><span class="n">Folders</span><span class="p">)</span>
<span class="w">    </span><span class="p">{</span>
<span class="w">    </span><span class="n">ExportUserFolderDeep</span><span class="p">(</span><span class="n">userFolder</span><span class="p">);</span>
<span class="w">    </span><span class="p">}</span>
<span class="w">    </span><span class="c1">//then, export all tables in the system folder</span>
<span class="w">    </span><span class="n">ExportTablesInSystemFolder</span><span class="p">(</span><span class="n">sysFolder</span><span class="p">);</span>
<span class="p">}</span>
<span class="k">private</span><span class="w"> </span><span class="k">static</span><span class="w"> </span><span class="k">void</span><span class="w"> </span><span class="nf">ExportUserFolderDeep</span><span class="p">(</span><span class="n">TagUserFolder</span><span class="w"> </span><span class="n">rootUserFolder</span><span class="p">)</span>
<span class="p">{</span>
<span class="w">    </span><span class="k">foreach</span><span class="w"> </span><span class="p">(</span><span class="n">TagUserFolder</span><span class="w"> </span><span class="n">userFolder</span><span class="w"> </span><span class="k">in</span><span class="w"> </span><span class="n">rootUserFolder</span><span class="p">.</span><span class="n">Folders</span><span class="p">)</span>
<span class="w">    </span><span class="p">{</span>
<span class="w">    </span><span class="n">ExportUserFolderDeep</span><span class="p">(</span><span class="n">userFolder</span><span class="p">);</span>
<span class="w">    </span><span class="p">}</span>
<span class="w">    </span><span class="n">ExportTablesInUserFolder</span><span class="p">(</span><span class="n">rootUserFolder</span><span class="p">);</span>
<span class="p">}</span>
<span class="k">private</span><span class="w"> </span><span class="k">static</span><span class="w"> </span><span class="k">void</span><span class="w"> </span><span class="nf">ExportTablesInUserFolder</span><span class="p">(</span><span class="n">TagUserFolder</span><span class="w"> </span><span class="n">folderToExport</span><span class="p">)</span>
<span class="p">{</span>
<span class="w">    </span><span class="n">TagTableComposition</span><span class="w"> </span><span class="n">tables</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">folderToExport</span><span class="p">.</span><span class="n">TagTables</span><span class="p">;</span>
<span class="w">    </span><span class="k">foreach</span><span class="w"> </span><span class="p">(</span><span class="n">TagTable</span><span class="w"> </span><span class="n">table</span><span class="w"> </span><span class="k">in</span><span class="w"> </span><span class="n">tables</span><span class="p">)</span>
<span class="w">    </span><span class="p">{</span>
<span class="w">    </span><span class="kt">string</span><span class="w"> </span><span class="n">fullFilePath</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="kt">string</span><span class="p">.</span><span class="n">Format</span><span class="p">(</span><span class="s">@&quot;C:\OpennessSamples\TagTables\{0}.xml&quot;</span><span class="p">,</span><span class="w"> </span><span class="n">table</span><span class="p">.</span><span class="n">Name</span><span class="p">);</span>
<span class="w">    </span><span class="n">table</span><span class="p">.</span><span class="n">Export</span><span class="p">(</span><span class="k">new</span><span class="w"> </span><span class="n">FileInfo</span><span class="p">(</span><span class="n">fullFilePath</span><span class="p">),</span><span class="w"> </span><span class="n">ExportOptions</span><span class="p">.</span><span class="n">WithDefaults</span><span class="p">);</span>
<span class="w">    </span><span class="p">}</span>
<span class="p">}</span>
<span class="k">private</span><span class="w"> </span><span class="k">static</span><span class="w"> </span><span class="k">void</span><span class="w"> </span><span class="nf">ExportTablesInSystemFolder</span><span class="p">(</span><span class="n">TagSystemFolder</span><span class="w"> </span><span class="n">folderToExport</span><span class="p">)</span>
<span class="p">{</span>
<span class="w">    </span><span class="n">TagTableComposition</span><span class="w"> </span><span class="n">tables</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">folderToExport</span><span class="p">.</span><span class="n">TagTables</span><span class="p">;</span>
<span class="w">    </span><span class="k">foreach</span><span class="w"> </span><span class="p">(</span><span class="n">TagTable</span><span class="w"> </span><span class="n">table</span><span class="w"> </span><span class="k">in</span><span class="w"> </span><span class="n">tables</span><span class="p">)</span>
<span class="w">    </span><span class="p">{</span>
<span class="w">    </span><span class="kt">string</span><span class="w"> </span><span class="n">fullFilePath</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="kt">string</span><span class="p">.</span><span class="n">Format</span><span class="p">(</span><span class="s">@&quot;C:\OpennessSamples\TagTables\{0}.xml&quot;</span><span class="p">,</span><span class="w"> </span><span class="n">table</span><span class="p">.</span><span class="n">Name</span><span class="p">);</span>
<span class="w">    </span><span class="n">table</span><span class="p">.</span><span class="n">Export</span><span class="p">(</span><span class="k">new</span><span class="w"> </span><span class="n">FileInfo</span><span class="p">(</span><span class="n">fullFilePath</span><span class="p">),</span><span class="w"> </span><span class="n">ExportOptions</span><span class="p">.</span><span class="n">WithDefaults</span><span class="p">);</span>
<span class="w">    </span><span class="p">}</span>
<span class="p">}</span>
</pre></div>
</div>
<p>6.3 导入/导出 HMI 设备的数据</p>
</section>
</section>
<section id="id51">
<h4>6.3.2.2 导入 HMI 变量表<a class="headerlink" href="#id51" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>
• 已打开一个项目。
请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>
修改以下程序代码以将 XML 文件的 HMI 变量表导入至用户自定义文件夹或系统文件夹：</p>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>//Imports a single HMI tag table from a XML file
private static void ImportSingleHMITagTable(HmiTarget hmitarget)
{
    TagSystemFolder folder = hmitarget.TagFolder;
    TagTableComposition tables = folder.TagTables;
    FileInfo info = new FileInfo(@&quot;D:\Samples\Import\myExportedTagTable.xml&quot;);
    tables.Import(info, ImportOptions.Override);
}
</pre></div>
</div>
<section id="id52">
<h5>变量导入不正确<a class="headerlink" href="#id52" title="链接到此标题。"></a></h5>
<p>如果在变量或被引用变量的名称中使用以下符号，则变量的导入会出错：
• .（句点）
• \ （反斜杠）
补救措施 1：
导出之前，请检查以确保要导出的变量或被引用变量的名称不包含句点或反斜杠。
补救措施 2：
在导出文件中，用引号将变量或被引用变量的名称排除在外。
示例
• 带符号的变量名称： <name>Siemens.Simatic.Hmi.Utah.Tag.HmiTag:41000_Options_Time_Date\DB_SFX0 908_HMI1.Actual_Date_Time.Hour</name>
• 用引号排除的带符号变量名称： <name>“Siemens.Simatic.Hmi.Utah.Tag.HmiTag:41000_Options_Time_Date\DB_SFX 0908_HMI1.Actual_Date_Time.Hour”</name></p>
</section>
</section>
<section id="id53">
<h4>6.3.2.3 从 HMI 变量表导出单个变量<a class="headerlink" href="#id53" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>
• 已打开一个项目。
请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>
以下对象模型的对象类型可作为 HMI 变量的子级项存在，并在导出过程中被考虑：</p>
<table><tr><td>MultilingualText</td><td>注释、变量值、显示名称</td></tr><tr><td>TagArrayMemberTag</td><td>HMI 数组元素</td></tr><tr><td>TagStructureMember</td><td>HMI 结构元素</td></tr><tr><td>Event</td><td>已组态事件</td></tr><tr><td>MultiplexEntry</td><td>已组态的变量多路复用条目</td></tr></table>
修改以下程序代码以将 HMI 变量表中的单个变量导出至 XML 文件：
```cs
//Exports a selected tag from a tag table
private static void ExportSelectedTagFromTagTable(HmiTarget hmitarget)
{
    TagSystemFolder tagFolder = hmitarget.TagFolder;
    TagTable mytable = tagFolder.TagTables.Find("MyTagTable");
    TagComposition containingTags = mytable.Tags;
    Tag myTag = containingTags.Find("MyTag");
    if (myTag != null)
    {
    FileInfo info = new FileInfo(string.Format(@"C:\OpennessSamples\Tags\{0}.xml", myTag.Name));
    myTag.Export(info, ExportOptions.WithDefaults);
    }
}
```
</section>
<section id="id54">
<h4>6.3.2.4 从 HMI 变量表导入单个变量<a class="headerlink" href="#id54" title="链接到此标题。"></a></h4>
<p>• TIA Portal Openness 应用程序已连接到 TIA Portal。请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>
• 已打开一个项目。
请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>
应用
以下对象模型的对象类型可作为 HMI 变量的子级项存在，并在导入过程中被考虑：</p>
<table><tr><td>MultilingualText</td><td>注释、变量值、显示名称</td></tr><tr><td>TagArrayMemberTag</td><td>HMI 数组元素</td></tr><tr><td>TagStructureMember</td><td>HMI 结构元素</td></tr><tr><td>Event</td><td>已组态事件</td></tr><tr><td>MultiplexEntry</td><td>已组态的变量多路复用条目</td></tr></table>
修改以下程序代码以将 XML 文件的 HMI 变量导入至 HMI 变量表：
```cs
//Imports a tag into a tag table
private static void ImportTagIntoTagTable(HmiTarget hmitarget)
{
    TagSystemFolder tagFolder = hmitarget.TagFolder;
    TagTable myTable = tagFolder.DefaultTagTable;
    TagComposition tagComposition = myTable.Tags;
    FileInfo info = new FileInfo(@"D:\Samples\Import\myExportedTag.xml");
    tagComposition.Import(info, ImportOptions.Override);
}
```
</section>
<section id="id55">
<h4>6.3.2.5 导入/导出 HMI 变量时的特殊考虑事项<a class="headerlink" href="#id55" title="链接到此标题。"></a></h4>
<p>特殊注意事项适用于以下 HMI 变量的导出和导入：
• 具有集成连接的外部 HMI 变量
• 具有“UDT”数据类型的 HMI 变量
类似的程序代码
上述 HMI 变量的程序代码与以下程序代码几乎完全相同：
• 程序代码：导出 HMI 变量 (页 1417)
• 程序代码：导入 HMI 变量 (页 1418)
• TIA Portal Openness 应用程序已连接到 TIA Portal。
<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 已打开一个项目。
请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a></p>
<section id="id56">
<h5>导出/导入具有集成连接的外部 HMI 变量时的特殊考虑事项<a class="headerlink" href="#id56" title="链接到此标题。"></a></h5>
<p>导出具有集成 HMI 连接的外部 HMI 变量时，导出文件中只保存 HMI 变量到 PLC 的链接，而不是 PLC 变量数据。
导入前，必须确保项目中存在 PLC、相应的 PLC 变量和到相应 PLC 的集成连接。否则，必须在导入前创建这些项。在外部 HMI 变量的后续导入过程中，到 PLC 变量的链接将被再次激活。
在项目的所有变量表中，外部 HMI 变量的名称必须是唯一的。如果在导入过程中没有为 HMI变量指定合适的变量表，将取消导入。
使用以下 XML 结构可导入具有集成连接的外部 HMI 变量：</p>
<div class="highlight-xml notranslate"><div class="highlight"><pre><span></span><span class="nt">&lt;Hmi.Tag.Tag</span><span class="w"> </span><span class="na">ID=</span><span class="s">&quot;1&quot;</span><span class="w"> </span><span class="na">CompositionName=</span><span class="s">&quot;Tags&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;AttributeList&gt;</span>
<span class="w">    </span><span class="nt">&lt;Name&gt;</span>MyIntegratedHmiTag_1<span class="nt">&lt;/Name&gt;</span>
<span class="w">    </span><span class="nt">&lt;/AttributeList&gt;</span>
<span class="w">    </span><span class="nt">&lt;LinkList&gt;</span>
<span class="w">    </span><span class="nt">&lt;AcquisitionCycle</span><span class="w"> </span><span class="na">TargetID=</span><span class="s">&quot;@OpenLink&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;Name&gt;</span>1<span class="w"> </span>s<span class="nt">&lt;/Name&gt;</span>
<span class="w">    </span><span class="nt">&lt;/AcquisitionCycle&gt;</span>
<span class="w">    </span><span class="nt">&lt;Connection</span><span class="w"> </span><span class="na">TargetID=</span><span class="s">&quot;@OpenLink&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;Name&gt;</span>HMI_Connection_MP277_300400<span class="nt">&lt;/Name&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Connection&gt;</span>
<span class="w">    </span><span class="nt">&lt;ControllerTag</span><span class="w"> </span><span class="na">TargetID=</span><span class="s">&quot;@OpenLink&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;Name&gt;</span>Datablock_1.DBElement1<span class="nt">&lt;/Name&gt;</span>
<span class="w">    </span><span class="nt">&lt;/ControllerTag&gt;</span>
<span class="w">    </span><span class="nt">&lt;/LinkList&gt;</span>
<span class="nt">&lt;/Hmi.Tag.Tag&gt;</span>
</pre></div>
</div>
<p>精智/高级设备不支持在“结构变量元素”(Elements of structure tags) 的上限和下限属性中分配结构变量。这些结构变量可分配给“简单”变量的限值属性，但不支持分配给结果变量元素的限值属性。</p>
</section>
<section id="udt-hmi">
<h5>导出/导入“UDT”数据类型的 HMI 变量时的特殊考虑事项<a class="headerlink" href="#udt-hmi" title="链接到此标题。"></a></h5>
<p>导出“UDT”数据类型的 HMI 变量时，链接会导出到数据类型中。为便于导出，仅支持版本化的数据类型。
这些数据类型必须保存在项目库中。不支持全局库中的数据类型。
以下规则适用于导入：
• 引用的数据类型必须包含在项目库中。如果项目库中不包含该数据类型，导入将被终止。
• 引用的数据类型必须为版本化形式。自 TIA Portal V13 SP1 起支持版本化。如果数据类型未版本化，将发生异常。
说明
导入过程中，为解决引用问题，将使用找到的第一个数据类型。在此，可执行以下操作：首先，搜索项目库的根目录，然后搜索子文件夹。
使用以下 XML 结构可导入“UDT”数据类型的 HMI 变量：</p>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>&lt;Hmi.Tag.Tag ID=&quot;1&quot; CompositionName=&quot;Tags&quot;&gt;
    ...
    &lt;LinkedList&gt;
    &lt;DataType TargetID=&quot;@OpenLink&quot;&gt;
    &lt;Name&gt;HmiUdt_1 V 1.0.0&lt;/Name&gt; &lt;- Must exist in the project library
    &lt;/DataType&gt;
    ...
    &lt;/LinkedList&gt;
    ...
&lt;/Hmi.Tag.Tag&gt;
</pre></div>
</div>
</section>
</section>
</section>
<section id="vb">
<h3>6.3.3 VB 脚本<a class="headerlink" href="#vb" title="链接到此标题。"></a></h3>
<section id="id57">
<h4>6.3.3.1 导出 VB 脚本<a class="headerlink" href="#id57" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>
• 已打开一个项目。
请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>
应用
将考虑导出所有子级别用户定义文件夹。将为每一个已导出的 VB 脚本创建一个单独的 XML文件。
程序代码：导出 VB 脚本
修改以下程序代码以将 HMI 设备的所选 VB 脚本导出至 XML 文件：</p>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>//Exports a single vbscript of an HMI device
private static void ExportSingleVBScriptOfHMITarget(HmiTarget hmitarget)
{
    VBScriptSystemFolder vbScriptFolder = hmitarget.VBScriptFolder;
    VBScriptComposition vbScripts = vbScriptFolder.VBScripts;
    VBScript vbScript = vbScripts.Find(&quot;MyVBScript&quot;);
    FileInfo info = new
FileInfo(string.Format(@&quot;C:\OpennessSamples\Export\Scripts\{0}.xml&quot;, vbScript.Name));
    vbScript.Export(info, ExportOptions.None);
}
</pre></div>
</div>
</section>
<section id="id58">
<h4>6.3.3.2 从文件夹导出 VB 脚本<a class="headerlink" href="#id58" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>
• 已打开一个项目。
请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>
应用
将为每一个已导出的 VB 脚本创建一个单独的 XML 文件。</p>
<section id="id59">
<h5>程序代码：从用户定义文件夹中导出 VB 脚本<a class="headerlink" href="#id59" title="链接到此标题。"></a></h5>
<p>修改以下程序代码以将用户自定义文件夹的 VB 脚本导出至 XML 文件：</p>
<div class="highlight-cs notranslate"><div class="highlight"><pre><span></span><span class="c1">//Exports vbscripts of a selected vbscript system folder</span>
<span class="k">private</span><span class="w"> </span><span class="k">static</span><span class="w"> </span><span class="k">void</span><span class="w"> </span><span class="nf">ExportVBScriptOfSelectedVBScriptSystemFolder</span><span class="p">(</span><span class="n">HmiTarget</span><span class="w"> </span><span class="n">hmitarget</span><span class="p">)</span>
<span class="p">{</span>
<span class="w">    </span><span class="n">VBScriptSystemFolder</span><span class="w"> </span><span class="n">vbScriptFolder</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">hmitarget</span><span class="p">.</span><span class="n">VBScriptFolder</span><span class="p">;</span>
<span class="w">    </span><span class="n">VBScriptUserFolderComposition</span><span class="w"> </span><span class="n">vbUserFolders</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">vbScriptFolder</span><span class="p">.</span><span class="n">Folders</span><span class="p">;</span>
<span class="w">    </span><span class="n">VBScriptUserFolder</span><span class="w"> </span><span class="n">vbUserFolder</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">vbUserFolders</span><span class="p">.</span><span class="n">Find</span><span class="p">(</span><span class="s">&quot;MyVBUserFolder&quot;</span><span class="p">);</span>
<span class="w">    </span><span class="n">VBScriptComposition</span><span class="w"> </span><span class="n">vbScripts</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">vbUserFolder</span><span class="p">.</span><span class="n">VBScripts</span><span class="p">;</span>
<span class="w">    </span><span class="k">foreach</span><span class="w"> </span><span class="p">(</span><span class="n">VBScript</span><span class="w"> </span><span class="n">script</span><span class="w"> </span><span class="k">in</span><span class="w"> </span><span class="n">vbScripts</span><span class="p">)</span>
<span class="w">    </span><span class="p">{</span>
<span class="w">    </span><span class="n">FileInfo</span><span class="w"> </span><span class="n">info</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="k">new</span>
<span class="w">    </span><span class="n">FileInfo</span><span class="p">(</span><span class="n">String</span><span class="p">.</span><span class="n">Format</span><span class="p">(</span><span class="s">@&quot;C:\OpennessSamples\Export\Scripts\{0}.xml&quot;</span><span class="p">,</span><span class="w"> </span><span class="n">script</span><span class="p">.</span><span class="n">Name</span><span class="p">));</span>
<span class="w">    </span><span class="n">script</span><span class="p">.</span><span class="n">Export</span><span class="p">(</span><span class="n">info</span><span class="p">,</span><span class="w"> </span><span class="n">ExportOptions</span><span class="p">.</span><span class="n">None</span><span class="p">);</span>
<span class="w">    </span><span class="p">}</span>
<span class="p">}</span>
</pre></div>
</div>
</section>
<section id="id60">
<h5>程序代码：导出系统文件夹中的所有 VB 脚本<a class="headerlink" href="#id60" title="链接到此标题。"></a></h5>
<p>修改以下程序代码以导出系统文件夹中的所有 VB 脚本：</p>
<div class="highlight-cs notranslate"><div class="highlight"><pre><span></span><span class="c1">//Exports all vbscripts by using a foreach loop</span>
<span class="k">private</span><span class="w"> </span><span class="k">static</span><span class="w"> </span><span class="k">void</span><span class="w"> </span><span class="nf">ExportAllVBScripts</span><span class="p">(</span><span class="n">HmiTarget</span><span class="w"> </span><span class="n">hmitarget</span><span class="p">)</span>
<span class="p">{</span>
<span class="w">    </span><span class="n">VBScriptSystemFolder</span><span class="w"> </span><span class="n">vbScriptFolder</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">hmitarget</span><span class="p">.</span><span class="n">VBScriptFolder</span><span class="p">;</span>
<span class="w">    </span><span class="n">VBScriptComposition</span><span class="w"> </span><span class="n">vbScripts</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">vbScriptFolder</span><span class="p">.</span><span class="n">VBScripts</span><span class="p">;</span>
<span class="w">    </span><span class="k">if</span><span class="w"> </span><span class="p">(</span><span class="n">vbScripts</span><span class="w"> </span><span class="o">==</span><span class="w"> </span><span class="k">null</span><span class="p">)</span><span class="w"> </span><span class="k">return</span><span class="p">;</span>
<span class="w">    </span><span class="k">foreach</span><span class="w"> </span><span class="p">(</span><span class="n">VBScript</span><span class="w"> </span><span class="n">script</span><span class="w"> </span><span class="k">in</span><span class="w"> </span><span class="n">vbScripts</span><span class="p">)</span>
<span class="w">    </span><span class="p">{</span>
<span class="w">    </span><span class="n">FileInfo</span><span class="w"> </span><span class="n">info</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="k">new</span>
<span class="w">    </span><span class="n">FileInfo</span><span class="p">(</span><span class="kt">string</span><span class="p">.</span><span class="n">Format</span><span class="p">(</span><span class="s">@&quot;C:\OpennessSamples\Export\Scripts\{0}.xml&quot;</span><span class="p">,</span><span class="w"> </span><span class="n">script</span><span class="p">.</span><span class="n">Name</span><span class="p">));</span>
<span class="w">    </span><span class="n">script</span><span class="p">.</span><span class="n">Export</span><span class="p">(</span><span class="n">info</span><span class="p">,</span><span class="w"> </span><span class="n">ExportOptions</span><span class="p">.</span><span class="n">None</span><span class="p">);</span>
<span class="w">    </span><span class="p">}</span>
<span class="p">}</span>
</pre></div>
</div>
</section>
</section>
<section id="id61">
<h4>6.3.3.3 导入 VB 脚本<a class="headerlink" href="#id61" title="链接到此标题。"></a></h4>
<p>• TIA Portal Openness 应用程序已连接到 TIA Portal。
<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 项目已经打开。
<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
支持批量导入。也可使用具有 Foreach 循环的程序代码 (导出 VB 脚本 (页 1421))。</p>
<div class="highlight-cs notranslate"><div class="highlight"><pre><span></span><span class="k">using</span><span class="w"> </span><span class="nn">System</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.HW</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.HW.Features</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.SW</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.SW.Blocks</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.SW.ExternalSources</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.SW.Tags</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.SW.Types</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">HmiTarget</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">Siemens</span><span class="p">.</span><span class="n">Engineering</span><span class="p">.</span><span class="n">Hmi</span><span class="p">.</span><span class="n">HmiTarget</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.Tag</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.Screen</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.Cycle</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.Communication</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.Globalization</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.TextGraphicList</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.RuntimeScripting</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">System.Collections.Generic</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering</span><span class="w"> </span><span class="n">Bonpiler</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Library</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">System.IO</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">System.Security</span><span class="p">;</span>
<span class="k">namespace</span><span class="w"> </span><span class="nn">ImportVBScripts</span>
<span class="p">{</span>
<span class="w">    </span><span class="k">internal</span><span class="w"> </span><span class="k">class</span><span class="w"> </span><span class="nc">Program</span>
<span class="w">    </span><span class="p">{</span>
<span class="w">    </span><span class="k">private</span><span class="w"> </span><span class="k">static</span><span class="w"> </span><span class="k">void</span><span class="w"> </span><span class="nf">Main</span><span class="p">(</span><span class="kt">string</span><span class="p">[]</span><span class="w"> </span><span class="n">args</span><span class="p">)</span>
<span class="w">    </span><span class="p">{</span>
<span class="w">    </span><span class="p">...</span>
<span class="w">    </span><span class="p">}</span>
<span class="w">    </span><span class="k">private</span><span class="w"> </span><span class="k">static</span><span class="w"> </span><span class="k">void</span><span class="w"> </span><span class="nf">ImportSingleVBScriptToHMITarget</span><span class="p">(</span><span class="n">HmiTarget</span><span class="w"> </span><span class="n">hmitarget</span><span class="p">)</span>
<span class="w">    </span><span class="p">{</span>
<span class="w">    </span><span class="n">VBScriptSystemFolder</span><span class="w"> </span><span class="n">vbScriptFolder</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">hmitarget</span><span class="p">.</span><span class="n">VBScriptFolder</span><span class="p">;</span>
<span class="w">    </span><span class="n">VBScriptComposition</span><span class="w"> </span><span class="n">vbScripts</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">vbScriptFolder</span><span class="p">.</span><span class="n">VBScripts</span><span class="p">;</span>
<span class="w">    </span><span class="k">if</span><span class="w"> </span><span class="p">(</span><span class="n">vbScripts</span><span class="w"> </span><span class="o">==</span><span class="w"> </span><span class="k">null</span><span class="p">)</span><span class="w"> </span><span class="k">return</span><span class="p">;</span>
<span class="w">    </span><span class="p">{</span>
<span class="w">    </span><span class="n">FileInfo</span><span class="w"> </span><span class="n">info</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="k">new</span><span class="w"> </span><span class="n">FileInfo</span><span class="p">(</span><span class="s">@&quot;D:\Samples\Import\VBScript.xml&quot;</span><span class="p">);</span>
<span class="w">    </span><span class="n">vbScripts</span><span class="p">.</span><span class="n">Import</span><span class="p">(</span><span class="n">info</span><span class="p">,</span><span class="w"> </span><span class="n">ImportOptions</span><span class="p">.</span><span class="n">None</span><span class="p">);</span>
<span class="w">    </span><span class="p">}</span>
<span class="p">}</span>
</pre></div>
</div>
<p>修改以下程序代码以将 XML 文件的 VB 脚本导入至 HMI 设备：
6.3 导入/导出 HMI 设备的数据</p>
</section>
</section>
<section id="id62">
<h3>6.3.4 文本列表<a class="headerlink" href="#id62" title="链接到此标题。"></a></h3>
<section id="id63">
<h4>6.3.4.1 从 HMI 设备导出文本列表<a class="headerlink" href="#id63" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 <a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 项目已经打开。
<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
简介
导出的文本列表和图形列表包括其所有条目。可以分别导出文本列表和图形列表。
将导出 HMI 设备的文本列表。将为每一个导出的文本列表创建一个单独的 XML 文件。
修改以下程序代码以导出 HMI 设备的文本列表：</p>
<div class="highlight-cs notranslate"><div class="highlight"><pre><span></span><span class="k">using</span><span class="w"> </span><span class="nn">System</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.HW</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.HW.Features</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.SW</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.SW.Blocks</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.SW.ExternalSources</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.SW.Tags</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.SW.Types</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">HmiTarget</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">Siemens</span><span class="p">.</span><span class="n">Engineering</span><span class="p">.</span><span class="n">Hmi</span><span class="p">.</span><span class="n">HmiTarget</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.Tag</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.Screen</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.Cycle</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.Communication</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.Globalization</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.TextGraphicList</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.RuntimeScripting</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">System.Collections.Generic</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering</span><span class="w"> </span><span class="n">Bonpiler</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Library</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">System.IO</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">System.Security</span><span class="p">;</span>
</pre></div>
</div>
<div class="highlight-cs notranslate"><div class="highlight"><pre><span></span><span class="k">namespace</span><span class="w"> </span><span class="nn">ExportTextListsFromHMIDevice</span>
<span class="p">{</span>
<span class="w">    </span><span class="k">internal</span><span class="w"> </span><span class="k">class</span><span class="w"> </span><span class="nc">Program</span>
<span class="w">    </span><span class="p">{</span>
<span class="w">    </span><span class="k">private</span><span class="w"> </span><span class="k">static</span><span class="w"> </span><span class="k">void</span><span class="w"> </span><span class="nf">Main</span><span class="p">(</span><span class="kt">string</span><span class="p">[]</span><span class="w"> </span><span class="n">args</span><span class="p">)</span>
<span class="w">    </span><span class="p">{</span>
<span class="w">    </span><span class="p">...</span>
<span class="w">    </span><span class="p">}</span>
<span class="w">    </span><span class="c1">//Export TextLists</span>
<span class="w">    </span><span class="k">private</span><span class="w"> </span><span class="k">static</span><span class="w"> </span><span class="k">void</span><span class="w"> </span><span class="nf">ExportTextLists</span><span class="p">(</span><span class="n">HmiTarget</span><span class="w"> </span><span class="n">hmitarget</span><span class="p">)</span>
<span class="w">    </span><span class="p">{</span>
<span class="w">    </span><span class="n">TextListComposition</span><span class="w"> </span><span class="n">text</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">hmitarget</span><span class="p">.</span><span class="n">TextLists</span><span class="p">;</span>
<span class="w">    </span><span class="k">foreach</span><span class="w"> </span><span class="p">(</span><span class="n">TextList</span><span class="w"> </span><span class="n">textList</span><span class="w"> </span><span class="k">in</span><span class="w"> </span><span class="n">text</span><span class="p">)</span>
<span class="w">    </span><span class="p">{</span>
<span class="w">    </span><span class="n">FileInfo</span><span class="w"> </span><span class="n">info</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="k">new</span><span class="w"> </span><span class="n">FileInfo</span><span class="p">(</span><span class="kt">string</span><span class="p">.</span><span class="n">Format</span><span class="p">(</span><span class="s">@&quot;D:\Samples\Export\{0}.xml&quot;</span><span class="p">,</span><span class="w"> </span><span class="n">textList</span><span class="p">.</span><span class="n">Name</span><span class="p">));</span>
<span class="w">    </span><span class="n">textList</span><span class="p">.</span><span class="n">Export</span><span class="p">(</span><span class="n">info</span><span class="p">,</span><span class="w"> </span><span class="n">ExportOptions</span><span class="p">.</span><span class="n">WithDefaults</span><span class="p">);</span>
<span class="w">    </span><span class="p">}</span>
<span class="w">    </span><span class="p">}</span>
<span class="w">    </span><span class="p">}</span>
<span class="p">}</span>
</pre></div>
</div>
<p>6.3 导入/导出 HMI 设备的数据</p>
</section>
<section id="id64">
<h4>6.3.4.2 将文本列表导入到 HMI 设备<a class="headerlink" href="#id64" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>
• 已打开一个项目。
请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>
应用
API 接口支持将文本列表从 XML 文件导入到 HMI 设备。
程序代码
修改以下程序代码以将 XML 文件的文本列表导入至 HMI 设备：</p>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>//Imports a single TextList
private static void ImportSingleTextList(HmiTarget hmitarget)
{
    TextListComposition textListComposition = hmitarget.TextLists;
    IList&lt;TextList&gt; importedTextLists = textListComposition.Import(new FileInfo(@&quot;D:\SamplesImport\myTextList.xml&quot;), ImportOptions.Override);
}
</pre></div>
</div>
</section>
<section id="id65">
<h4>6.3.4.3 用于文本列表导出/导入的高级 XML 格式<a class="headerlink" href="#id65" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 <a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 已打开一个项目。
<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
• 标准导出文本列表
请<a class="reference internal" href="#%E4%BB%8E-HMI-%E8%AE%BE%E5%A4%87%E5%AF%BC%E5%87%BA%E6%96%87%E6%9C%AC%E5%88%97%E8%A1%A8"><span class="xref myst">从 HMI 设备导出文本列表</span></a>”
• 标准导入文本列表
请<a class="reference internal" href="#%E5%B0%86%E6%96%87%E6%9C%AC%E5%88%97%E8%A1%A8%E5%AF%BC%E5%85%A5%E5%88%B0-HMI-%E8%AE%BE%E5%A4%87"><span class="xref myst">将文本列表导入到 HMI 设备</span></a>”
文本列表也可包含格式化文本。这主要涉及以下格式：
• 文本格式化
• 在文本内引用其它对象
如果待导出的文本列表为纯文本格式，则将生成一个高级的 XML 导出格式。其中，对象引用将表示为 Open Links。这同样适用于将要使用格式化文本导入的文本列表。
高级 XML 导出格式也会变得更加复杂。例如，不仅链接了文本列表中的对象名称，还可能通过 Open Link 链接到另一设备的 PLC 变量。此时，要删除 Open Link，必须将所有信息编写到一个字符串中。</p>
<div class="highlight-xml notranslate"><div class="highlight"><pre><span></span><span class="cp">&lt;?xml version=&quot;1.0&quot; encoding=&quot;utf-8&quot;?&gt;</span>
<span class="nt">&lt;Document&gt;</span>
<span class="cm">&lt;!-- ... --&gt;</span>
<span class="nt">&lt;MultilingualText</span><span class="w"> </span><span class="na">ID=</span><span class="s">&quot;5&quot;</span><span class="w"> </span><span class="na">CompositionName=</span><span class="s">&quot;Text&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;ObjectList&gt;</span>
<span class="w">    </span><span class="nt">&lt;MultilingualTextItem</span><span class="w"> </span><span class="na">ID=</span><span class="s">&quot;6&quot;</span><span class="w"> </span><span class="na">CompositionName=</span><span class="s">&quot;Items&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;AttributeList&gt;</span>
<span class="w">    </span><span class="nt">&lt;Culture&gt;</span>en-US<span class="nt">&lt;/Culture&gt;</span>
<span class="w">    </span><span class="nt">&lt;Text&gt;</span>
<span class="w">    </span><span class="nt">&lt;body&gt;</span>
<span class="w">    </span><span class="nt">&lt;p&gt;</span>
<span class="w">    </span><span class="nt">&lt;field</span><span class="w"> </span><span class="na">ref=</span><span class="s">&quot;0&quot;</span><span class="w"> </span><span class="nt">/&gt;</span>
<span class="w">    </span><span class="nt">&lt;/p&gt;</span>
<span class="w">    </span><span class="nt">&lt;/body&gt;</span>
<span class="w">    </span><span class="nt">&lt;fieldinfos&gt;</span>
<span class="w">    </span><span class="nt">&lt;fieldinfo</span><span class="w"> </span><span class="na">name=</span><span class="s">&quot;0&quot;</span><span class="w"> </span><span class="na">domaintype=</span><span class="s">&quot;HMICommonTextList&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;reference</span><span class="w"> </span><span class="na">TargetID=</span><span class="s">&quot;@OpenLink&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;name&gt;</span>Siemens.Simatic.Hmi.Utah.TextAndGraphicLists.HmiTextList:Empty<span class="w"> </span>Text_list_
<span class="w">    </span><span class="nt">&lt;/reference&gt;</span>
<span class="w">    </span><span class="nt">&lt;subreference</span><span class="w"> </span><span class="na">TargetID=</span><span class="s">&quot;@OpenLink&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;name&gt;</span>Siemens.Simatic.Hmi.Utah.Tag.HmiTag:t1<span class="nt">&lt;/name&gt;</span>
<span class="w">    </span><span class="nt">&lt;/subreference&gt;</span>
<span class="w">    </span><span class="nt">&lt;domaindata&gt;</span>
<span class="w">    </span><span class="nt">&lt;format</span><span class="w"> </span><span class="na">length=</span><span class="s">&quot;9&quot;</span><span class="w"> </span><span class="nt">/&gt;</span>
<span class="w">    </span><span class="nt">&lt;/domaindata&gt;</span>
<span class="w">    </span><span class="nt">&lt;/fieldinfo&gt;</span>
<span class="w">    </span><span class="nt">&lt;/fieldinfos&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Text&gt;</span>
<span class="w">    </span><span class="nt">&lt;/AttributeList&gt;</span>
<span class="nt">&lt;/MultilingualTextItem&gt;</span>
<span class="nt">&lt;MultilingualTextItem</span><span class="w"> </span><span class="na">ID=</span><span class="s">&quot;7&quot;</span><span class="w"> </span><span class="na">CompositionName=</span><span class="s">&quot;Items&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;AttributeList&gt;</span>
<span class="w">    </span><span class="nt">&lt;Culture&gt;</span>de-CH<span class="nt">&lt;/Culture&gt;</span>
<span class="w">    </span><span class="nt">&lt;Text&gt;</span>
<span class="w">    </span><span class="nt">&lt;body&gt;</span>
<span class="w">    </span><span class="nt">&lt;p&gt;</span>
<span class="w">    </span><span class="nt">&lt;field</span><span class="w"> </span><span class="na">ref=</span><span class="s">&quot;0&quot;</span><span class="w"> </span><span class="nt">/&gt;</span>
<span class="w">    </span><span class="nt">&lt;/p&gt;</span>
<span class="w">    </span><span class="nt">&lt;/body&gt;</span>
<span class="w">    </span><span class="nt">&lt;fieldinfos&gt;</span>
<span class="w">    </span><span class="nt">&lt;fieldinfo</span><span class="w"> </span><span class="na">name=</span><span class="s">&quot;0&quot;</span><span class="w"> </span><span class="na">domaintype=</span><span class="s">&quot;HMICommonTextList&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;reference</span><span class="w"> </span><span class="na">TargetID=</span><span class="s">&quot;@OpenLink&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;name&gt;</span>Siemens.Simatic.Hmi.Utah.TextAndGraphicLists.HmiTextList:Empty<span class="w"> </span>Text_list_
<span class="w">    </span><span class="nt">&lt;/reference&gt;</span>
<span class="w">    </span><span class="nt">&lt;subreference</span><span class="w"> </span><span class="na">Targetid=</span><span class="s">&quot;@OpenLink&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;name&gt;</span>Siemens.Simatic.Hmi.Utah.Tag.HmiTag:t1<span class="nt">&lt;/name&gt;</span>
<span class="w">    </span><span class="nt">&lt;/subreference&gt;</span>
<span class="w">    </span><span class="nt">&lt;domaindata&gt;</span>
<span class="w">    </span><span class="nt">&lt;format</span><span class="w"> </span><span class="na">length=</span><span class="s">&quot;9&quot;</span><span class="w"> </span><span class="nt">/&gt;</span>
<span class="w">    </span><span class="nt">&lt;/domaindata&gt;</span>
<span class="w">    </span><span class="nt">&lt;/fieldinfo&gt;</span>
<span class="w">    </span><span class="nt">&lt;/fieldinfos&gt;</span>
<span class="nt">&lt;/Text&gt;</span>
<span class="nt">&lt;/AttributeList&gt;</span>
<span class="nt">&lt;/MultilingualTextItem&gt;</span>
<span class="nt">&lt;/ObjectList&gt;</span>
<span class="nt">&lt;/MultilingualText&gt;</span>
</pre></div>
</div>
</section>
</section>
<section id="id66">
<h3>6.3.5 图形列表<a class="headerlink" href="#id66" title="链接到此标题。"></a></h3>
<section id="id67">
<h4>6.3.5.1 导出图形列表<a class="headerlink" href="#id67" title="链接到此标题。"></a></h4>
<p>• TIA Portal Openness 应用程序已连接到 TIA Portal。请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>
• 已打开一个项目。请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>
导出的文本列表和图形列表包括其所有条目。可以分别导出文本列表和图形列表。
为每个图形列表创建一个 XML 文件。图形列表包含中的全局图形对象将被作为 Open Links导出。
修改以下程序代码以导出 HMI 设备的图形列表：</p>
<div class="highlight-cs notranslate"><div class="highlight"><pre><span></span><span class="c1">//Exports GraphicLists</span>
<span class="k">private</span><span class="w"> </span><span class="k">static</span><span class="w"> </span><span class="k">void</span><span class="w"> </span><span class="nf">ExportGraphicLists</span><span class="p">(</span><span class="n">HmiTarget</span><span class="w"> </span><span class="n">hmitarget</span><span class="p">)</span>
<span class="p">{</span>
<span class="w">    </span><span class="n">GraphicListComposition</span><span class="w"> </span><span class="n">graphic</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">hmitarget</span><span class="p">.</span><span class="n">GraphicsLists</span><span class="p">;</span>
<span class="w">    </span><span class="k">foreach</span><span class="w"> </span><span class="p">(</span><span class="n">GraphicList</span><span class="w"> </span><span class="n">graphicList</span><span class="w"> </span><span class="k">in</span><span class="w"> </span><span class="n">graphic</span><span class="p">)</span>
<span class="w">    </span><span class="p">{</span>
<span class="w">    </span><span class="n">FileInfo</span><span class="w"> </span><span class="n">info</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="k">new</span><span class="w"> </span><span class="n">FileInfo</span><span class="p">(</span><span class="kt">string</span><span class="p">.</span><span class="n">Format</span><span class="p">(</span><span class="s">@&quot;D:\Samples\Export\{0}.xml&quot;</span><span class="p">,</span><span class="n">graphicList</span><span class="p">.</span><span class="n">Name</span><span class="p">));</span>
<span class="w">    </span><span class="n">graphicList</span><span class="p">.</span><span class="n">Export</span><span class="p">(</span><span class="n">info</span><span class="p">,</span><span class="w"> </span><span class="n">ExportOptions</span><span class="p">.</span><span class="n">WithDefaults</span><span class="p">);</span>
<span class="w">    </span><span class="p">}</span>
<span class="p">}</span>
</pre></div>
</div>
<p>6.3 导入/导出 HMI 设备的数据</p>
</section>
<section id="id68">
<h4>6.3.5.2 导入图形列表<a class="headerlink" href="#id68" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>
• 已打开一个项目。
请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>
应用
API 接口支持将图形列表从 XML 文件导入到 HMI 设备。
导入中包含图形列表的所有引用图形对象。不包含对全局图形的引用。如果目标项目中存在引用的全局图形，则在导入期间将恢复全局图形的引用。
程序代码
修改以下程序代码以将 XML 文件的图形列表导入至 HMI 设备：</p>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>//Imports a single GraphicList
private static void ImportSingleGraphicList(HmiTarget hmitarget)
{
    GraphicListComposition graphicListComposition = hmitarget.GraphicsLists;
    IList&lt;GraphicList&gt; importedGraphicLists = graphicListComposition.Import(new FileInfo(@&quot;D:\Samples\Import\myGraphicList.xml&quot;), ImportOptions.Override);
}
</pre></div>
</div>
</section>
</section>
<section id="id69">
<h3>6.3.6 连接<a class="headerlink" href="#id69" title="链接到此标题。"></a></h3>
<section id="id70">
<h4>6.3.6.1 导出连接<a class="headerlink" href="#id70" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>
• 已打开一个项目。请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>
API 接口支持将 HMI 设备的所有连接导出到 XML 文件。
不支持导出集成连接。
将为每个已导出的连接创建一个单独的 XML 文件。
修改以下程序代码以将 HMI 设备的所有连接导出至 XML 文件：</p>
<div class="highlight-cs notranslate"><div class="highlight"><pre><span></span><span class="c1">//Exports communication connections from an HMI device</span>
<span class="k">private</span><span class="w"> </span><span class="k">static</span><span class="w"> </span><span class="k">void</span><span class="w"> </span><span class="nf">ExportConnectionsFromHMITarget</span><span class="p">(</span><span class="n">HmiTarget</span><span class="w"> </span><span class="n">hmitarget</span><span class="p">)</span>
<span class="p">{</span>
<span class="w">    </span><span class="n">ConnectionComposition</span><span class="w"> </span><span class="n">connections</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">hmitarget</span><span class="p">.</span><span class="n">Connections</span><span class="p">;</span>
<span class="w">    </span><span class="k">foreach</span><span class="p">(</span><span class="n">Connection</span><span class="w"> </span><span class="n">connection</span><span class="w"> </span><span class="k">in</span><span class="w"> </span><span class="n">connections</span><span class="p">)</span>
<span class="w">    </span><span class="p">{</span>
<span class="w">    </span><span class="n">FileInfo</span><span class="w"> </span><span class="n">info</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="k">new</span><span class="w"> </span><span class="n">FileInfo</span><span class="p">(</span><span class="kt">string</span><span class="p">.</span><span class="n">Format</span><span class="p">(</span><span class="s">@&quot;D:\Samples\Export\{0}.xml&quot;</span><span class="p">,</span><span class="w"> </span><span class="n">connection</span><span class="p">.</span><span class="n">Name</span><span class="p">));</span>
<span class="w">    </span><span class="n">connexion</span><span class="p">.</span><span class="n">Export</span><span class="p">(</span><span class="n">info</span><span class="p">,</span><span class="w"> </span><span class="n">ExportOptions</span><span class="p">.</span><span class="n">WithDefaults</span><span class="p">);</span>
<span class="w">    </span><span class="p">}</span>
<span class="p">}</span>
</pre></div>
</div>
</section>
<section id="id71">
<h4>6.3.6.2 导入连接<a class="headerlink" href="#id71" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>
• 已打开一个项目。请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>
应用
API 接口支持将 HMI 设备的所有连接从 XML 文件导入到 HMI 设备。如果要导入多个通信连接，则需为各个通信连接导入相应的 XML 文件。
说明
如果导入连接的项目中已组态一个集成连接，则不会覆盖此连接。此时将取消导入并引发Exception。
修改以下程序代码以将 XML 文件中 HMI 设备的单个连接导入至 HMI 设备：</p>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>//Imports Communication connections to an HMI device
private static void ImportConnectionsToHMITarget(HmiTarget hmitarget)
{
    ConnectionComposition connections = hmitarget.Connections;
    IList&lt;Connection&gt; importedConnectionLists = connections.Import(new FileInfo(@&quot;D:\Samples\Import\myConnectionImport.xml&quot;), ImportOptions.Override);
}
</pre></div>
</div>
</section>
</section>
<section id="id72">
<h3>6.3.7 画面<a class="headerlink" href="#id72" title="链接到此标题。"></a></h3>
<section id="id73">
<h4>6.3.7.1 可导出画面对象的概述<a class="headerlink" href="#id73" title="链接到此标题。"></a></h4>
<p>应用
可使用 TIA Portal Openness API 导出或导入以下画面：
表格 6-4 支持的画面</p>
<table><tr><td>对象</td><td>是否可导出/导入</td></tr><tr><td>画面</td><td>是</td></tr><tr><td>全局画面</td><td>是</td></tr><tr><td>画面模板</td><td>是</td></tr><tr><td>永久性区域</td><td>是</td></tr></table>
6.3 导入/导出 HMI 设备的数据
<table><tr><td>对象</td><td>是否可导出/导入</td></tr><tr><td>弹出画面</td><td>是</td></tr><tr><td>滑入画面</td><td>是</td></tr></table>
可使用 TIA Portal Openness API 导出或导入以下画面对象：
表格 6-5 支持的画面对像
<table><tr><td>范围</td><td>对象类型</td><td>是否可导出/导入</td></tr><tr><td rowspan="17">基本对象</td><td>直线</td><td>是</td></tr><tr><td>折线</td><td>是</td></tr><tr><td>多边形</td><td>是</td></tr><tr><td>椭圆</td><td>是</td></tr><tr><td>部分椭圆</td><td>-</td></tr><tr><td>扇形</td><td>-</td></tr><tr><td>椭圆弧</td><td>-</td></tr><tr><td>圆弧</td><td>-</td></tr><tr><td>圆</td><td>是</td></tr><tr><td>矩形</td><td>是</td></tr><tr><td>连接器</td><td>-</td></tr><tr><td>文本域</td><td>是</td></tr><tr><td>图形视图</td><td>是</td></tr><tr><td>管道</td><td>-</td></tr><tr><td>双T形管</td><td>-</td></tr><tr><td>T形管</td><td>-</td></tr><tr><td>弯管</td><td>-</td></tr></table>
<table><tr><td>范围</td><td>对象类型</td><td>是否可导出/导入</td></tr><tr><td rowspan="23">元素</td><td>I/O 域</td><td>是</td></tr><tr><td>图形 I/O 域</td><td>是</td></tr><tr><td>可编辑的文本域</td><td>-</td></tr><tr><td>列表框</td><td>-</td></tr><tr><td>组合框</td><td>-</td></tr><tr><td>按钮</td><td>是</td></tr><tr><td>圆形按钮</td><td>-</td></tr><tr><td>指示灯按钮</td><td>是</td></tr><tr><td>开关</td><td>是</td></tr><tr><td>符号 I/O 域</td><td>是</td></tr><tr><td>日期/时间域</td><td>是</td></tr><tr><td>棒图</td><td>是</td></tr><tr><td>符号库</td><td>是</td></tr><tr><td>滑块</td><td>是</td></tr><tr><td>滚动条</td><td>-</td></tr><tr><td>复选框</td><td>-</td></tr><tr><td>选项按钮</td><td>-</td></tr><tr><td>量表</td><td>是</td></tr><tr><td>时钟</td><td>是</td></tr><tr><td>存储空间视图</td><td>-</td></tr><tr><td>功能键(软键)</td><td>是</td></tr><tr><td>组</td><td>是</td></tr><tr><td>面板实例</td><td>是</td></tr></table>
<table><tr><td>范围</td><td>对象类型</td><td>是否可导出/导入</td></tr><tr><td rowspan="31">控件</td><td>画面窗口</td><td>-</td></tr><tr><td>用户视图</td><td>是</td></tr><tr><td>打印作业/脚本诊断</td><td>-</td></tr><tr><td>摄像机视图</td><td>-</td></tr><tr><td>PDF 视图</td><td>-</td></tr><tr><td>配方视图</td><td>-</td></tr><tr><td>报警视图</td><td>-</td></tr><tr><td>报警指示器</td><td>-</td></tr><tr><td>报警窗口</td><td>-</td></tr><tr><td>f(x)趋势视图</td><td>-</td></tr><tr><td>f(t)趋势视图</td><td>-</td></tr><tr><td>表格视图</td><td>-</td></tr><tr><td>数值表</td><td>-</td></tr><tr><td>HTML 浏览器</td><td>-</td></tr><tr><td>媒体播放器</td><td>-</td></tr><tr><td>通道诊断</td><td>-</td></tr><tr><td>WLAN 接收</td><td>-</td></tr><tr><td>区域名称</td><td>-</td></tr><tr><td>区域信号</td><td>-</td></tr><tr><td>有效范围名称</td><td>-</td></tr><tr><td>有效范围名称 (RFID)</td><td>-</td></tr><tr><td>有效范围信号</td><td>-</td></tr><tr><td>充电状况</td><td>-</td></tr><tr><td>手轮</td><td>-</td></tr><tr><td>帮助指示器</td><td>-</td></tr><tr><td>Sm@rtClient 视图</td><td>-</td></tr><tr><td>状态/强制</td><td>-</td></tr><tr><td>存储空间视图</td><td>-</td></tr><tr><td>NC 子程序显示</td><td>-</td></tr><tr><td>系统诊断视图</td><td>-</td></tr><tr><td>系统诊断窗口</td><td>-</td></tr></table>
6.3 导入/导出 HMI 设备的数据
[导入/导出的基本原理](#导入导出的基本原理)
</section>
<section id="id74">
<h4>6.3.7.2 导出 HMI 设备的所有画面<a class="headerlink" href="#id74" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。
<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 项目已经打开。
<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
简介
导出 HMI 设备的所有用户定义画面文件夹的所有汇聚画面时，需要不同的程序代码。
6.3 导入/导出 HMI 设备的数据
程序代码：导出设备的所有画面
修改以下程序代码以导出 HMI 设备的用户自定义画面文件夹和画面系统文件夹的所有画面：</p>
<div class="highlight-cs notranslate"><div class="highlight"><pre><span></span><span class="k">using</span><span class="w"> </span><span class="nn">System</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.HW</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.HW.Features</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.SW</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.SW.Blocks</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.SW.ExternalSources</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.SW.Tags</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.SW.Types</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">HmiTarget</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">Siemens</span><span class="p">.</span><span class="n">Engineering</span><span class="p">.</span><span class="n">Hmi</span><span class="p">.</span><span class="n">HmiTarget</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.Tag</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.Screen</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.Cycle</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.Communication</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.Globalization</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.TextGraphicList</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.RuntimeScripting</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">System.Collections.Generic</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering</span><span class="w"> </span><span class="n">Bonpiler</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Library</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">System.IO</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">System.Security</span><span class="p">;</span>
<span class="k">namespace</span><span class="w"> </span><span class="nn">ExportAllScreensOfHMIDevice</span>
<span class="p">{</span>
<span class="w">    </span><span class="k">internal</span><span class="w"> </span><span class="k">class</span><span class="w"> </span><span class="nc">Program</span>
<span class="w">    </span><span class="p">{</span>
<span class="w">    </span><span class="k">private</span><span class="w"> </span><span class="k">static</span><span class="w"> </span><span class="k">void</span><span class="w"> </span><span class="nf">Main</span><span class="p">(</span><span class="kt">string</span><span class="p">[]</span><span class="w"> </span><span class="n">args</span><span class="p">)</span>
<span class="w">    </span><span class="p">{</span>
<span class="w">    </span><span class="p">...</span>
<span class="w">    </span><span class="p">}</span>
<span class="w">    </span><span class="k">private</span><span class="w"> </span><span class="k">static</span><span class="w"> </span><span class="k">void</span><span class="w"> </span><span class="nf">ExportAllScreensOfDevice</span><span class="p">(</span><span class="kt">string</span><span class="w"> </span><span class="n">rootPath</span><span class="p">,</span><span class="w"> </span><span class="n">HmiTarget</span><span class="w"> </span><span class="n">hmiTarget</span><span class="p">)</span>
<span class="w">    </span><span class="p">{</span>
<span class="w">    </span><span class="n">DirectoryInfo</span><span class="w"> </span><span class="n">info</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="k">new</span><span class="w"> </span><span class="n">DirectoryInfo</span><span class="p">(</span><span class="n">rootPath</span><span class="p">);</span>
<span class="w">    </span><span class="n">info</span><span class="p">.</span><span class="n">Create</span><span class="p">();</span>
<span class="w">    </span><span class="c1">// Export the ScreenFolder recursive</span>
<span class="w">    </span><span class="kt">string</span><span class="w"> </span><span class="n">screenPath</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">Path</span><span class="p">.</span><span class="n">Combine</span><span class="p">(</span><span class="n">rootPath</span><span class="p">,</span><span class="w"> </span><span class="s">&quot;Screens&quot;</span><span class="p">);</span>
<span class="w">    </span><span class="n">info</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="k">new</span><span class="w"> </span><span class="n">DirectoryInfo</span><span class="p">(</span><span class="n">screenPath</span><span class="p">);</span>
<span class="w">    </span><span class="n">info</span><span class="p">.</span><span class="n">Create</span><span class="p">();</span>
<span class="w">    </span><span class="n">ExportScreens</span><span class="p">(</span><span class="n">screenPath</span><span class="p">,</span><span class="w"> </span><span class="n">hmiTarget</span><span class="p">);</span>
<span class="w">    </span><span class="p">}</span>
<span class="w">    </span><span class="c1">// Export the screens of a user-defined screen folder of an HMI device and the screen system</span>
<span class="w">    </span><span class="n">folder</span>
<span class="w">    </span><span class="k">private</span><span class="w"> </span><span class="k">static</span><span class="w"> </span><span class="k">void</span><span class="w"> </span><span class="nf">ExportScreensOfDevice</span><span class="p">(</span><span class="n">HmiTarget</span><span class="w"> </span><span class="n">hmiTarget</span><span class="p">)</span>
<span class="w">    </span><span class="p">{</span>
</pre></div>
</div>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>ScreenUserFolder folder = hmiTarget.ScreenFolder.Folders.Find(&quot;MyScreenFolder&quot;);
//or ScreenSystemFolder folder = hmiTarget.ScreenFolder;
ScreenComposition screens = folder.Screens;
foreach(Screen screen in screens)
{
FileInfo info = new FileInfo(string.Format(@&quot;D:\Samples\Screens\{0}\{1}.xml&quot;, folder.Name, screen.Name));
screen.Export(info, ExportOptions.WithDefaults);
}
// Exporting all screens of a device independent of the user
public static void ExportScreens(string screenshot, HmiTarget target)
{
foreach(Screen screen in target.ScreenFolder.Screens)
{
screen.Export(new FileInfo(Path.Combine(screenPath, screen.Name + &quot;.xml&quot;));
ExportOptions.WithDefaults);
}
foreach(ScreenUserFolder subfolder in target.ScreenFolder.Folders)
{
ExportScreenUserFolder(Path.Combine(screenPath, folder.Name), subfolder.Name);
}
private static void ExportScreenUserFolder(string screenshot,ScreenUserFolder folder)
{
foreach(Screen screen in folder.Screens)
{
screen.Export(new FileInfo(Path.Combine(screenPath, screen.Name + &quot;.xml&quot;));
ExportOptions.WithDefaults);
}
foreach(ScreenUserFolder subfolder in folder.Folders)
{
ExportScreenUserFolder(Path.Combine(screenPath, subfolder.Name), subfolder);
}
</pre></div>
</div>
</section>
<section id="id75">
<h4>6.3.7.3 从画面文件夹导出画面<a class="headerlink" href="#id75" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>
• 已打开一个项目。请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>
导出以下画面数据：</p>
<table><tr><td>画面</td><td>数据</td></tr><tr><td>属性</td><td>ActiveLayer, BackColor, Height, Width, Name, Number, HelpText</td></tr><tr><td>打开的链接</td><td>Template</td></tr><tr><td>组合</td><td>LayersAnimations导出基于Runtime Advanced的所有已组态的动画。Events导出基于Runtime Advanced的所有已组态的事件。Softkeys导出所有已组态的软键。</td></tr></table>
为每个图层导出以下数据：
默认情况下，TIA Portal 中的层名称为空文本。
如果未更改 TIA Portal 中的层名称，则导出的层名称将为空文本。在这种情况下，TIA Portal中显示的层名称取决于用户界面语言。
如果更改 TIA Portal 中的层名称，修改后的层名称将以所有相关语言显示。
<table><tr><td>图层</td><td>数据</td></tr><tr><td>属性</td><td>Name, Index, VisibleES</td></tr><tr><td>组合</td><td>ScreenItems(包括画面项)</td></tr></table>
导出中不包括：
• SCADA 特定属性。
• 不包含任何画面项和属性与默认值相同的图层。
修改以下程序代码以导出 HMI 设备用户文件夹或系统文件夹中的单个画面：
```cs
//Exports a single screen from a screen folder
private static void ExportSingleScreenFromScreenFolder(HmiTarget hmitarget)
{
    ScreenUserFolder folder = hmitarget.ScreenFolder.Folders.Find("MyScreenFolder");
    //or ScreenSystemFolder folder = hmitarget.ScreenFolder;
    ScreenComposition screens = folder.Screens;
    Screen screen = screens.Find("Screen_1.xml");
    if (screen == null) return;
    {
    FileInfo info = new FileInfo(string.Format(@"D:\Samples\Screens\{0}\{1}.xml", folder.Name, screen.Name));
    screen.Export(info, ExportOptions.WithDefaults);
    }
}
```
</section>
<section id="id76">
<h4>6.3.7.4 向 HMI 设备导入画面<a class="headerlink" href="#id76" title="链接到此标题。"></a></h4>
<p>• TIA Portal Openness 应用程序已连接到 TIA Portal。请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>
• 已打开一个项目。请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>
只能将画面导入到特定类型的 HMI 设备。该 HMI 设备与导出画面的设备必须具有相同的设备类型。
导入以下画面数据：</p>
<table><tr><td>画面</td><td>数据</td></tr><tr><td>属性</td><td>ActiveLayer, BackColor, Height, Width, Name, Number, HelpText</td></tr><tr><td>打开的链接</td><td>Templates</td></tr><tr><td>组合</td><td>LayersAnimations导入所有可组态画面动画。Events导入所有可组态画面事件。Softkeys导入所有可组态画面软键。</td></tr></table>
为每个图层导入以下数据：
如果在导入前为层名称指定了空文本，则在导入后，TIA Portal 中显示的层名称将取决于用户界面语言。
如果分配了层名称，则在导入后，指定的层名称将以所有相关语言显示。
<table><tr><td>图层</td><td>数据</td></tr><tr><td>属性</td><td>Name, Index</td></tr><tr><td>组合</td><td>ScreenItems</td></tr></table>
• 如果画面的宽度和高度与设备尺寸不一致，则取消导入并引发 Exception。不支持调整所含的画面项。因此，某些画面项可能会超出画面边界。这种情况下，将输出编译器警告。
• 设备的所有画面的画面编号必须唯一。如果发现某一画面的画面编号已在设备中创建，则会取消画面导入。如果尚未分配画面编号，则会在导入期间为画面分配一个唯一编号。
• 画面中，各个层的 Z 顺序画面项的布局必须唯一且连续。因此，导入画面后，如果有必要，则会执行一致性检查从而修复布局。此操作可能产生某些画面项的已修改的“选项卡索引”。
可以在 XML 文件中手动更改画面项的 Z 顺序。第一个画面项排在 Z 顺序中的最后。
如果画面项的属性“根据内容调整大小”(Fit size to content) 已启用，则可在 XML 文件中更改画面项的宽度值和高度值。
<section id="id77">
<h5>不支持从库中导入画面类型<a class="headerlink" href="#id77" title="链接到此标题。"></a></h5>
<p>自 WinCC V12 SP1 起，可在库中创建相应类型的画面。项目中所使用的画面类型实例可以通过 TIA Portal Openness 应用程序进行编辑，其编辑方式与其它画面一样。导出画面时，导出的画面类型实例不含类型信息。将这些画面重新导入项目中时，会覆盖画面类型的实例且该实例会与相应画面类型分离。</p>
</section>
<section id="id78">
<h5>程序代码：向 HMI 设备导入画面<a class="headerlink" href="#id78" title="链接到此标题。"></a></h5>
<p>修改以下程序代码以使用 For each 循环将画面导入至 HMI 设备：</p>
<div class="highlight-cs notranslate"><div class="highlight"><pre><span></span><span class="c1">//Imports all screens to an HMI device</span>
<span class="k">private</span><span class="w"> </span><span class="k">static</span><span class="w"> </span><span class="k">void</span><span class="w"> </span><span class="nf">ImportScreensToHMITarget</span><span class="p">(</span><span class="n">HmiTarget</span><span class="w"> </span><span class="n">hmitarget</span><span class="p">)</span>
<span class="p">{</span>
<span class="w">    </span><span class="n">FileInfo</span><span class="p">[]</span><span class="w"> </span><span class="n">exportedScreens</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="k">new</span><span class="w"> </span><span class="n">FileInfo</span><span class="p">[]</span><span class="w"> </span><span class="p">{</span><span class="k">new</span>
<span class="n">FileInfo</span><span class="p">(</span><span class="s">@&quot;D:\Samples\Import\Screen_1.xml&quot;</span><span class="p">),</span><span class="w"> </span><span class="k">new</span>
<span class="n">FileInfo</span><span class="p">(</span><span class="s">@&quot;D:\Samples\Import\Screen_2.xml&quot;</span><span class="p">)};</span>
<span class="w">    </span><span class="n">ScreenUserFolder</span><span class="w"> </span><span class="n">folder</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">hmitarget</span><span class="p">.</span><span class="n">ScreenFolder</span><span class="p">.</span><span class="n">Folders</span><span class="p">.</span><span class="n">Find</span><span class="p">(</span><span class="s">&quot;MyScreenFolder&quot;</span><span class="p">);</span>
<span class="w">    </span><span class="k">foreach</span><span class="w"> </span><span class="p">(</span><span class="n">FileInfo</span><span class="w"> </span><span class="n">screenFileInfo</span><span class="w"> </span><span class="k">in</span><span class="w"> </span><span class="n">exportedScreens</span><span class="p">)</span>
<span class="w">    </span><span class="p">{</span>
<span class="w">    </span><span class="n">folder</span><span class="p">.</span><span class="n">Screens</span><span class="p">.</span><span class="n">Import</span><span class="p">(</span><span class="n">screenFileInfo</span><span class="p">,</span><span class="w"> </span><span class="n">ImportOptions</span><span class="p">.</span><span class="n">Override</span><span class="p">);</span>
<span class="w">    </span><span class="p">}</span>
<span class="p">}</span>
</pre></div>
</div>
</section>
<section id="id79">
<h5>程序代码：导入到新创建的用户文件夹<a class="headerlink" href="#id79" title="链接到此标题。"></a></h5>
<p>修改以下程序代码以将某以画面导入至新创建的 HMI 设备用户文件夹：</p>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>//Imports a single screen to a new created user folder of an HMI device
private static void ImportSingleScreenToNewFolderOfHMITarget(HmiTarget hmitarget)
{
    ScreenUserFolder folder = hmitarget.ScreenFolder.Folders.Create(&quot;MyFolder&quot;);
    folder.Screens.Import(new FileInfo(@&quot;D:\Samples\Import\myScreens.xml&quot;),
    ImportOptions.Override);
}
</pre></div>
</div>
<p>6.3 导入/导出 HMI 设备的数据</p>
</section>
</section>
<section id="id80">
<h4>6.3.7.5 导出永久性区域<a class="headerlink" href="#id80" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>
• 已打开一个项目。
请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>
导出永久性区域的以下数据：</p>
<table><tr><td>永久性区域</td><td>数据</td></tr><tr><td>属性</td><td>ActiveLayer, BackColor, Height, Width, Name</td></tr><tr><td>组合</td><td>Layers</td></tr></table>
为每个图层导出以下数据：
<table><tr><td>图层</td><td>数据</td></tr><tr><td>属性</td><td>Name, Index</td></tr><tr><td>组合</td><td>ScreenItems(包括画面项)</td></tr></table>
修改以下程序代码以将 HMI 设备的永久性区域导出至 XML 文件：
```cs
//Exports a permanent area
private static void ExportScreenoverview(HmiTarget hmitarget)
{
    ScreenOverview overview = hmitarget.ScreenOverview;
    if (overview == null) return;
    FileInfo info = new FileInfo(@"D:\Samples\Screens\ExportedOverview.xml");
    overview.Export(info, ExportOptions.WithDefaults);
}
```
</section>
<section id="id81">
<h4>6.3.7.6 导入永久性区域<a class="headerlink" href="#id81" title="链接到此标题。"></a></h4>
<p>• TIA Portal Openness 应用程序已连接到 TIA Portal。
请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>
• 已打开一个项目。
请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>
导入永久性区域的以下数据：</p>
<table><tr><td>永久性区域</td><td>数据</td></tr><tr><td>属性</td><td>ActiveLayer, BackColor, Height, Width, Name, Visible, Number</td></tr><tr><td>组合</td><td>Layers</td></tr></table>
为每个图层导入以下数据：
<table><tr><td>图层</td><td>数据</td></tr><tr><td>属性</td><td>Name, Index</td></tr><tr><td>组合</td><td>ScreenItems(包括画面项)</td></tr></table>
如果画面的宽度和高度与设备尺寸不一致，则取消导入并引发 Exception。不支持调整所含的设备项（画面项）。因此，某些设备项可能会超出画面边界。这种情况下，将输出编译器警告。
永久性区域内的设备项布局必须是唯一且连续的。因此，导入永久性区域后，会根据需要执行一致性检查以修复布局。此操作可能产生某些设备项的已修改的“选项卡索引”。
修改以下程序代码以将 XML 文件的永久性区域导入至 HMI 设备：
```txt
//Imports a permanent area
private static void ImportScreenOverview(HmiTarget hmiTarget)
{
    FileInfo info = new FileInfo(@"D:\Samples\Screens\ExportedOverview.xml");
    hmiTarget.ImportScreenOverview(info, ImportOptions.Override);
}
```
</section>
<section id="id82">
<h4>6.3.7.7 导出 HMI 设备的所有画面模板<a class="headerlink" href="#id82" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 <a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 项目已经打开。
<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
简介
为每个画面模板创建一个 XML 文件。
由于不支持批量导出，因此需要单独枚举和导出所有画面模板。在此操作过程中，确保所使用的画面模板名符合文件系统的文件命名约定。
6.3 导入/导出 HMI 设备的数据
程序代码：导出设备的所有画面模板
修改以下程序代码以导出特定文件夹中的所有画面模板：</p>
<div class="highlight-cs notranslate"><div class="highlight"><pre><span></span><span class="k">using</span><span class="w"> </span><span class="nn">System</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.HW</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.HW.Features</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.SW</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.SW.Blocks</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.SW.ExternalSources</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.SW.Tags</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.SW.Types</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">HmiTarget</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">Siemens</span><span class="p">.</span><span class="n">Engineering</span><span class="p">.</span><span class="n">Hmi</span><span class="p">.</span><span class="n">HmiTarget</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.Tag</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.Screen</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.Cycle</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.Communication</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.Globalization</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.TextGraphicList</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.RuntimeScripting</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">System.Collections.Generic</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering</span><span class="w"> </span><span class="n">Bonpiler</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Library</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">System.IO</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">System.Security</span><span class="p">;</span>
<span class="k">namespace</span><span class="w"> </span><span class="nn">ExportAllScreenTemplatesOfHMIDevice</span>
<span class="p">{</span>
<span class="w">    </span><span class="k">internal</span><span class="w"> </span><span class="k">class</span><span class="w"> </span><span class="nc">Program</span>
<span class="w">    </span><span class="p">{</span>
<span class="w">    </span><span class="k">private</span><span class="w"> </span><span class="k">static</span><span class="w"> </span><span class="k">void</span><span class="w"> </span><span class="nf">Main</span><span class="p">(</span><span class="kt">string</span><span class="p">[]</span><span class="w"> </span><span class="n">args</span><span class="p">)</span>
<span class="w">    </span><span class="p">{</span>
<span class="w">    </span><span class="p">...</span>
<span class="w">    </span><span class="p">}</span>
<span class="w">    </span><span class="k">public</span><span class="w"> </span><span class="k">static</span><span class="w"> </span><span class="k">void</span><span class="w"> </span><span class="nf">ExportScreenTemplatesOfDevice</span><span class="p">(</span><span class="kt">string</span><span class="w"> </span><span class="n">rootPath</span><span class="p">,</span><span class="w"> </span><span class="n">ScreenTemplateUserFolder</span><span class="w"> </span><span class="n">folder</span><span class="p">)</span>
<span class="w">    </span><span class="p">{</span>
<span class="w">    </span><span class="kt">string</span><span class="w"> </span><span class="n">screenshot</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">Path</span><span class="p">.</span><span class="n">Combine</span><span class="p">(</span><span class="n">rootPath</span><span class="p">,</span><span class="w"> </span><span class="s">&quot;Screens&quot;</span><span class="p">);</span>
<span class="w">    </span><span class="n">DirectoryInfo</span><span class="w"> </span><span class="n">info</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="k">new</span><span class="w"> </span><span class="n">DirectoryInfo</span><span class="p">(</span><span class="n">screenPath</span><span class="p">);</span>
<span class="w">    </span><span class="n">info</span><span class="p">.</span><span class="n">Create</span><span class="p">();</span>
<span class="w">    </span><span class="c1">//Export the ScreenTemplateFolder recursive</span>
<span class="w">    </span><span class="n">ExportScreenTemplates</span><span class="w"> </span><span class="p">(</span><span class="n">screenPath</span><span class="p">,</span><span class="w"> </span><span class="n">hmiTarget</span><span class="p">);</span>
<span class="w">    </span><span class="p">}</span>
<span class="w">    </span><span class="c1">//Exports all screen templates of a selected folder</span>
<span class="w">    </span><span class="k">private</span><span class="w"> </span><span class="k">static</span><span class="w"> </span><span class="k">void</span><span class="w"> </span><span class="nf">ExportScreenTemplates</span><span class="p">(</span><span class="kt">string</span><span class="w"> </span><span class="n">templatePath</span><span class="p">,</span><span class="w"> </span><span class="n">HmiTarget</span><span class="w"> </span><span class="n">hmiTarget</span><span class="p">)</span>
<span class="w">    </span><span class="p">{</span>
<span class="w">    </span><span class="k">foreach</span><span class="w"> </span><span class="p">(</span><span class="n">ScreenTemplate</span><span class="w"> </span><span class="n">screen</span><span class="w"> </span><span class="k">in</span><span class="w"> </span><span class="n">hmiTarget</span><span class="p">.</span><span class="n">ScreenTemplateFolder</span><span class="p">.</span><span class="n">ScreenTemplates</span><span class="p">)</span>
<span class="w">    </span><span class="p">{</span>
<span class="w">    </span><span class="n">screen</span><span class="p">.</span><span class="n">Export</span><span class="p">(</span><span class="k">new</span><span class="w"> </span><span class="n">FileInfo</span><span class="p">(</span><span class="n">Path</span><span class="p">.</span><span class="n">Combine</span><span class="p">(</span><span class="n">templatePath</span><span class="p">,</span><span class="w"> </span><span class="n">screen</span><span class="p">.</span><span class="n">Name</span><span class="w"> </span><span class="o">+</span><span class="w"> </span><span class="s">&quot;.xml&quot;</span><span class="p">));</span>
<span class="w">    </span><span class="n">ExportOptions</span><span class="p">.</span><span class="n">WithDefaults</span><span class="p">);</span>
<span class="w">    </span><span class="p">}</span>
</pre></div>
</div>
<div class="highlight-cs notranslate"><div class="highlight"><pre><span></span><span class="k">foreach</span><span class="w"> </span><span class="p">(</span><span class="n">ScreenTemplateUserFolder</span><span class="w"> </span><span class="n">folder</span><span class="w"> </span><span class="k">in</span><span class="w"> </span><span class="n">hmiTarget</span><span class="p">.</span><span class="n">ScreenTemplateFolder</span><span class="p">.</span><span class="n">Folders</span><span class="p">)</span>
<span class="p">{</span>
<span class="n">ExportScreenTemplates</span><span class="p">(</span><span class="n">Path</span><span class="p">.</span><span class="n">Combine</span><span class="p">(</span><span class="n">templatePath</span><span class="p">,</span><span class="w"> </span><span class="n">folder</span><span class="p">.</span><span class="n">Name</span><span class="p">),</span><span class="w"> </span><span class="n">hmiTarget</span><span class="p">);</span>
<span class="p">}</span>
<span class="p">}</span>
</pre></div>
</div>
</section>
<section id="id83">
<h4>6.3.7.8 从文件夹导出画面模版<a class="headerlink" href="#id83" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 <a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 项目已经打开。
<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
导出以下画面模板数据：</p>
<table><tr><td>画面模板</td><td>数据</td></tr><tr><td>属性</td><td>ActiveLayer, BackColor, Height, Width, Name</td></tr><tr><td>组合</td><td>LayersAnimations导出所有已组态的动画。不导出 SCADA 动画。Softkeys导出所有已组态的软键。</td></tr></table>
为每个图层导出以下数据：
<table><tr><td>图层</td><td>数据</td></tr><tr><td>属性</td><td>Name, Index</td></tr><tr><td>组合</td><td>ScreenItems(包括画面项)</td></tr></table>
6.3 导入/导出 HMI 设备的数据
程序代码：导出用户自定义文件夹的一个画面模板
修改以下程序代码以导出系统文件夹或用户自定义文件夹中的单个画面模板：
```cs
using System;
using Siemens.Engineering;
using Siemens.Engineering.HW;
using Siemens.Engineering.HW.Features;
using Siemens.Engineering.SW;
using Siemens.Engineering.SW.Blocks;
using Siemens.Engineering.SW.ExternalSources;
using Siemens.Engineering.SW.Tags;
using Siemens.Engineering.SW.Types;
using Siemens.Engineering.Hmi;
using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;
using Siemens.Engineering.Hmi.Tag;
using Siemens.Engineering.Hmi.Screen;
using Siemens.Engineering.Hmi.Cycle;
using Siemens.Engineering.Hmi.Communication;
using Siemens.Engineering.Hmi.Globalization;
using Siemens.Engineering.Hmi.TextGraphicList;
using Siemens.Engineering.Hmi.RuntimeScripting;
using System.Collections.Generic;
using Siemens.Engineering Bonpiler;
using Siemens.Engineering.Library;
using System.IO;
using System.Security;
```
```cs
namespace ExportScreenTemplatesOfFolder
{
    internal class Program
    {
    private static void Main(string[] args)
    {
    ...
    }
    private static void ExportSingleScreenTemplate(string templatePath, HmiTarget hmiTarget)
    {
    ScreenTemplateUserFolder folder = hmiTarget.ScreenTemplateFolder.Folders.Find("MyTemplateFolder");
    //or ScreenTemplateSystemFolder folder = hmiTarget.ScreenTemplateFolder;
    ScreenTemplateComposition templates = folder.ScreenTemplates;
    ScreenTemplate template = templates.Find("templateName");
    if(template == null) return;
    FileInfo info = new FileInfo(string.Format(@"D:\Samples\Templates\{0}\{1}.xml", folder.Name, template.Name));
    template.Export(info, ExportOptions.WithDefaults);
    }
    // Exporting all screen templates of a user-defined folder
    public static void ExportScreenTemplateUserFolder(string rootPath, ScreenTemplateUserFolder folder)
    {
    DirectoryInfo info = new DirectoryInfo(rootPath);
    info.Create();
```
Openness：用于工程组态工作流自动化的 API系统手册, 11/2023
```txt
foreach (ScreenTemplate screen in folder.ScreenTemplates)
{
    screen.Export(new FileInfo(Path.Combine(info.FullName, screen.Name + ".xml"),
    ExportOptions.WithDefaults);
}
foreach (ScreenTemplateUserFolder subfolder in folder.Folders)
{
    ExportScreenTemplateUserFolder(Path.Combine(info.FullName, subfolder.Name), subfolder);
}
// Exports all screen templates of a selected folder
private static void ExportScreenTemplates(string templatePath, ScreenTemplateUserFolder folder)
{
    foreach (ScreenTemplate screen in folder.ScreenTemplates)
{
    screen.Export(new FileInfo(Path.Combine(templatePath, screen.Name + ".xml"),
    ExportOptions.WithDefaults);
}
foreach (ScreenTemplateUserFolder subfolder in folder.Folders)
{
    ExportScreenTemplates(Path.Combine(templatePath, subfolder.Name), subfolder);
}
```
</section>
<section id="id84">
<h4>6.3.7.9 导入画面模板<a class="headerlink" href="#id84" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 <a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 项目已经打开。<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
导入以下画面模板数据：</p>
<table><tr><td>画面模板</td><td>数据</td></tr><tr><td>属性</td><td>ActiveLayer, BackColor, Height, Width, Name, SetTabOrderInFront</td></tr><tr><td>组合</td><td>LayersAnimations导入所有可组态画面动画。Softkeys导入所有可组态画面软键。</td></tr></table>
为每个图层导入以下数据：
<table><tr><td>图层</td><td>数据</td></tr><tr><td>属性</td><td>Name, Index</td></tr><tr><td>组合</td><td>ScreenItems(包括画面项)</td></tr></table>
如果画面模板的宽度和高度与设备尺寸不一致，则取消导入并引发 Exception。不支持调整所含的画面项。因此，某些画面项可能会超出画面边界。这种情况下，将输出编译器警告。
画面模板中画面项的布局必须唯一且连续。因此，导入画面模板后，如果有必要，则会执行一致性检查从而修复布局。此操作可能产生某些画面项的已修改的“选项卡索引”。
6.3 导入/导出 HMI 设备的数据
程序代码：常规导入
修改以下程序代码以使用 For each 循环将所有画面模板导入至 HMI 设备：
using System; using Siemens.Engineering; using Siemens.Engineering.HW; using Siemens.Engineering.HW.Features; using Siemens.Engineering.SW; using Siemens.Engineering.SW.Blocks; using Siemens.Engineering.SW.ExternalSources; using Siemens.Engineering.SW.Tags; using Siemens.Engineering.SW.Types; using Siemens.Engineering.Hmi; using HmiTarget = Siemens.Engineering.Hmi.HmiTarget; using Siemens.Engineering.Hmi.Tag; using Siemens.Engineering.Hmi.Screen; using Siemens.Engineering.Hmi.Cycle; using Siemens.Engineering.Hmi.Communication; using Siemens.Engineering.Hmi.Globalization; using Siemens.Engineering.Hmi.TextGraphicList; using Siemens.Engineering.Hmi.RuntimeScripting; using System.Collections.Generic; using Siemens.Engineering.Compiler; using Siemens.Engineering.Library; using System.IO; using System.Security;
```cs
namespace ImportingScreenTemplates
{
    internal class Program
    {
    //Imports screen templates to an HMI device
    private static void ImportScreenTemplatesToHMITarget(HmiTarget hmiTarget)
    {
    ScreenTemplateUserFolder folder = hmiTarget.ScreenTemplateFolder.Folders.Find("MyTemplateFolder");
    // or ScreenTemplateSystemFolder folder = hmiTarget.ScreenTemplateFolder;
    FileInfo[] exportedTemplates = new FileInfo[] {new FileInfo(@"D:\Samples\Import\Template_1.xml"), new FileInfo(@"D:\Samples\Import\Template_n.xml")};
    foreach (FileInfo templateFileName in exportedTemplates)
    {
    folder.ScreenTemplates.Import(templateFileName, ImportOptions.Override);
    }
    }
    //Imports screen templates to a user folder of an HMI device
    private static void ImportScreenTemplatesToFolderOfHMITarget(HmiTarget hmiTarget)
    {
    ScreenTemplateUserFolder screenTemplateFolder = hmiTarget.ScreenTemplateFolder.Folders.Find("MyTemplateFolder");
    ScreenTemplateUserFolder folder = screenTemplateFolder.Folders.Create("MyNewFolder");
```
```txt
folder.ScreenTemplates.Import(new FileInfo(@"D:\Samples\ImportScreenTemplate.xml"), ImportOptions.Override);
}
```
</section>
<section id="id85">
<h4>6.3.7.10 导出弹出画面<a class="headerlink" href="#id85" title="链接到此标题。"></a></h4>
<p>• TIA Portal Openness 应用程序已连接到 TIA Portal。 <a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 项目已经打开。
<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
简介
导出以下弹出画面数据：</p>
<table><tr><td>画面模板</td><td>数据</td></tr><tr><td>属性</td><td>ActiveLayer, BackColor, GridColor, Height, Name, ScrollbarBackgroundColor, ScrollbarForegroundColor, Width</td></tr><tr><td>组合</td><td>LayersEvents导出所有已组态的事件。</td></tr></table>
为每个图层导出以下数据：
<table><tr><td>图层</td><td>数据</td></tr><tr><td>属性</td><td>Name, Index, VisibleES</td></tr><tr><td>组合</td><td>ScreenItems导出所有可导出的画面对象。</td></tr></table>
<section id="id86">
<h5>程序代码：从文件夹中导出弹出画面<a class="headerlink" href="#id86" title="链接到此标题。"></a></h5>
<p>修改以下程序代码以导出系统文件夹或用户自定义文件夹中的单个弹出画面：</p>
<div class="highlight-cs notranslate"><div class="highlight"><pre><span></span><span class="k">using</span><span class="w"> </span><span class="nn">System</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.HW</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.HW.Features</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.SW</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.SW.Blocks</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.SW.ExternalSources</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.SW.Tags</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.SW.Types</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">HmiTarget</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">Siemens</span><span class="p">.</span><span class="n">Engineering</span><span class="p">.</span><span class="n">Hmi</span><span class="p">.</span><span class="n">HmiTarget</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.Tag</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.Screen</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.Cycle</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.Communication</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.Globalization</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.TextGraphicList</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Hmi.RuntimeScripting</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">System.Collections.Generic</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering</span><span class="w"> </span><span class="n">Bonpiler</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">Siemens.Engineering.Library</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">System.IO</span><span class="p">;</span>
<span class="k">using</span><span class="w"> </span><span class="nn">System.Security</span><span class="p">;</span>
<span class="k">namespace</span><span class="w"> </span><span class="nn">ExportingAPopupImage</span>
<span class="p">{</span>
<span class="w">    </span><span class="k">internal</span><span class="w"> </span><span class="k">class</span><span class="w"> </span><span class="nc">Program</span>
<span class="w">    </span><span class="p">{</span>
<span class="w">    </span><span class="c1">//Exports a single pop-up screen</span>
<span class="w">    </span><span class="k">private</span><span class="w"> </span><span class="k">static</span><span class="w"> </span><span class="k">void</span><span class="w"> </span><span class="nf">ExportSinglePopUpScreen</span><span class="p">(</span><span class="n">HmiTarget</span><span class="w"> </span><span class="n">hmitarget</span><span class="p">)</span>
<span class="w">    </span><span class="p">{</span>
<span class="w">    </span><span class="n">ScreenPopupUserFolder</span><span class="w"> </span><span class="n">folder</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">hmitarget</span><span class="p">.</span><span class="n">ScreenPopupFolder</span><span class="p">.</span><span class="n">Folders</span><span class="p">.</span><span class="n">Find</span><span class="p">(</span><span class="s">&quot;MyPopupFolder&quot;</span><span class="p">);</span>
<span class="w">    </span><span class="c1">//or ScreenPopupSystemFolder folder = hmitarget.ScreenPopupFolder;</span>
<span class="w">    </span><span class="n">ScreenPopupComposition</span><span class="w"> </span><span class="n">popups</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">folder</span><span class="p">.</span><span class="n">ScreenPopups</span><span class="p">;</span>
<span class="w">    </span><span class="n">ScreenPopup</span><span class="w"> </span><span class="n">popup</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">popups</span><span class="p">.</span><span class="n">Find</span><span class="p">(</span><span class="s">&quot;popupName&quot;</span><span class="p">);</span>
<span class="w">    </span><span class="k">if</span><span class="p">(</span><span class="n">popup</span><span class="w"> </span><span class="o">==</span><span class="w"> </span><span class="k">null</span><span class="p">)</span><span class="w"> </span><span class="k">return</span><span class="p">;</span>
<span class="w">    </span><span class="n">FileInfo</span><span class="w"> </span><span class="n">info</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="k">new</span><span class="w"> </span><span class="n">FileInfo</span><span class="p">(</span><span class="kt">string</span><span class="p">.</span><span class="n">Format</span><span class="p">(</span><span class="s">@&quot;D:\Samples\Screens\{0}\{1}.xml&quot;</span><span class="p">,</span><span class="w"> </span><span class="n">folder</span><span class="p">.</span><span class="n">Name</span><span class="p">,</span>
<span class="w">    </span><span class="n">popup</span><span class="p">.</span><span class="n">Name</span><span class="p">));</span>
<span class="w">    </span><span class="n">popup</span><span class="p">.</span><span class="n">Export</span><span class="p">(</span><span class="n">info</span><span class="p">,</span><span class="w"> </span><span class="n">ExportOptions</span><span class="p">.</span><span class="n">WithDefaults</span><span class="p">);</span>
<span class="w">    </span><span class="p">}</span>
<span class="w">    </span><span class="p">}</span>
<span class="p">}</span>
</pre></div>
</div>
</section>
</section>
<section id="id87">
<h4>6.3.7.11 导入弹出画面<a class="headerlink" href="#id87" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>
• 已打开一个项目。
请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>
导入以下弹出画面数据：</p>
<table><tr><td>画面模板</td><td>数据</td></tr><tr><td>属性</td><td>ActiveLayer, BackColor, GridColor, Height, Name, ScrollbarBackgroundColor, ScrollbarForegroundColor, Width</td></tr><tr><td>组合</td><td>LayersEvents导出所有已组态的事件。</td></tr></table>
要进行导入，必须存在以下属性：
• Name
• Height
• Width
为每个图层导入以下数据：
<table><tr><td>图层</td><td>数据</td></tr><tr><td>属性</td><td>Name, Index, VisibleES</td></tr><tr><td>组合</td><td>ScreenItems导入所有可导入的画面对象。</td></tr></table>
如果设备不支持弹出画面，则导入会被取消，且会引发一个异常。
如果弹出画面的宽度和高度与设备的以下尺寸限制不符，则导入会被取消，且会引发Exception：
• 最小高度 = 1 个像素
• 最小宽度 = 1 个像素
• 最大高度 = 设备画面高度的六倍
• 最大宽度 = 设备画面宽度的两倍
• 对于运行系统版本为 V13 SP1 的设备，最大高度和最大宽度分别等于设备屏幕的高度和宽度。
<section id="id88">
<h5>程序代码：将弹出画面导入文件夹中<a class="headerlink" href="#id88" title="链接到此标题。"></a></h5>
<p>修改以下程序代码以将弹出画面导入弹出画面系统文件夹或用户自定义文件夹：</p>
<div class="highlight-objectivec notranslate"><div class="highlight"><pre><span></span><span class="c1">//Imports a pop-up screen to an HMI device</span>
<span class="n">private</span><span class="w"> </span><span class="k">static</span><span class="w"> </span><span class="kt">void</span><span class="w"> </span><span class="n">ImportPopupScreenToHMITarget</span><span class="p">(</span><span class="n">HmiTarget</span><span class="w"> </span><span class="n">hmitarget</span><span class="p">)</span>
<span class="p">{</span>
<span class="w">    </span><span class="n">FileInfo</span><span class="w"> </span><span class="n">info</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">new</span><span class="w"> </span><span class="n">FileInfo</span><span class="p">(</span><span class="n">string</span><span class="p">.</span><span class="n">Format</span><span class="p">(</span><span class="s">@&quot;D:\Samples\Screens\PopupScreen.xml&quot;</span><span class="p">));</span>
<span class="w">    </span><span class="n">hmitarget</span><span class="p">.</span><span class="n">ScreenPopupFolder</span><span class="p">.</span><span class="n">ScreenPopups</span><span class="p">.</span><span class="n">Import</span><span class="p">(</span><span class="n">info</span><span class="p">,</span><span class="w"> </span><span class="n">ImportOptions</span><span class="p">.</span><span class="n">None</span><span class="p">);</span>
<span class="p">}</span>
</pre></div>
</div>
</section>
</section>
<section id="id89">
<h4>6.3.7.12 导出滑入画面<a class="headerlink" href="#id89" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 <a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 已打开一个项目。
<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
6.3 导入/导出 HMI 设备的数据
应用
导出滑入画面中的以下数据和值：</p>
<table><tr><td>画面模板</td><td>数据</td><td></td></tr><tr><td rowspan="10">属性</td><td>Activate</td><td>false</td></tr><tr><td>ActiveLayer</td><td>0</td></tr><tr><td>BackColor</td><td>(182; 182; 182)</td></tr><tr><td>GridColor</td><td>(0; 0; 0)</td></tr><tr><td>Dimension</td><td>427属性“Dimension”用于指定滑入画面的宽度或高度,具体取决于所用的滑入画面类型。</td></tr><tr><td>LineColor1</td><td>(223; 223; 223)</td></tr><tr><td>LineColor2</td><td>(32; 32; 32)</td></tr><tr><td>OperatableAreaColo r</td><td>(128; 128; 128)</td></tr><tr><td>SlideinType</td><td>顶部 (Top),底部 (Bottom),左 (Left),右 (Right) 滑入画面没有名称,但包含有 SlideinType。</td></tr><tr><td>Visibility</td><td>FadeOut</td></tr><tr><td>组合</td><td>Layers</td><td></td></tr></table>
滑入画面没有名称，但包含有 SlideinType。
每个图层都将导出以下数据：
<table><tr><td>图层</td><td>数据</td><td></td></tr><tr><td rowspan="3">属性</td><td>Name,</td><td></td></tr><tr><td>Index</td><td></td></tr><tr><td>VisibleES</td><td></td></tr><tr><td>组合</td><td>ScreenItems</td><td>导出所有可导出的画面对象。</td></tr></table>
<section id="id90">
<h5>程序代码：导出滑入画面<a class="headerlink" href="#id90" title="链接到此标题。"></a></h5>
<p>修改以下程序代码以从系统文件夹中导出单个滑入画面：</p>
<div class="highlight-cs notranslate"><div class="highlight"><pre><span></span><span class="c1">//Exports a single slide-in screen</span>
<span class="k">private</span><span class="w"> </span><span class="k">static</span><span class="w"> </span><span class="k">void</span><span class="w"> </span><span class="nf">ExportSingleSlideinScreen</span><span class="p">(</span><span class="n">HmiTarget</span><span class="w"> </span><span class="n">hmitarget</span><span class="p">)</span>
<span class="p">{</span>
<span class="w">    </span><span class="n">ScreenSlideinSystemFolder</span><span class="w"> </span><span class="n">systemFolder</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">hmitarget</span><span class="p">.</span><span class="n">ScreenSlideinFolder</span><span class="p">;</span>
<span class="w">    </span><span class="kt">var</span><span class="w"> </span><span class="n">screens</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">systemFolder</span><span class="p">.</span><span class="n">ScreenSlideins</span><span class="p">;</span>
<span class="w">    </span><span class="n">ScreenSlidein</span><span class="w"> </span><span class="n">slidein</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">screens</span><span class="p">.</span><span class="n">Find</span><span class="p">(</span><span class="n">SlideinType</span><span class="p">.</span><span class="n">Bottom</span><span class="p">);</span>
<span class="w">    </span><span class="k">if</span><span class="w"> </span><span class="p">(</span><span class="n">slidein</span><span class="w"> </span><span class="o">==</span><span class="w"> </span><span class="k">null</span><span class="p">)</span><span class="w"> </span><span class="k">return</span><span class="p">;</span>
<span class="w">    </span><span class="n">FileInfo</span><span class="w"> </span><span class="n">info</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="k">new</span><span class="w"> </span><span class="n">FileInfo</span><span class="p">(</span><span class="kt">string</span><span class="p">.</span><span class="n">Format</span><span class="p">(</span><span class="s">@&quot;D:\Samples\Screens\{0}\{1}.xml&quot;</span><span class="p">));</span>
<span class="w">    </span><span class="n">slidein</span><span class="p">.</span><span class="n">Export</span><span class="p">(</span><span class="n">info</span><span class="p">,</span><span class="w"> </span><span class="n">ExportOptions</span><span class="p">.</span><span class="n">WithDefaults</span><span class="p">);</span>
<span class="p">}</span>
</pre></div>
</div>
</section>
</section>
<section id="id91">
<h4>6.3.7.13 导入滑入画面<a class="headerlink" href="#id91" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>
• 已打开一个项目。请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>
应用
导入滑入画面的以下数据和值：</p>
<table><tr><td>画面模板</td><td>数据</td></tr><tr><td>属性</td><td>Activate = falseActiveLayer = 0AuthorizationBackColor = (182; 182; 182)Dimension = 427属性“Dimension”指定滑入画面的宽度或高度,具体取决于这两个属性中的哪个属性可针对特定滑入类型进行修改。GridColor = (0; 0; 0)LineColor1 = (223; 223; 223)LineColor2 = (32; 32; 32)OperateableAreaColor = (128; 128; 128)SlideinType = Top, Bottom, Left, RightVisibility = FadeOut</td></tr><tr><td>组合</td><td>Layers</td></tr></table>
要进行导入，必须存在以下属性：
• SlideinType
为每个图层导入以下数据：
<table><tr><td>图层</td><td>数据</td></tr><tr><td>属性</td><td>Name, Index, VisibleES</td></tr><tr><td>组合</td><td>ScreenItems导入所有可导入的画面对象。</td></tr></table>
• 如果设备不支持滑入画面，则导入会被取消，且会引发一个异常。
• 如果从其它元素引用滑入画面，则必须通过 openlink 引用滑入画面，而不能通过SlideinType（例如，在系统函数“ShowSlideinScreen”中）进行引用。下表显示了通过相应 openlink 实现的 "SlideinType" 属性映射：
<table><tr><td>SlideinType</td><td>Openlink 名称</td></tr><tr><td>Top</td><td>GraphX_Slidein_Top</td></tr><tr><td>Right</td><td>GraphX_Slidein_Right</td></tr><tr><td>Bottom</td><td>GraphX_Slidein_Bottom</td></tr><tr><td>Left</td><td>GraphX_Slidein_Left</td></tr></table>
<section id="id92">
<h5>程序代码：将滑入画面导入文件夹中<a class="headerlink" href="#id92" title="链接到此标题。"></a></h5>
<p>修改以下程序代码以将滑入画面导入滑入画面系统文件夹中：</p>
<div class="highlight-cs notranslate"><div class="highlight"><pre><span></span><span class="c1">//Imports a slide-in screen to an HMI device</span>
<span class="k">private</span><span class="w"> </span><span class="k">static</span><span class="w"> </span><span class="k">void</span><span class="w"> </span><span class="nf">ImportSlideinScreenToHMITarget</span><span class="p">(</span><span class="n">HmiTarget</span><span class="w"> </span><span class="n">hmitarget</span><span class="p">)</span>
<span class="p">{</span>
<span class="w">    </span><span class="n">FileInfo</span><span class="w"> </span><span class="n">info</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="k">new</span><span class="w"> </span><span class="n">FileInfo</span><span class="p">(</span><span class="s">@&quot;D:\Samples\Screens\SlideInScreen.xml&quot;</span><span class="p">);</span>
<span class="w">    </span><span class="n">hmitarget</span><span class="p">.</span><span class="n">ScreenSlideinFolder</span><span class="p">.</span><span class="n">ScreenSlideins</span><span class="p">.</span><span class="n">Import</span><span class="p">(</span><span class="n">info</span><span class="p">,</span><span class="w"> </span><span class="n">ImportOptions</span><span class="p">.</span><span class="n">None</span><span class="p">);</span>
<span class="p">}</span>
</pre></div>
</div>
</section>
</section>
<section id="id93">
<h4>6.3.7.14 导出带有面板实例的画面<a class="headerlink" href="#id93" title="链接到此标题。"></a></h4>
<p>• TIA Portal Openness 应用程序已连接到 TIA Portal。请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>
• 已打开一个项目。请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>
导出画面中的以下面板实例数据：</p>
<table><tr><td>画面</td><td>数据</td></tr><tr><td>属性</td><td>Left, Top, Width, Height, ObjectName, Resizing, TabIndex, FaceplateTypeName</td></tr><tr><td>接口属性</td><td>针对可导出的画面项导出面板实例的所有已组态接口属性。</td></tr><tr><td>组合</td><td>• 动画导出所有移动动画。变量动画与接口属性有关。• 事件导出所有已组态的事件。</td></tr></table>
遵循面板实例的所导出属性的以下规范：
• Resizing
在任何情况下都会导出属性“Resizing”，这与导出选项无关。
<section id="faceplatetypename">
<h5>• FaceplateTypeName<a class="headerlink" href="#faceplatetypename" title="链接到此标题。"></a></h5>
<p>属性 “FaceplateTypeName” 可识别相应的面板类型和版本，例如“Faceplate_1 V 0.0.2”。</p>
</section>
<section id="id94">
<h5>库文件夹中的面板类型<a class="headerlink" href="#id94" title="链接到此标题。"></a></h5>
<p>如果面板类型位于库文件夹中，则需要完整的路径和名称来识别面板类型。关键字“&#64;$&#64;”用于分隔文件夹和/或面板类型名称，例如“Folder_1&#64;$&#64;SubFolder_1&#64;$&#64;Faceplate_1V 0.0.2”。
导出时不包含面板实例内部画面项的以下数据：</p>
<table><tr><td>画面项</td><td>属性</td></tr><tr><td>IO字段</td><td>Flashing on limit violation</td></tr><tr><td>图形 IO字段</td><td>Fit embedded graphic object to screen size</td></tr></table>
修改以下程序代码以导出包含面板实例的单个画面：
```cs
//Exports a single screen including a faceplate instance
private static void ExportSingleScreenWithFaceplateInstance(HmiTarget hmitarget)
{
    ScreenFolder folder = hmitarget.ScreenFolder.Folders.Find("MyScreenFolder");
    ScreenComposition screens = folder.Screens;
    Screen screen = screens.Find("ScreenWithFaceplateName");
    if (screen == null) return;
    {
    FileInfo info = new FileInfo(string.Format(@"D:\Samples\Faceplates\{0}\{1}.xml", folder.Name, screen.Name));
    screen.Export(info, ExportOptions.WithDefaults);
    }
}
```
</section>
</section>
<section id="id95">
<h4>6.3.7.15 导入带有面板实例的画面<a class="headerlink" href="#id95" title="链接到此标题。"></a></h4>
<p>• TIA Portal Openness 应用程序已连接到 TIA Portal。请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>
• 已打开一个项目。
请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>
应用
导入画面中的以下面板实例数据：</p>
<table><tr><td>画面</td><td>数据</td></tr><tr><td>属性</td><td>Left, Top, Width, Height, ObjectName, Resizing, TabIndex, FaceplateTypeName</td></tr><tr><td>接口属性</td><td>针对可导入的画面项导入面板实例的所有已组态接口属性。</td></tr><tr><td>组合</td><td>• 动画导入所有移动动画。变量动画与接口属性有关。• 事件导出所有已组态的事件。</td></tr></table>
6.3 导入/导出 HMI 设备的数据
要进行导入，必须存在以下属性：
• ObjectName
• FaceplateTypeName
导出和导入时不包含面板实例内部画面项的以下数据：
<table><tr><td>画面项</td><td>属性</td></tr><tr><td>IO 域</td><td>Flashing on limit violation</td></tr><tr><td>图形 IO 域</td><td>Fit embedded graphic object to screen size</td></tr></table>
<section id="id96">
<h5>• 未知面板、事件或接口属性<a class="headerlink" href="#id96" title="链接到此标题。"></a></h5>
<p>如果在导入文件中指定项目所不包含的 faceplate type name、event name 或 interfaceattribute name ，则导入会被中止，并且会发生异常。
• 调整面板实例的行为
在任何情况下都会导入属性“Resizing”，这与导出选项无关。
示例：
如果将 “Resizing” 设为 “KeepRatio”，则会使用 “Height” 属性计算 “Width” 属性值。
面板类型的大小为 100 x 100 像素。如果以 300 x 100 像素大小导入面板实例，并且为&quot;Resizing&quot; 属性设置了值 “FixedSize” ，则导入成功，并会将面板大小设为 100 x 100 像素。
面板类型的大小为 100 x 50 像素。如果以 100 x 100 像素大小导入面板实例，并且为&quot;Resizing&quot; 属性设置了值 “KeepRatio” ，则导入成功，并会将面板大小设为 200 x 100像素。</p>
</section>
<section id="id97">
<h5>所导入面板实例的大小行为<a class="headerlink" href="#id97" title="链接到此标题。"></a></h5>
<p>“Resizing”值和接口属性值会影响所导入面板实例的大小，甚至会影响封闭式画面项的大小。
为避免在未经请求的情况下更改面板实例的外观，请导入初始大小的面板，或者甚至是导入无 “Width” 和“Height”属性值的面板。</p>
</section>
<section id="id98">
<h5>• 异常接口属性值<a class="headerlink" href="#id98" title="链接到此标题。"></a></h5>
<p>– 如果修改导入的属性，则会导入上次使用的接口属性值。
– 如果属性彼此相关，则在导入期间可能会更改其它属性值。
示例：面板包括一个 I/O 域。属性“模式”(Mode) 连接至接口属性。如果先将模式设为“输出”(Output)，然后将属性“隐藏输入”(Hidden input) 设为真，则在导入后不会应用“隐藏输入”(Hidden input) 的值。首次修改会将属性“隐藏输入”(Hidden input) 设为只读型，因此不能应用相应的值。
– 如果属性值不满足 WinCC 的限制，则会显示面板类型值。
示例：将量表的显示范围设为 10 - 80。在接口属性中组态属性“最大
值”(MaximumValue) 和“最小值”(MinimumValue)。如果设置的最小值超出最大值（例如，100），则在导入后会显示“最小值”(MinimumValue) 的面板类型值。
– 如果一个接口属性与面板类型中的多个画面项属性相连，则面板实例中的接口属性值将显示首个连接的画面项的相应属性值。
示例：一个面板包括两个带异常最大值的量表对象。两个量表的最小值连接至一个接口属性。
如果先设置一个适用于两个量表的最小值，则会设置两个值。
如果之后设置一个仅适用于第二个量表的值，则只会为第二个量表设置相应值，而第一个量表的值会显示为接口属性。
6.4 导入/导出 PLC 设备的数据
程序代码：导入包括面板实例的画面
修改以下程序代码以导入包括面板实例的画面：</p>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>//Imports single screen including a faceplate instance
private static void ImportSingleScreenWithFaceplateInstance(HmiTarget hmitarget)
{
    FileInfo info = new FileInfo(@&quot;D:\Samples\Screens\ScreenFaceplate.xml&quot;);
    hmitarget.ScreenFolder.Screens.Import(info, ImportOptions.None);
}
</pre></div>
</div>
</section>
</section>
</section>
</section>
<section id="plc">
<h2>6.4 导入/导出 PLC 设备的数据<a class="headerlink" href="#plc" title="链接到此标题。"></a></h2>
<section id="cfc">
<h3>6.4.1 CFC 图表（导出/导入）<a class="headerlink" href="#cfc" title="链接到此标题。"></a></h3>
<section id="id99">
<h4>6.4.1.1 CFC 图表的导出/导入<a class="headerlink" href="#id99" title="链接到此标题。"></a></h4>
<p>在 TIA Portal Openness API 中，可导出和导入通过 STEP 7 CFC 创建的图表（“ContinuousFunction Chart”）。
可通过 XML 文件的形式导出和导入所有图表，也可仅导出所选图表。
可从 TIA Portal 外部通过 Public API 为定义的任务调用这些功能。
建议的 PC 硬件
如果处理的是大型项目，请检查计算机是否满足 TIA Portal 硬件要求：</p>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>- RAM: 32 GB（针对大型项目）
</pre></div>
</div>
<p>CFC 图表提供以下功能：
• 导出 CFC 图表 (页 1473)
• 仅导出所选 CFC 图表 (页 1475)
6.4 导入/导出 PLC 设备的数据
• 导入 CFC 图表 (页 1477)
• 组态图表密码
– 设置 CFC 图表的密码 (页 1478)
– 从 CFC 图表读取密码 (页 1480)
– 更改 CFC 图表的密码 (页 1481)
– 从 CFC 图表中删除密码 (页 1483)
功能描述中包含可用于用户 Openness 程序的代码示例。
建议：
• 使用管理员权限将 TIA Portal Openness 应用程序安装到程序文件夹中。
• 避免从用户区域动态加载程序部件（如，程序集或 DLL 文件）。
• 使用用户权限运行 TIA Portal Openness 应用程序。
对于使用第三方软件通过这些接口传输的信息和数据的兼容性，西门子不会承担责任和提供保证。
我们明确指出：接口的不当使用可能导致数据丢失或停产时间。
对于使用此处所描述的方法手动修改和判断源文件，我们不承担任何义务，也不做任何保证。因此，西门子不对使用此描述的全部或部分所导致的任何后果负任何责任。
如果导入包含代码错误、错误结构或不必要操作的外部创建的组态数据，可能出现意外错误和安全风险。</p>
<section id="id100">
<h5>警告<a class="headerlink" href="#id100" title="链接到此标题。"></a></h5>
<p>API 用户负责保证通过代码处理密码时的安全措施。
有关更多信息，请参见 TIA Portal Openness 文档：
• 《TIA Portal Openness 自述文件》
• “基本知识 &gt; Openness 任务 &gt; 简介 (页 54)”
• “TIA Portal Openness API &gt; 常规函数 &gt; TIA Portal Openness 防火墙 (页 97)”</p>
</section>
</section>
</section>
</section>
<section id="id101">
<h2>6.4 导入/导出 PLC 设备的数据<a class="headerlink" href="#id101" title="链接到此标题。"></a></h2>
<p>• “TIA Portal Openness API &gt; PLC 设备的数据访问函数 &gt; 用于将数据下载到 PLC 设备中的函数 &gt; 下载到 PLC 设备 (页 439)”
• “导出/导入 &gt; 概述 &gt; 导入/导出的基本原理 (页 1391)”
连接到 TIA Portal (页 90)
打开项目 (页 140)</p>
<section id="tia-portal-cfc">
<h3>6.4.1.2 TIA Portal 项目视图：导出和导入 CFC 图表<a class="headerlink" href="#tia-portal-cfc" title="链接到此标题。"></a></h3>
<p>可以通过“Export / Import CFC”对话框在 TIA Portal 项目中导出和导入 CFC 图表。
此对话框使用 Openness 功能导出和导入 CFC 图表。直接使用 Openness 功能时的约束条件同样适用。
按照“TIA Portal Openness 应用程序的安全措施”部分中“导出/导入 CFC 图表 (页 1470)”下的说明进行操作。</p>
<section id="id102">
<h4>数据传送对话框<a class="headerlink" href="#id102" title="链接到此标题。"></a></h4>
<p>导入时，使用“数据传输 - 生成/导入”(Data transfer – Generate/import) 对话框。关于此对话框的更多信息：
• 工业在线支持：“SIMATIC 过程控制系统 PCS 7 帮助 - 数据传输对话框” (<a class="reference external" href="https://support.industry.siemens.com/cs/cn/zh/view/109812471">https://support.industry.siemens.com/cs/cn/zh/view/109812471</a>)
• 已安装“TIA Openness”。
• PLC 未在线。
• 要导出的 CFC 图表不受密码保护。
在导出过程中会忽略组态了密码的 CFC 图表。
• 导入：导入的块类型已在 TIA Portal 的 PLC 下创建和编译。如果导入的 XML 文件包含尚未创建的块，则取消导入。</p>
<section id="id103">
<h5>操作步骤<a class="headerlink" href="#id103" title="链接到此标题。"></a></h5>
<ol class="arabic simple">
<li><p>在项目树中选择“图表”(Charts) 条目或 CFC 图表。</p></li>
<li><p>在菜单栏中选择“工具”(Tools) &gt; Import / Export CFC 条目。“Export / Import CFC”对话框随即打开。</p></li>
<li><p>选择所需的操作：
– 导出 PLC 的所有 CFC 图表
块类型以及任务和运行顺序的设置也会随 CFC 图表一起导出。
– 导出单个 CFC 图表
导出的 CFC 图表不包含块类型、任务设置和运行顺序。
单击“Next”并选择所需图表。
– 导入 CFC 图表
可在下一个“数据传输 - 生成/导入”(Data transfer - Generate/import) 对话框中选择导入的范围。</p></li>
<li><p>单击“Next”。</p></li>
<li><p>选择 XML 文件的存储路径，并单击“Finish”。
将启动导出或导入过程。</p></li>
<li><p>如果正在导出 CFC 图表，请确认 XML 文件已写入的消息。
带有导出数据的 XML 文件位于所选存储路径中。</p></li>
<li><p>如果正在导入 CFC 图表，则会打开“数据传输 - 生成/导入”(Data transfer - Generate/import)对话框。
选择要导入的对象，在“生成/导入”(Generate/import) 区域单击“将对象从 B 导入到A”(Import objects from B to A) 按钮：
所需数据将被导入到 PLC 下的 TIA Portal 项目中。
巡视窗口包含有关导入的适当信息。
导出 CFC 图表 (页 1473)
仅导出所选 CFC 图表 (页 1475)
导入 CFC 图表 (页 1477)</p></li>
</ol>
</section>
</section>
<section id="id104">
<h4>6.4.1.3 导出 CFC 图表<a class="headerlink" href="#id104" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。
请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 已打开一个项目。
请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
6.4 导入/导出 PLC 设备的数据
• PLC 未在线。
• 要导出的 CFC 图表不受密码保护。
在导出过程中会忽略组态了密码的 CFC 图表。
在 TIA Portal Openness API 中，可使用功能“CompleteExport”将 CFC 图表导出到 XML 文件。
该功能将 CFC 项目数据从图表文件夹写入 XML 文件：
• 在所选 PLC 下创建的所有 CFC 图表
• 导出的图表中使用的块类型
• 所导出图表的任务分配
• 各个导出图表的运行顺序
有关所支持对象的更多信息，请参见 CFC 文档：“指令和块”。
如果要启动 CFC 图表的选择性 XML 导出，请使用功能“SelectiveExport (页 1475)”。</p>
<table><tr><td>参数</td><td>数据类型</td><td>描述</td></tr><tr><td>xmlFilePath</td><td>String</td><td>导入文件的文件夹路径和名称</td></tr><tr><td>modelVersion</td><td>String</td><td>要使用的 S7TIA 交换模型版本</td></tr><tr><td>filter</td><td>Int64</td><td>自动化接口的过滤选项</td></tr><tr><td>unattended</td><td>Boolean</td><td>开启或关闭静默模式</td></tr></table>
修改以下程序代码，将 PLC 中的所有 CFC 图表及其对象导出到 XML 文件。
```txt
plcSoftware = (PlcSoftware) swContainer.Software;
chartProvider = plcSoftware TokService<ChartProviderS7>();
if (chartProvider == null)    // in case that CFC is not installed
    return;
// Export CFC charts:
// XML file information for export
chartProvider.CompleteExport(@"D:\Users\username1\Documents\Automation\OpennessExample.xml", "V2.0", 0, true);
```
有关更多信息，请参见 TIA Portal Openness 文档：
• “导出/导入 > 概述 > 导出组态数据 (页 1395)”
CFC 图表的导出/导入 (页 1470)
TIA Portal 项目视图：导出和导入 CFC 图表 (页 1472)
</section>
<section id="id105">
<h4>6.4.1.4 仅导出所选 CFC 图表<a class="headerlink" href="#id105" title="链接到此标题。"></a></h4>
<p>• TIA Portal Openness 应用程序已连接到 TIA Portal。 请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 已打开一个项目。
请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
• PLC 未在线。
• 要导出的 CFC 图表不受密码保护。
在导出过程中会忽略组态了密码的 CFC 图表。
在 TIA Portal Openness API 中，可使用功能“SelectiveExport”将特定 CFC 图表导出到 XML 文件。
该功能仅将所选图表的项目数据写入 XML 文件：
• 来自所选 PLC 的特定 CFC 图表
• 导出的图表中使用的块类型
• 所导出图表的任务分配
• 各个导出图表的运行顺序
有关所支持对象的更多信息，请参见 CFC 文档：“指令和块”。
要启动所有 CFC 图表的完整 XML 导出，请使用功能“CompleteExport (页 1473)”。</p>
<table><tr><td>参数</td><td>数据类型</td><td>描述</td></tr><tr><td>xmlFilePath</td><td>String</td><td>导入文件的文件夹路径和名称</td></tr><tr><td>selectedObjects</td><td>String[]</td><td>要导出的图表的名称</td></tr><tr><td>modelVersion</td><td>String</td><td>要使用的 S7TIA 交换模型版本</td></tr><tr><td>filter</td><td>Int64</td><td>自动化接口的过滤选项</td></tr><tr><td>unattended</td><td>Boolean</td><td>开启或关闭静默模式</td></tr></table>
修改以下程序代码以仅将所选 CFC 图表及其对象导出到 XML 文件。
```txt
plcSoftware = (PlcSoftware) swContainer.Software;
chartProvider = plcSoftware Sierra<ChartProviderS7>();
if (chartProvider == null)    // in case that CFC is not installed
    return;
// Export selected CFC charts
// XML file information for export of CFC charts "CFC_1" and "CFC_3"
chartProvider.SelectiveExport(@"D:\Users\username1\Documents\Automation\OpennessExample.xml", new string[] { "CFC_1", "CFC_3" }, "V2.0", 0, true);
有关更多信息，请参见 TIA Portal Openness 文档：
• “导出/导入 > 概述 > 导出组态数据 (页 1395)"
```
[CFC 图表的导出/导入](#CFC-图表的导出导入)
TIA Portal 项目视图：导出和导入 CFC 图表 (页 1472)
</section>
<section id="id106">
<h4>6.4.1.5 导入 CFC 图表<a class="headerlink" href="#id106" title="链接到此标题。"></a></h4>
<p>• TIA Portal Openness 应用程序已连接到 TIA Portal。 请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 已打开一个项目。请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
• PLC 未在线。
在 TIA Portal Openness API 中，可使用功能“Import”从 XML 文件导入 CFC 图表。通过完整的 XML 导出或通过特定 CFC 图表的选择性 XML 导出，可创建 XML 文件。</p>
<table><tr><td>参数</td><td>数据类型</td><td>描述</td></tr><tr><td>xmlFilePath</td><td>String</td><td>导入文件的文件夹路径和名称</td></tr><tr><td>modelVersion</td><td>String</td><td>要使用的 S7TIA 交换模型版本</td></tr><tr><td>filter</td><td>Int64</td><td>自动化接口的过滤选项在当前的 CFC 版本中,参数在导出和导入时不被评估,没有功能。</td></tr><tr><td>unattended</td><td>Boolean</td><td>开启或关闭静默模式</td></tr><tr><td>deleteAtTarget</td><td>Boolean</td><td>是否删除 TIA 项目中未包含在原始导出文件中的对象</td></tr></table>
6.4 导入/导出 PLC 设备的数据
修改以下程序代码，以便从 XML 文件导入 CFC 图表。
```txt
plcSoftware = (PlcSoftware) swContainer.Software;
chartProvider = plcSoftware TokService<ChartProviderS7>();
if (chartProvider == null)    // in case that CFC is not installed
    return;
// Import CFC charts
// XML file information for import
chartProvider.Import(@"D:\Users\username1\Documents\Automation\OpennessExample.xml", "V2.0", 0, true, false);
```
有关更多信息，请参见 TIA Portal Openness 文档：
```txt
- “导出/导入 > 概述 > 导入组态数据 (页 1397)”
```
参见
```txt
CFC 图表的导出/导入 (页 1470)
```
```txt
TIA Portal 项目视图：导出和导入 CFC 图表 (页 1472)
```
</section>
<section id="id107">
<h4>6.4.1.6 设置 CFC 图表的密码<a class="headerlink" href="#id107" title="链接到此标题。"></a></h4>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>- TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)”
</pre></div>
</div>
<p>• 已打开一个项目。请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
• PLC 未在线。
为保护 CFC 图表或层级 CFC 图表以防止意外编辑，可使用密码保护该图表。
• 要组态密码，请使用函数“AddChartProtection”。
• 要更改现有密码，请使用函数“ChangeChartProtection (页 1481)”。
• 要以哈希值的形式从图表中读取密码，请使用函数“GetChartProtection (页 1480)”。
• 要删除组态的密码，请使用函数“RemoveChartProtection (页 1483)”。</p>
<table><tr><td>注意</td></tr><tr><td>密码:图表无授权,无专有技术保护该密码仅用于保护CFC图表以防止意外编辑。该访问保护类型并不会提高访问的安全性。该密码不适用于以下保护:保护CFC图表中的专有技术,防止未经授权的访问对CFC图表的访问进行安全相关的授权</td></tr></table>
<table><tr><td>参数</td><td>数据类型</td><td>描述</td></tr><tr><td>chartName</td><td>System.String</td><td>受密码保护的图表的名称。</td></tr><tr><td>newHashedPassword</td><td>System.String</td><td>密码密码以散列值的形式显示。</td></tr></table>
<section id="id108">
<h5>返回值<a class="headerlink" href="#id108" title="链接到此标题。"></a></h5>
<p>函数“AddChartProtection”返回 System.Boolean：</p>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>TRUE 密码已成功设置。
FALSE 密码无法设置。
</pre></div>
</div>
<p>修改以下程序代码以便为 CFC 图表设置密码。
在本例中，新密码的散列值包含在缩写的示例值中。</p>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>plcSoftware = (PlcSoftware) swContainer.Software;
chartProvider = plcSoftware.GetService&lt;ChartProviderS7&gt;();
if (chartProvider == null) // in case that CFC is not installed
    return;
// Configure CFC chart password
bool added = chartProvider.AddChartProtection(&quot;CFC_1&quot;, &quot;AgGUWq...92M=&quot;);
</pre></div>
</div>
<p>6.4 导入/导出 PLC 设备的数据
CFC 图表的导出/导入 (页 1470)</p>
</section>
</section>
<section id="id109">
<h4>6.4.1.7 从 CFC 图表读取密码<a class="headerlink" href="#id109" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 已打开一个项目。请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
• PLC 未在线。
要从 CFC 图表读取密码，请使用函数“GetChartProtection”。
可通过“ChangeChartProtection (页 1481)”和“RemoveChartProtection (页 1483)”函数修改或删除该密码。</p>
<table><tr><td>注意</td></tr><tr><td>密码:图表无授权,无专有技术保护该密码仅用于保护CFC图表以防止意外编辑。该访问保护类型并不会提高访问的安全性。该密码不适用于以下保护:保护CFC图表中的专有技术,防止未经授权的访问对CFC图表的访问进行安全相关的授权</td></tr></table>
参数
<table><tr><td>参数</td><td>数据类型</td><td>描述</td></tr><tr><td>chartName</td><td>System.String</td><td>受密码保护的图表的名称。</td></tr></table>
```txt
设置 CFC 图表的密码 (页 1478)
CFC 图表的导出/导入 (页 1470)
```
函数“GetChartProtection”返回 System.Boolean：
```txt
TRUE 密码已成功读取。  
FALSE 密码无法读取。
```
修改以下程序代码以便从 CFC 图表读取密码。
```txt
plcSoftware = (PlcSoftware) swContainer.Software;
chartProvider = plcSoftware Sierra GetService<ChartProviderS7>();
if (chartProvider == null) // in case that CFC is not installed
    return;
// Read CFC chart password
string passwordHash = chartProvider.GetChartProtection("CFC_1");
```
</section>
<section id="id110">
<h4>6.4.1.8 更改 CFC 图表的密码<a class="headerlink" href="#id110" title="链接到此标题。"></a></h4>
<p>• TIA Portal Openness 应用程序已连接到 TIA Portal。 请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 已打开一个项目。请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
• PLC 未在线。
要更改用于保护 CFC 图表或层级 CFC 图表以防被意外编辑的密码，请使用函数“ChangeChartProtection”。
可通过“GetChartProtection (页 1480)”和“RemoveChartProtection (页 1483)”函数读取或删除密码。</p>
<table><tr><td>注意</td></tr><tr><td>密码:图表无授权,无专有技术保护该密码仅用于保护 CFC 图表以防止意外编辑。该访问保护类型并不会提高访问的安全性。该密码不适用于以下保护:保护 CFC 图表中的专有技术,防止未经授权的访问对 CFC 图表的访问进行安全相关的授权</td></tr></table>
<table><tr><td>参数</td><td>数据类型</td><td>描述</td></tr><tr><td>chartName</td><td>System.String</td><td>受密码保护的图表的名称。</td></tr><tr><td>currentPassword</td><td>System.Security.SecureString</td><td>CFC 图表当前使用的密码。</td></tr><tr><td>newHashedPassword</td><td>System.String</td><td>新密码密码以散列值的形式显示。</td></tr></table>
函数“ChangeChartProtection”返回 System.Boolean：
<table><tr><td>TRUE</td><td>密码已成功更改。</td></tr><tr><td>FALSE</td><td>密码无法更改。</td></tr></table>
修改以下程序代码以便为 CFC 图表更改密码。
在本例中，密码“test”被修改为新密码。新密码的散列值包含在缩写的示例值中。
```txt
plcSoftware = (PlcSoftware) swContainer.Software;
chartProvider = plcSoftware Sierra<ChartProviderS7>();
if (chartProvider == null)    // in case that CFC is not installed
    return;
// Change CFC chart password
char[] password1 = new char[] {'t', 'e', 's', 't'};
SecureString securePassword1 = new SecureString();
foreach (char ch in password1)
    securePassword1.AppendChar(ch);
bool changed = chartProvider.ChangeChartProtection("CFC_1", securePassword1, "AgGUWq...92M=");
```
```txt
设置 CFC 图表的密码 (页 1478)
CFC 图表的导出/导入 (页 1470)
```
</section>
<section id="id111">
<h4>6.4.1.9 从 CFC 图表中删除密码<a class="headerlink" href="#id111" title="链接到此标题。"></a></h4>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>- TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)”
</pre></div>
</div>
<p>• 已打开一个项目。请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
• PLC 未在线。
如果需要删除已组态的 CFC 图表密码，请使用函数“RemoveChartProtection”。
然后可以再次打开和编辑 CFC 图表，而无需输入密码。
要再次设置密码，请使用函数“AddChartProtection (页 1478)”。</p>
<table><tr><td>注意</td></tr><tr><td>密码:图表无授权,无专有技术保护该密码仅用于保护 CFC 图表以防止意外编辑。该访问保护类型并不会提高访问的安全性。该密码不适用于以下保护:保护 CFC 图表中的专有技术,防止未经授权的访问对 CFC 图表的访问进行安全相关的授权</td></tr></table>
<table><tr><td>参数</td><td>数据类型</td><td>描述</td></tr><tr><td>chartName</td><td>System.String</td><td>受密码保护的图表的名称。</td></tr><tr><td>currentPassword</td><td>System.Security.SecureString</td><td>CFC 图表当前使用的密码。</td></tr></table>
函数“RemoveChartProtection”返回 System.Boolean：
<table><tr><td>TRUE</td><td>密码已成功删除。</td></tr><tr><td>FALSE</td><td>密码无法删除。</td></tr></table>
修改以下程序代码以便删除 CFC 图表的密码。
在本例中，为图表“CFC\_1”组态了密码“test”。
```txt
plcSoftware = (PlcSoftware) swContainer.Software;
chartProvider = plcSoftware.GetService<ChartProviderS7>();
if (chartProvider == null)    // in case that CFC is not installed
    return;
// Remove CFC chart password
char[] password1 = new char[] {'t', 'e', 's', 't'};
SecureString securePassword1 = new SecureString();
foreach (char ch in password1)
    securePassword1.AppendChar(ch);
bool removed = chartProvider.RemoveChartProtection("CFC_1", securePassword1);
```
```txt
更改 CFC 图表的密码 (页 1481)
从 CFC 图表读取密码 (页 1480)
CFC 图表的导出/导入 (页 1470)
```
</section>
</section>
<section id="id112">
<h3>6.4.2 块<a class="headerlink" href="#id112" title="链接到此标题。"></a></h3>
<section id="id113">
<h4>6.4.2.1 块接口部分的 XML 结构<a class="headerlink" href="#id113" title="链接到此标题。"></a></h4>
<section id="id114">
<h5>基本原理<a class="headerlink" href="#id114" title="链接到此标题。"></a></h5>
<p>导入/导出操作中导出文件的数据为结构化数据，且引用一个基本结构。每个导入文件都必须满足基本结构条件。
导出文件包括导出块的接口部分的所有已编辑的变量和常量。排除具有 &quot;ReadOnly=“TRUE”“和 Informative”=“TRUE”“的所有属性。
如果信息是冗余的，则它在导入 XML 文件和项目数据中必须完全相同。否则，导入将出现可恢复的异常。
项目数据可以包含比导入 XML 文件更多的数据，例如外部类型可以有附加成员
只有可写入的值可以通过 TIA Portal Openness XML 导入。
根据 TIA Portal Openness 导出设置，导出文件包括一组已定义的属性和元素。从较高版本产品中导出的 XML 无法导入较低版本的 TIA Portal。</p>
</section>
<section id="id115">
<h5>基本结构<a class="headerlink" href="#id115" title="链接到此标题。"></a></h5>
<p>导出块的接口部分包含在块的 SimaticML 中的 <Interface> 元素中。根对象是<Sections>元素，它表示导出块的接口部分。以下元素描述的顺序表示输入文件中要求的顺序。</p>
<div class="highlight-xml notranslate"><div class="highlight"><pre><span></span><span class="nt">&lt;Interface&gt;</span>
<span class="w">    </span><span class="nt">&lt;Sections</span><span class="w"> </span><span class="na">xmlns=</span><span class="s">&quot;http://www.siemens.com/automation/Openness/SW/Interface/v1&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;Section</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Input&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;Member</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;input1&quot;</span><span class="w"> </span><span class="na">Datatype=</span><span class="s">&quot;Bool&quot;</span><span class="w"> </span><span class="na">Remanence=</span><span class="s">&quot;Volatile&quot;</span><span class="w"> </span><span class="na">Accessibility=</span><span class="s">&quot;Public&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;AttributeList&gt;</span>
<span class="w">    </span>...
<span class="w">    </span><span class="nt">&lt;/AttributeList&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Member&gt;</span>
<span class="w">    </span><span class="nt">&lt;Member</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;input2&quot;</span><span class="w"> </span><span class="na">Datatype=</span><span class="s">&quot;Bool&quot;</span><span class="w"> </span><span class="na">Remanence=</span><span class="s">&quot;Volatile&quot;</span><span class="w"> </span><span class="na">Accessibility=</span><span class="s">&quot;Public&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;AttributeList&gt;</span>
<span class="w">    </span>...
<span class="w">    </span><span class="nt">&lt;/AttributeList&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Member&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Section&gt;</span>
<span class="w">    </span><span class="nt">&lt;Section</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Output&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;Member</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;output1&quot;</span><span class="w"> </span><span class="na">Datatype=</span><span class="s">&quot;Bool&quot;</span><span class="w"> </span><span class="na">Remanence=</span><span class="s">&quot;Volatile&quot;</span><span class="w"> </span><span class="na">Accessibility=</span><span class="s">&quot;Public&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;AttributeList&gt;</span>
<span class="w">    </span>...
<span class="w">    </span><span class="nt">&lt;/AttributeList&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Member&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Section&gt;</span>
<span class="w">    </span><span class="nt">&lt;Section</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;InOut&quot;</span><span class="w"> </span><span class="nt">/&gt;</span>
<span class="w">    </span><span class="nt">&lt;Section</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Static&quot;</span><span class="w"> </span><span class="nt">/&gt;</span>
<span class="w">    </span><span class="nt">&lt;Section</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Temp&quot;</span><span class="w"> </span><span class="nt">/&gt;</span>
<span class="w">    </span><span class="nt">&lt;Section</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Constant&quot;</span><span class="w"> </span><span class="nt">/&gt;</span>
<span class="nt">&lt;/Sections&gt;</span>
<span class="nt">&lt;/Interface&gt;</span>
</pre></div>
</div>
</section>
<section id="id116">
<h5>• 部分<a class="headerlink" href="#id116" title="链接到此标题。"></a></h5>
<p>部分表示程序块的单个参数或本地数据</p>
</section>
<section id="id117">
<h5>• 成员<a class="headerlink" href="#id117" title="链接到此标题。"></a></h5>
<p>成员表示程序块中使用的变量或常量。根据变量的数据类型，成员可以嵌套或具有其它结构化子元素。
对于数据类型“ARRAY”，结构元素“Subelement Path”表示数组元素组件的索引。只能导出由用户编辑的成员。</p>
</section>
<section id="attributelist">
<h5>• AttributeList<a class="headerlink" href="#attributelist" title="链接到此标题。"></a></h5>
<p><AttributeList>包括成员的所有已定义属性。系统定义或由标准值分配的属性未在XML 结构中列出。
成员属性 <ReadOnly> 和 <Informative> 仅在值为 TRUE 时写入 XML 导出文件。</p>
</section>
<section id="startvalue">
<h5>• StartValue<a class="headerlink" href="#startvalue" title="链接到此标题。"></a></h5>
<p>只有当用户设置了变量或常量的默认值时，才会写入<StartValue> 元素。</p>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>... &lt;Member Name=&quot;Static_1&quot; Datatype=&quot;Int&quot;&gt;
... &lt;StartValue&gt;1&lt;/StartValue&gt;
&lt;/Member&gt;
...
</pre></div>
</div>
</section>
<section id="id118">
<h5>• 注释<a class="headerlink" href="#id118" title="链接到此标题。"></a></h5>
<p>只有当用户设置了<Comment>元素时，才会将其写入。变量或常量的注释将导出为多语言文本：</p>
<div class="highlight-xml notranslate"><div class="highlight"><pre><span></span><span class="nt">&lt;Member</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Static_3&quot;</span><span class="w"> </span><span class="na">Datatype=</span><span class="s">&quot;Struct&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;AttributeList&gt;</span>
<span class="w">    </span><span class="nt">&lt;BooleanAttribute</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;ExternalAccessible&quot;</span><span class="w"> </span><span class="na">SystemDefined=</span><span class="s">&quot;true&quot;</span><span class="nt">&gt;</span>false<span class="nt">&lt;/BooleanAttribute&gt;</span>
<span class="w">    </span><span class="nt">&lt;BooleanAttribute</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;ExternalVisible&quot;</span><span class="w"> </span><span class="na">SystemDefined=</span><span class="s">&quot;true&quot;</span><span class="nt">&gt;</span>false<span class="nt">&lt;/BooleanAttribute&gt;</span>
<span class="w">    </span><span class="nt">&lt;BooleanAttribute</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;ExternalWritable&quot;</span><span class="w"> </span><span class="na">SystemDefined=</span><span class="s">&quot;true&quot;</span><span class="nt">&gt;</span>false<span class="nt">&lt;/BooleanAttribute&gt;</span>
<span class="w">    </span><span class="nt">&lt;/AttributeList&gt;</span>
<span class="w">    </span><span class="nt">&lt;Comment&gt;</span>
<span class="w">    </span><span class="nt">&lt;MultiLanguageText</span><span class="w"> </span><span class="na">Lang=</span><span class="s">&quot;de-DE&quot;</span><span class="nt">&gt;</span>An<span class="w"> </span>individual<span class="w"> </span>comment<span class="nt">&lt;/MultiLanguageText&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Comment&gt;</span>
<span class="nt">&lt;/Member&gt;</span>
</pre></div>
</div>
</section>
<section id="id119">
<h5>• 主要属性<a class="headerlink" href="#id119" title="链接到此标题。"></a></h5>
<p>主要属性写入 XML 结构的 <Member> 元素中。</p>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>... &lt;Member Name=&quot;Static_1&quot; Datatype=&quot;&amp;quot;User_data_type_1&amp;quot;&quot; Remanence=&quot;Retain&quot;&gt;  
... &lt;/Member&gt;
</pre></div>
</div>
<p>下表显示了块接口部分的变量或常量的主要属性。</p>
<table><tr><td>名称</td><td>数据类型</td><td>默认值</td><td>导入条件</td><td>注释</td></tr><tr><td>名称</td><td>STRING</td><td>-</td><td>必选项</td><td></td></tr><tr><td>数据类型</td><td>ENUM</td><td>-</td><td>必选项</td><td></td></tr><tr><td>版本</td><td>STRING</td><td>-</td><td>可选</td><td></td></tr><tr><td>剩余</td><td>ENUM</td><td>NonRetain</td><td>-</td><td>只在非默认值时写入</td></tr><tr><td>可访问性</td><td>ENUM</td><td>Public</td><td>-</td><td>由系统预定义用户无法更改</td></tr><tr><td>信息</td><td>BOOL</td><td>FALSE</td><td>-</td><td></td></tr></table>
具有标志“Informative”的成员在导入期间将被忽略。如果属性被删除或设置为FALSE，则发生异常。
</section>
<section id="set-in-idb">
<h5>剩余设置“Set in IDB”<a class="headerlink" href="#set-in-idb" title="链接到此标题。"></a></h5>
<p>如果变量或常量的剩余值为“Set in IDB”，则 IDB 中的剩余设置要与所有其它具有剩余值“Setin IDB”的变量和常量相同。
具有“Set in IDB”属性的第一个导入成员在 IDB 中为以下具有剩余值“SetInIDB”的标签和常量定义预期剩余。</p>
</section>
<section id="id120">
<h5>• 系统定义的成员属性<a class="headerlink" href="#id120" title="链接到此标题。"></a></h5>
<p>系统定义的成员属性将在<AttributeList> 元素中列出。系统定义的成员属性具有<Informative> 标志并在导入时被忽略。</p>
<div class="highlight-xml notranslate"><div class="highlight"><pre><span></span><span class="nt">&lt;Member</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Static_3&quot;</span><span class="w"> </span><span class="na">Datatype=</span><span class="s">&quot;Struct&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;AttributeList&gt;</span>
<span class="w">    </span><span class="nt">&lt;BooleanAttribute</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;ExternalAccessible&quot;</span><span class="w"> </span><span class="na">SystemDefined=</span><span class="s">&quot;true&quot;</span><span class="nt">&gt;</span>false<span class="nt">&lt;/BooleanAttribute&gt;</span>
<span class="w">    </span><span class="nt">&lt;BooleanAttribute</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;ExternalVisible&quot;</span><span class="w"> </span><span class="na">SystemDefined=</span><span class="s">&quot;true&quot;</span><span class="nt">&gt;</span>false<span class="nt">&lt;/BooleanAttribute&gt;</span>
<span class="w">    </span><span class="nt">&lt;BooleanAttribute</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;ExternalWritable&quot;</span><span class="w"> </span><span class="na">SystemDefined=</span><span class="s">&quot;true&quot;</span><span class="nt">&gt;</span>false<span class="nt">&lt;/BooleanAttribute&gt;</span>
<span class="w">    </span><span class="nt">&lt;/AttributeList&gt;</span>
<span class="w">    </span><span class="nt">&lt;Comment&gt;</span>
<span class="w">    </span><span class="nt">&lt;MultiLanguageText</span><span class="w"> </span><span class="na">Lang=</span><span class="s">&quot;de-DE&quot;</span><span class="nt">&gt;</span>An<span class="w"> </span>individual<span class="w"> </span>comment<span class="nt">&lt;/MultiLanguageText&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Comment&gt;</span>
<span class="nt">&lt;/Member&gt;</span>
</pre></div>
</div>
<table><tr><td>Name</td><td>类型</td><td>默认值</td><td>SimaticML 只读(供参考)</td><td>注释</td></tr><tr><td>At</td><td>string</td><td>&quot;&quot;</td><td>FALSE</td><td>成员与此结构中的另一成员共享偏移量</td></tr><tr><td>SetPoint</td><td>bool</td><td>FALSE</td><td>FALSE</td><td>时间可以与工作内存同步</td></tr><tr><td>UserReadOnly</td><td>bool</td><td>FALSE</td><td>TRUE</td><td>用户不能更改任何成员属性(包括名称)</td></tr><tr><td>UserDeletable</td><td>bool</td><td>TRUE</td><td>TRUE</td><td>编辑器不允许删除成员</td></tr><tr><td>HmiAccessible</td><td>bool</td><td>TRUE</td><td>FALSE</td><td>无 HMI 访问,无结构项</td></tr><tr><td>HmiVisible</td><td>bool</td><td>TRUE</td><td>FALSE</td><td>过滤以减少显示在第一位置的成员数量</td></tr><tr><td>Offset</td><td>int</td><td>-</td><td>TRUE</td><td>DB, FB, FC (Temp)。适用于经典 PLC 和剩余设置为经典的 Plus PLC。</td></tr><tr><td>PaddedSize</td><td>int</td><td>-</td><td>TRUE</td><td>DB, FB, FC (Temp)。适用于经典 PLC 和剩余设置为经典的 Plus PLC。仅适用于数组。</td></tr></table>
<table><tr><td>Name</td><td>类型</td><td>默认值</td><td>SimaticML 只读(供参考)</td><td>注释</td></tr><tr><td>HiddenAssignment</td><td>bool</td><td>FALSE</td><td>FALSE</td><td>如果与PredefinedAssignment 匹配,则隐藏调用时的分配</td></tr><tr><td>PredefinedAssingment</td><td>string</td><td>&quot;&quot;</td><td>FALSE</td><td>调用时使用的参数输入</td></tr><tr><td>ReadOnlyAssignment</td><td>bool</td><td>FALSE</td><td>FALSE</td><td>用户不能在调用时更改预定义分配</td></tr><tr><td>UserVisible</td><td>bool</td><td>TRUE</td><td>TRUE</td><td>此成员不在 UI上显示</td></tr><tr><td>HmiReadOnly</td><td>bool</td><td>TRUE</td><td>TRUE</td><td>此成员对于 HMI只读</td></tr><tr><td>CodeReadOnly</td><td>bool</td><td>FALSE</td><td>TRUE</td><td>-</td></tr></table>
</section>
<section id="id121">
<h5>• 用户定义属性<a class="headerlink" href="#id121" title="链接到此标题。"></a></h5>
<p>用户定义属性标记为<ReadOnly>。具有此标记的成员在导入时将被忽略。如果标记被删除或设置为 FALSE，则发生异常。
未编辑的用户定义属性将从导出中排除。</p>
<table><tr><td>名称</td><td>类型</td><td>默认值</td><td>SimaticML 只读(供参考)</td><td>注释</td></tr><tr><td>CFC</td><td>IBlockAttribute</td><td>---</td><td>FALSE</td><td>此为有效负载</td></tr></table>
</section>
<section id="struct">
<h5>数据类型“STRUCT”<a class="headerlink" href="#struct" title="链接到此标题。"></a></h5>
<p>数据类型“STRUCT”的组成部分在导入/导出文件的 XML 结构中表示为嵌套成员：</p>
<div class="highlight-xml notranslate"><div class="highlight"><pre><span></span><span class="nt">&lt;Sections</span><span class="w"> </span><span class="na">xmlns=</span><span class="s">&quot;http://www.siemens.com/automation/Openness/SW/Interface/v2&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;Section</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Static&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;Member</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Static_1&quot;</span><span class="w"> </span><span class="na">Datatype=</span><span class="s">&quot;Struct&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="cm">&lt;!-- Basic struct --&gt;</span>
<span class="w">    </span><span class="nt">&lt;Member</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Static_1&quot;</span><span class="w"> </span><span class="na">Datatype=</span><span class="s">&quot;Int&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="cm">&lt;!-- First Member of struct --&gt;</span>
<span class="w">    </span><span class="nt">&lt;StartValue&gt;</span>1<span class="nt">&lt;/StartValue&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Member&gt;</span>
<span class="w">    </span><span class="nt">&lt;Member</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Static_2&quot;</span><span class="w"> </span><span class="na">Datatype=</span><span class="s">&quot;Int&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="cm">&lt;!-- Second Member of struct --&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Member&gt;</span>
<span class="w">    </span><span class="nt">&lt;Member</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Static_3&quot;</span><span class="w"> </span><span class="na">Datatype=</span><span class="s">&quot;Struct&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="cm">&lt;!-- A subsequent struct --&gt;</span>
<span class="w">    </span><span class="nt">&lt;Member</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Static_1&quot;</span><span class="w"> </span><span class="na">Datatype=</span><span class="s">&quot;Int&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="cm">&lt;!-- First Member of the subsequent struct --&gt;</span>
<span class="w">    </span><span class="nt">&lt;StartValue&gt;</span>3<span class="nt">&lt;/StartValue&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Member&gt;</span>
<span class="w">    </span><span class="nt">&lt;Member</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Static_2&quot;</span><span class="w"> </span><span class="na">Datatype=</span><span class="s">&quot;Int&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="cm">&lt;!-- Second Member of the subsequent struct --&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Member&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Member&gt;</span>
<span class="nt">&lt;/Sections&gt;</span>
</pre></div>
</div>
</section>
<section id="array">
<h5>数据类型“ARRAY”基本类型<a class="headerlink" href="#array" title="链接到此标题。"></a></h5>
<p>基本数据类型“ARRAY”的组成部分在导入/导出文件的 XML 结构中表示为具有&quot;Path&quot;属性的子元素：</p>
<div class="highlight-xml notranslate"><div class="highlight"><pre><span></span><span class="nt">&lt;Sections</span><span class="w"> </span><span class="na">xmlns=</span><span class="s">&quot;http://www.siemens.com/automation/Openness/SW/Interface/v2&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;Section</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Static&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;Member</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Static_1&quot;</span><span class="w"> </span><span class="na">Datatype=</span><span class="s">&quot;Array[0..2] of Int&quot;</span><span class="w"> </span><span class="na">Remanence=</span><span class="s">&quot;Retain&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="cm">&lt;!-- Basic Array --&gt;</span>
<span class="w">    </span><span class="nt">&lt;Subelement</span><span class="w"> </span><span class="na">Path=</span><span class="s">&quot;0&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="cm">&lt;!-- First Array Component--&gt;</span>
<span class="w">    </span><span class="nt">&lt;StartValue&gt;</span>1<span class="nt">&lt;/StartValue&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Subelement&gt;</span>
<span class="w">    </span><span class="nt">&lt;Subelement</span><span class="w"> </span><span class="na">Path=</span><span class="s">&quot;1&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="cm">&lt;!-- Second Array Component--&gt;</span>
<span class="w">    </span><span class="nt">&lt;StartValue&gt;</span>2<span class="nt">&lt;/StartValue&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Subelement&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Member&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Section&gt;</span>
<span class="nt">&lt;/Sections&gt;</span>
</pre></div>
</div>
<p>6.4 导入/导出 PLC 设备的数据</p>
</section>
<section id="udt-array">
<h5>UDT 的数据类型“ARRAY”<a class="headerlink" href="#udt-array" title="链接到此标题。"></a></h5>
<p>UDT 的数据类型“ARRAY”的组成部分在导入/导出文件的 XML 结构中表示为<member>元素的新 <sections> 元素。UDT 新部分中的成员在 ARRAY 中，分配了具有 “Path” 属性的子元素：</p>
<div class="highlight-xml notranslate"><div class="highlight"><pre><span></span><span class="nt">&lt;Sections</span><span class="w"> </span><span class="na">xmlns=</span><span class="s">&quot;http://www.siemens.com/automation/Openness/SW/Interface/v2&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;Section</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Static&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;Member</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Static_1&quot;</span><span class="w"> </span><span class="na">Datatype=</span><span class="s">&quot;&amp;quot;User_data_type_1&amp;quot;&quot;</span><span class="w"> </span><span class="na">Remanence=</span><span class="s">&quot;Retain&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;Sections&gt;</span><span class="w"> </span><span class="cm">&lt;!-- Sections including the UDT &quot;User_data_type_1&quot; --&gt;</span>
<span class="w">    </span><span class="nt">&lt;Section</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;None&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;Member</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Element_2&quot;</span><span class="w"> </span><span class="na">Datatype=</span><span class="s">&quot;Int&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;StartValue&gt;</span>47<span class="nt">&lt;/StartValue&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Member&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Section&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Sections&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Member&gt;</span>
<span class="w">    </span><span class="nt">&lt;Member</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Static_2&quot;</span><span class="w"> </span><span class="na">Datatype=</span><span class="s">&quot;Array[0..1] of &amp;quot;User_data_type_1&amp;quot;&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;Sections&gt;</span><span class="w"> </span><span class="cm">&lt;!-- Sections including the UDT &quot;User_data_type_1&quot; --&gt;</span>
<span class="w">    </span><span class="nt">&lt;Section</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;None&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;Member</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Element_2&quot;</span><span class="w"> </span><span class="na">Datatype=</span><span class="s">&quot;Int&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;Subelement</span><span class="w"> </span><span class="na">Path=</span><span class="s">&quot;0&quot;</span><span class="nt">&gt;</span><span class="w"> </span><span class="cm">&lt;!-- Component of the array --&gt;</span>
<span class="w">    </span><span class="nt">&lt;StartValue&gt;</span>123<span class="nt">&lt;/StartValue&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Subelement&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Member&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Section&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Sections&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Member&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Section&gt;</span>
<span class="nt">&lt;/Sections&gt;</span>
</pre></div>
</div>
</section>
<section id="arrayarray">
<h5>“ARRAY”中的数据类型“ARRAY”<a class="headerlink" href="#arrayarray" title="链接到此标题。"></a></h5>
<p>在另一个 ARRAY 中，数据类型“ARRAY”的组成部分在导入/导出文件的 XML 结构中表示为具有&quot;Path&quot;属性的子元素。
如果组成部分由用户编辑，则将另一个 ARRAY 中的成员指定为带有&quot;Path&quot;属性的子元素：</p>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>- ExportOptions.WithDefaults
始终写入以下属性:
- Name
- Datatype
- ExternalAccessible
- ExternalVisible
- ExternalWritable
- SetPoint
- StartValue
如果此类型中的默认值是由用户设置，则不写入。
</pre></div>
</div>
<div class="highlight-xml notranslate"><div class="highlight"><pre><span></span><span class="nt">&lt;Sections</span><span class="w"> </span><span class="na">xmlns=</span><span class="s">&quot;http://www.siemens.com/automation/Openness/SW/Interface/v2&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;Section</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Static&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;Member</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Static_1&quot;</span><span class="w"> </span><span class="na">Datatype=</span><span class="s">&quot;Array[0..2] of Struct&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;Member</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Static_1&quot;</span><span class="w"> </span><span class="na">Datatype=</span><span class="s">&quot;Int&quot;</span><span class="w"> </span><span class="nt">/&gt;</span>
<span class="w">    </span><span class="nt">&lt;Member</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Static_2&quot;</span><span class="w"> </span><span class="na">Datatype=</span><span class="s">&quot;Array[0..1, 0..3, -9..-2] of Struct&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;Member</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Static_1&quot;</span><span class="w"> </span><span class="na">Datatype=</span><span class="s">&quot;Int&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;Subelement</span><span class="w"> </span><span class="na">Path=</span><span class="s">&quot;0,0,3,-5&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;StartValue&gt;</span>1<span class="nt">&lt;/StartValue&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Subelement&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Member&gt;</span>
<span class="w">    </span><span class="nt">&lt;Subelement</span><span class="w"> </span><span class="na">Path=</span><span class="s">&quot;0,0,2,-6&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;Comment&gt;</span>
<span class="w">    </span><span class="nt">&lt;MultiLanguageText</span><span class="w"> </span><span class="na">Lang=</span><span class="s">&quot;de-DE&quot;</span><span class="nt">&gt;</span>A<span class="w"> </span>individual<span class="w"> </span>comment<span class="nt">&lt;/MultiLanguageText&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Comment&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Subelement&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Member&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Member&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Section&gt;</span>
<span class="nt">&lt;/Sections&gt;</span>
</pre></div>
</div>
</section>
<section id="plc-udt">
<h5>PLC 数据类型 (UDT)<a class="headerlink" href="#plc-udt" title="链接到此标题。"></a></h5>
<p>PLC 数据类型的 XML 结构取决于 TIA Portal Openness 导出设置。
仅当用户将至少设置了一个组合的默认值时，才会写入 PLC 数据类型的元素。对于这些元素，仅当写入两个附加属性 “Name” 和 “Datatype” 时，才能对 <StartValue> 所属的元素成员进行标识。而不会写入其它元素和属性。
如果此类型中的默认值是由用户设置的，则仅写入 XML。如果仅在 PLC 数据类型中设置，则不写入。</p>
</section>
<section id="exportoptions-readonly">
<h5>• ExportOptions.ReadOnly<a class="headerlink" href="#exportoptions-readonly" title="链接到此标题。"></a></h5>
<p>对于 PLC 数据类型，该设置无意义。与其它设置组合使用时，也不会影响最终结果。</p>
</section>
<section id="id122">
<h5>覆盖变量<a class="headerlink" href="#id122" title="链接到此标题。"></a></h5>
<p>如果变量使用新的数据类型进行覆盖，则相应元素将以新数据类型的 XML 结构进行表示。以下 XML 结构显示由 BYTE 的 ARRAY 覆盖的数据类型 WORD。</p>
<div class="highlight-xml notranslate"><div class="highlight"><pre><span></span><span class="nt">&lt;Sections</span><span class="w"> </span><span class="na">xmlns=</span><span class="s">&quot;http://www.siemens.com/automation/Openness/SW/Interface/v2&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;Section</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Input&quot;</span><span class="w"> </span><span class="nt">/&gt;</span>
<span class="w">    </span><span class="nt">&lt;Section</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Output&quot;</span><span class="w"> </span><span class="nt">/&gt;</span>
<span class="w">    </span><span class="nt">&lt;Section</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;InOut&quot;</span><span class="w"> </span><span class="nt">/&gt;</span>
<span class="w">    </span><span class="nt">&lt;Section</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Static&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;Member</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Static_1&quot;</span><span class="w"> </span><span class="na">Datatype=</span><span class="s">&quot;Word&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="cm">&lt;!-- Basic Member --&gt;</span>
<span class="w">    </span><span class="nt">&lt;StartValue&gt;</span>16#17<span class="nt">&lt;/StartValue&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Member&gt;</span>
<span class="w">    </span><span class="nt">&lt;Member</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Static_2&quot;</span><span class="w"> </span><span class="na">Datatype=</span><span class="s">&quot;Array[0..1] of Byte&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;AttributeList&gt;</span>
<span class="w">    </span><span class="nt">&lt;StringAttribute</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;At&quot;</span><span class="w"> </span><span class="na">SystemDefined=</span><span class="s">&quot;true&quot;</span><span class="nt">&gt;</span>Static_1<span class="nt">&lt;/StringAttribute&gt;</span>
<span class="w">    </span><span class="nt">&lt;/AttributeList&gt;</span>
<span class="w">    </span><span class="cm">&lt;!-- The AT member --&gt;</span>
<span class="w">    </span><span class="nt">&lt;Subelement</span><span class="w"> </span><span class="na">Path=</span><span class="s">&quot;0&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="cm">&lt;!-- First overlay byte --&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Subelement&gt;</span>
<span class="w">    </span><span class="nt">&lt;Subelement</span><span class="w"> </span><span class="na">Path=</span><span class="s">&quot;1&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="cm">&lt;!-- Second overlay byte --&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Subelement&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Member&gt;</span>
<span class="w">    </span><span class="nt">&lt;/Section&gt;</span>
<span class="w">    </span><span class="nt">&lt;Section</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Temp&quot;</span><span class="w"> </span><span class="nt">/&gt;</span>
<span class="w">    </span><span class="nt">&lt;Section</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Constant&quot;</span><span class="w"> </span><span class="nt">/&gt;</span>
<span class="nt">&lt;/Sections&gt;</span>
</pre></div>
</div>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>- ExportOptions.None
此设置只能导出修改后的数据或与默认值不同的数据。
如果属性定义未指定默认值，则始终写入该属性。
导出文件中还包含对于后续数据导入必须项的所有值。
</pre></div>
</div>
</section>
<section id="id123">
<h5>块接口<a class="headerlink" href="#id123" title="链接到此标题。"></a></h5>
<p>将执行 ReadOnly=“TRUE”和 Informative=“FALSE”的所有属性。块接口的 XML 结构取决于 TIA Portal Openness 导出设置。</p>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>- ExportOptions.WithDefaults
通常将写入以下属性
- Name
- Datatype
- HmiAccessible（导出为 ExternalAccessible）
- HmiVisible（导出为 ExternalVisible）
- ExternalWritable
- SetPoint（如适用）
- Offset（如适用）
- PaddedSize（如适用）
所有其它属性仅在其值与默认值不同时写入。
如果已明确设置，则 &lt;StartValue&gt; 元素只写入 XML。
</pre></div>
</div>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>- ExportOptions.ReadOnly
</pre></div>
</div>
<p>对于块接口，该设置无意义。与其它设置组合使用时，也不会影响最终结果。</p>
</section>
</section>
<section id="id124">
<h4>6.4.2.2 对象模型和 XML 文件格式的变化<a class="headerlink" href="#id124" title="链接到此标题。"></a></h4>
<p>简介
要通过 TIA Portal Openness 成功将自定义创建的或已编辑的 XML 文件导入到 TIA Portal，文件必须对应于定义的架构。
XML 文件始终包含两个主要部分：
• 接口
• 编译单元
下面介绍了文件所需对应的架构。
接口
接口可包含多个部分（例如，输入、输入输出和静态）：在以下目录中给出了该架构下的所有相关部分：
• C:\Program Files\Siemens\Automation\Portal
V*\PublicAPI\V*\Schemas\SW.InterfaceSections_v3.xsd
• C:\Program Files\Siemens\Automation\Portal V*\PublicAPI\V*\Schemas\SW.Interface.Snapshot .xsd</p>
<section id="id125">
<h5>编译单元<a class="headerlink" href="#id125" title="链接到此标题。"></a></h5>
<p>对于 GRAPH、LAD/FBD、STL 和 SCL 块的编译单元，存在多个架构。可以在以下目录中找到这些架构：
• GRAPH：C:\Program Files\Siemens\Automation\Portal V*\PublicAPI\V*\Schemas\SW.PlcBlocks.Graph_v4.xsd
• LAD/FBD：C:\Program Files\Siemens\Automation\PortalV*\PublicAPI\V*\Schemas\SW.PlcBlocks.LADFBD_v3.xsd
• STL：C:\Program Files\Siemens\Automation\Portal V*\PublicAPI\V*\Schemas\SW.PlcBlocks.STL_v3.xsd
• SCL：C:\Pogram Files\Siemens\Automation\Portal V*\PublicAPI\V*\Schemas\ SW.PlcBlocks.SCL_v2.xsd</p>
</section>
<section id="id126">
<h5>子架构<a class="headerlink" href="#id126" title="链接到此标题。"></a></h5>
<p>所有编译单元还使用以下额外的架构定义：
• Access
• 公共</p>
</section>
<section id="access">
<h5>Access<a class="headerlink" href="#access" title="链接到此标题。"></a></h5>
<p>例如，“访问”节点介绍了以下内容：
• 局部/全局成员以及常数使用情况
• FB、FC 和指令调用
• 用于调用的 DB
可以在以下目录中找到访问架构：</p>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>C:\Program Files\Siemens\Automation\Portal
V*\PublicAPI\V*\Schemas\SW.PlcBlocks.Access_v3.xsd
公共
公共部分包含常用的属性和元素，例如，不同类型的注释、文本和令牌。
可以在以下目录中找到公共架构：
C:\Program Files\Siemens\Automation\Portal
V*\PublicAPI\V*.\Schemas\SW.Common_v2.xsd
说明
V* 指已安装的 TIA Portal 版本。
</pre></div>
</div>
</section>
</section>
<section id="id127">
<h4>6.4.2.3 利用快照导出数据块<a class="headerlink" href="#id127" title="链接到此标题。"></a></h4>
<p>• TIA Portal Openness 应用程序已连接到 TIA Portal。
<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 已打开一个项目。
请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
可使用 TIA Portal Openness 将具有快照值的数据块以 XML 格式导出，从而可比较不同快照时间的值。根据比较结果，可手动调整
单个起始值（在 TIA Portal 用户界面中）并保存这些值以便将来进行恢复。
架构“SW.Interface.Snapshot.xsd”可处理所导出 XML 文件。快照服务“InterfaceSnapshot”在命名空间“Siemens.Engineering.SW.Blocks”中提供。
文件处理支持利用快照导出数据块：
• 导出目录不存在
• 创建导出目录
• 导出目录是只读的
• 导出文件已存在
全局数据块、背景数据块和阵列数据块支持快照服务。
6.4 导入/导出 PLC 设备的数据
修改以下程序代码以便使用快照服务导出快照值：</p>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>PlcBlock dataBlock = ...;
InterfaceSnapshot interfaceSnapshot = dataBlock.GetService&lt;InterfaceSnapshot&gt;();
interfaceSnapshot.Export(new FileInfo(&quot;C:\\temp\\MyInterfaceSnapshot.xml&quot;),
ExportOptions.WithReadOnly);
</pre></div>
</div>
<p>使用快照服务导出快照值与标准接口 Openness 导出无关，因此不会影响已存在的接口成员导出。但无法导入已导出的 XML
快照值导出的代码如下：</p>
<div class="highlight-xml notranslate"><div class="highlight"><pre><span></span><span class="cp">&lt;?xml version=&quot;1.0&quot; encoding=&quot;utf-8&quot;?&gt;</span>
<span class="nt">&lt;Document&gt;</span>
<span class="nt">&lt;Engineering</span><span class="w"> </span><span class="na">version=</span><span class="s">&quot;V15 SP1&quot;</span><span class="w"> </span><span class="nt">/&gt;</span>
<span class="nt">&lt;DocumentInfo&gt;</span>
...
<span class="nt">&lt;/DocumentInfo&gt;</span>
<span class="nt">&lt;SW.Blocks.InterfaceSnapshot</span><span class="w"> </span><span class="na">ID=</span><span class="s">&quot;0&quot;</span><span class="nt">&gt;</span>
<span class="nt">&lt;AttributeList&gt;</span>
<span class="nt">&lt;Name&gt;</span>GlobalDB<span class="nt">&lt;/Name&gt;</span>
<span class="nt">&lt;Snapshot</span><span class="w"> </span><span class="na">ReadOnly=</span><span class="s">&quot;true&quot;</span><span class="nt">&gt;</span>
<span class="nt">&lt;SnapshotValues&gt;</span>
<span class="nt">&lt;Value</span><span class="w"> </span><span class="na">Path=</span><span class="s">&quot;Static_1&quot;</span><span class="w"> </span><span class="na">Type=</span><span class="s">&quot;Bool&quot;</span><span class="nt">&gt;</span>TRUE<span class="nt">&lt;/Value&gt;</span>
<span class="nt">&lt;Value</span><span class="w"> </span><span class="na">Path=</span><span class="s">&quot;Static_2[0]&quot;</span><span class="w"> </span><span class="na">Type=</span><span class="s">&quot;Int&quot;</span><span class="nt">&gt;</span>1<span class="nt">&lt;/Value&gt;</span>
<span class="nt">&lt;Value</span><span class="w"> </span><span class="na">Path=</span><span class="s">&quot;Static_2[1]&quot;</span><span class="w"> </span><span class="na">Type=</span><span class="s">&quot;Int&quot;</span><span class="nt">&gt;</span>2<span class="nt">&lt;/Value&gt;</span>
<span class="nt">&lt;Value</span><span class="w"> </span><span class="na">Path=</span><span class="s">&quot;Static_2[2]&quot;</span><span class="w"> </span><span class="na">Type=</span><span class="s">&quot;Int&quot;</span><span class="nt">&gt;</span>3<span class="nt">&lt;/Value&gt;</span>
<span class="nt">&lt;Value</span><span class="w"> </span><span class="na">Path=</span><span class="s">&quot;Static_3&quot;</span><span class="w"> </span><span class="na">Type=</span><span class="s">&quot;DTL&quot;</span><span class="nt">&gt;</span>DTL#1973-01-01-00:00:00<span class="nt">&lt;/Value&gt;</span>
<span class="nt">&lt;Value</span><span class="w"> </span><span class="na">Path=</span><span class="s">&quot;Static_4.Element_1&quot;</span><span class="w"> </span><span class="na">Type=</span><span class="s">&quot;Int&quot;</span><span class="nt">&gt;</span>7<span class="nt">&lt;/Value&gt;</span>
<span class="nt">&lt;Value</span><span class="w"> </span><span class="na">Path=</span><span class="s">&quot;Static_4.Element_2[0]&quot;</span><span class="w"> </span><span class="na">Type=</span><span class="s">&quot;Bool&quot;</span><span class="nt">&gt;</span>FALSE<span class="nt">&lt;/Value&gt;</span>
<span class="nt">&lt;Value</span><span class="w"> </span><span class="na">Path=</span><span class="s">&quot;Static_4.Element_2[1]&quot;</span><span class="w"> </span><span class="na">Type=</span><span class="s">&quot;Bool&quot;</span><span class="nt">&gt;</span>TRUE<span class="nt">&lt;/Value&gt;</span>
<span class="nt">&lt;Value</span><span class="w"> </span><span class="na">Path=</span><span class="s">&quot;Static_4.Element_2[2]&quot;</span><span class="w"> </span><span class="na">Type=</span><span class="s">&quot;Bool&quot;</span><span class="nt">&gt;</span>TRUE<span class="nt">&lt;/Value&gt;</span>
<span class="nt">&lt;Value</span><span class="w"> </span><span class="na">Path=</span><span class="s">&quot;Static_4.Element_3.Element_1&quot;</span><span class="w"> </span><span class="na">Type=</span><span class="s">&quot;Int&quot;</span><span class="nt">&gt;</span>5<span class="nt">&lt;/Value&gt;</span>
<span class="nt">&lt;Value</span><span class="w"> </span><span class="na">Path=</span><span class="s">&quot;Static_4.Element_3.Element_2.Element_1&quot;</span><span class="w"> </span><span class="na">Type=</span><span class="s">&quot;Bool&quot;</span><span class="nt">&gt;</span>TRUE<span class="nt">&lt;/Value&gt;</span>
<span class="nt">&lt;Value</span><span class="w"> </span><span class="na">Path=</span><span class="s">&quot;Static_4.Element_3.Element_2.Element_2[0]&quot;</span><span class="w"> </span><span class="na">Type=</span><span class="s">&quot;Int&quot;</span><span class="nt">&gt;</span>100<span class="nt">&lt;/Value&gt;</span>
<span class="nt">&lt;Value</span><span class="w"> </span><span class="na">Path=</span><span class="s">&quot;Static_4.Element_3.Element_2.Element_2[1]&quot;</span><span class="w"> </span><span class="na">Type=</span><span class="s">&quot;Int&quot;</span><span class="nt">&gt;</span>200<span class="nt">&lt;/Value&gt;</span>
<span class="nt">&lt;/SnapshotValues&gt;&lt;/Snapshot&gt;</span>
<span class="nt">&lt;SnapshotDate</span><span class="w"> </span><span class="na">ReadOnly=</span><span class="s">&quot;true&quot;</span><span class="nt">&gt;</span>2017-12-06T08:04:11.4590585Z<span class="nt">&lt;/SnapshotDate&gt;</span>
<span class="nt">&lt;StructureModified</span><span class="w"> </span><span class="na">ReadOnly=</span><span class="s">&quot;true&quot;</span><span class="nt">&gt;</span>2017-12-06T08:22:13.3292585Z<span class="nt">&lt;/StructureModified&gt;</span>
<span class="nt">&lt;/AttributeList&gt;</span>
<span class="nt">&lt;/SW.Blocks.InterfaceSnapshot&gt;</span>
<span class="nt">&lt;/Document&gt;</span>
</pre></div>
</div>
<p>如果数据块不包含任何快照值，则导出文件的内容如下所示：
<SnapshotValues xlmns="http://www.siemens.com/automation/Openness/SW/Interface/Snapshot/ v1"></SnapshotValues>
参见</p>
</section>
<section id="id128">
<h4>6.4.2.4 导出具有专有技术保护的块<a class="headerlink" href="#id128" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 参见“连接到 TIA Portal (页 90)”
• 项目已经打开。
<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
• PLC 未在线。
简介
生成的 XML 文件与没有专有技术保护的块导出文件相似。通过 PlcBlockProtectionProvider，可以使用 Openness API 提供密码，以解锁受专有知识保护的块，然后再导出 KHP 块并完善其代码。可导入块，然后再次使用 API 对块进行密码保护。
如果在未解锁的情况下导出块，则仅会导出公共块接口。
• TIA Portal 块 -&gt; 解锁 -&gt; 导出不受保护的文件
• 导入不受保护的文件 -&gt; 锁定 -&gt; TIA Portal 块
块的属性列表指示相关的块具有专有技术保护。
修改以下程序代码以将具有专有技术保护的块的可见数据导出至 XML 文件：</p>
<div class="highlight-cs notranslate"><div class="highlight"><pre><span></span><span class="k">private</span><span class="w"> </span><span class="k">static</span><span class="w"> </span><span class="k">void</span><span class="w"> </span><span class="nf">ExportBlock</span><span class="p">(</span><span class="n">PlcSoftware</span><span class="w"> </span><span class="n">plcSoftware</span><span class="p">)</span>
<span class="p">{</span>
<span class="w">    </span><span class="n">PlcBlock</span><span class="w"> </span><span class="n">plcBlock</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">plcSoftware</span><span class="p">.</span><span class="n">BlockGroup</span><span class="p">.</span><span class="n">Blocks</span><span class="p">.</span><span class="n">Find</span><span class="p">(</span><span class="s">&quot;MyBlock&quot;</span><span class="p">);</span>
<span class="w">    </span><span class="n">plcBlock</span><span class="p">.</span><span class="n">Export</span><span class="p">(</span><span class="k">new</span><span class="w"> </span><span class="n">FileInfo</span><span class="p">(</span><span class="kt">string</span><span class="p">.</span><span class="n">Format</span><span class="p">(</span><span class="s">@&quot;D:\Samples\{0}.xml&quot;</span><span class="p">,</span><span class="w"> </span><span class="n">plcBlock</span><span class="p">.</span><span class="n">Name</span><span class="p">)),</span>
<span class="w">    </span><span class="n">ExportOptions</span><span class="p">.</span><span class="n">WithDefaults</span><span class="p">);</span>
<span class="p">}</span>
</pre></div>
</div>
</section>
<section id="scl">
<h4>6.4.2.5 导出/导入 SCL 块<a class="headerlink" href="#scl" title="链接到此标题。"></a></h4>
<section id="xml-scl">
<h5>带有导出 XML 变量的 SCL 语句<a class="headerlink" href="#xml-scl" title="链接到此标题。"></a></h5>
<p>SCL 块的导出操作根据 SCL 语句的类型导出相应的 XML 变量。此操作支持在 SCL 语句的LAD/FBD 块中使用 SCL 语句的 SCL 程序段。SCL 语句可分为文本元素、操作数、表达式、控制等。架构 SW.PlcBlocks.SCL_v2.xsd 用于对带有导出 XML 变量的 SCL 块的处理提供支持。带有与其相关的导出 XML 变量和属性的 SCL 块语句如下。</p>
</section>
<section id="id129">
<h5>新行<a class="headerlink" href="#id129" title="链接到此标题。"></a></h5>
<p>SCL 块中的新行用 NewLine XML 变量表示。
• 包含无符号 Num 属性，默认值为 1。
• Num 属性没有值 0。
• 仅支持用于 SCL。</p>
<table><tr><td>SCL 块</td><td>XML 变量</td></tr><tr><td></td><td></td></tr></table>
</section>
<section id="id130">
<h5>空格<a class="headerlink" href="#id130" title="链接到此标题。"></a></h5>
<p>SCL 块中的空格用 Blank XML 变量表示。
• 包含无符号 Num 属性，默认值为 1。
• Num 属性没有值 0。
• 仅支持用于 SCL。
• 不支持 STEP 7 的其他语言可用的 Integer 属性。</p>
<table><tr><td>SCL 块</td><td>XML 变量</td></tr><tr><td></td><td></td></tr></table>
</section>
<section id="id131">
<h5>SCL 块语句的标识<a class="headerlink" href="#id131" title="链接到此标题。"></a></h5>
<p>在 TIA Portal 设置中，可通过访问 Options/Settings/General/Script/text editiors 修改 SCL 代码的标识。下表根据标识模式定义了标识类型。</p>
<table><tr><td>标识模式</td><td>结果</td></tr><tr><td>无</td><td>导入操作按源文件添加可用的空格。</td></tr><tr><td>段落或智能</td><td>导入操作在导入文件中添加指定的标识空格。</td></tr></table>
根据所选的标识，标识导入的 SCL 块 XML file。
</section>
<section id="id132">
<h5>注释<a class="headerlink" href="#id132" title="链接到此标题。"></a></h5>
<p>SCL 块中的单行和多行注释用 LineComment XML 变量表示。
• 在 SCL 中仅使用 LineComment 变量（用于单语言注释）。
• 在 SCL 中不使用 Comment 变量（用于多语言注释）。
• 包含 Inserted 属性，默认值为 false
• Inserted=“false” 表示 SCL 块中的 “//” 单行注释。
• Inserted=“true” 表示 SCL 块中的 “(**)” 多行注释。
• NoClosingBracket=“true” 表示 SCL 块中的注释没有闭括号。此属性是可选的，默认值为false。
• XML 不表示 SCL 块中的注释层级结构。</p>
<table><tr><td>SCL 块</td><td>XML 变量</td></tr><tr><td rowspan="3">// one line comment</td><td></td></tr><tr><td>one line comment</td></tr><tr><td></td></tr><tr><td rowspan="3">(* one line commentsecond line *)</td><td></td></tr><tr><td>one linecommentsecondline</td></tr><tr><td></td></tr></table>
6.4 导入/导出 PLC 设备的数据
<table><tr><td>SCL 块</td><td>XML 变量</td></tr><tr><td rowspan="2">(* first comment (* second comment *) end first comment *)</td><td></td></tr><tr><td>first comment (* second comment *) end first comment&lt;/Text&gt;&lt;/LineComment&gt;嵌套注释是外部注释文本的一部分。</td></tr><tr><td rowspan="2">(* comment without closing bracket</td><td></td></tr><tr><td>comment without closing bracket&lt;/Text&gt;&lt;/LineComment&gt;</td></tr></table>
</section>
<section id="id133">
<h5>区域<a class="headerlink" href="#id133" title="链接到此标题。"></a></h5>
<p>SCL 块中的区域用 Token XML 变量表示。
• Text XML 变量表示区域名。
• Token XML 变量的 Text 属性不区分大小写。
• 导入操作不区分大小写，编辑器显示在 TIA Portal 设置中组态的关键字。
• 如果 SCL 块中的 end_region 关键字以 “;”（分号）结束，则符号 “;” 出现在 Text XML 变量中。</p>
<table><tr><td>SCL 块</td><td>XML 变量</td></tr><tr><td rowspan="7">region myregion...end_region here is the end of myregion</td><td></td></tr><tr><td></td></tr><tr><td>myregion</td></tr><tr><td></td></tr><tr><td>...</td></tr><tr><td>text is the end of myregion</td></tr><tr><td></td></tr><tr><td rowspan="5">region// here are no blanks...end_region</td><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td>text=&quot;END_REGION&quot; /&gt;</td></tr><tr><td></td></tr><tr><td rowspan="6">region...end_region;</td><td></td></tr><tr><td></td></tr><tr><td>...</td></tr><tr><td>text=&quot;END_REGION&quot; /&gt;</td></tr><tr><td>;</td></tr><tr><td></td></tr></table>
</section>
<section id="pragma">
<h5>Pragma<a class="headerlink" href="#pragma" title="链接到此标题。"></a></h5>
<p>SCL 块中的 Pragma 用 Token XML 变量表示。参数在带有 Scope 属性的 Access XML 变量中表示为 LiteralConstant。</p>
<table><tr><td>SCL 块</td><td>XML 变量</td></tr><tr><td rowspan="16">{PRAGMA_BEGIN &#x27;Param1&#x27;, &#x27;Param2&#x27;(*param 2*)}// something else{PRAGMA_END}</td><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr></table>
</section>
<section id="id134">
<h5>常量：文本常量<a class="headerlink" href="#id134" title="链接到此标题。"></a></h5>
<p>SCL 块中的常量用 Access XML 变量表示。
• Scope 属性可包含值 LiteralConstant, TypedConstant, LocalConstant, 和 GlobalConstant.
• 以 “#” 开头的常量名称在 XML 中被忽略。
• 在 XML 的导入操作中添加 “#”。
6.4 导入/导出 PLC 设备的数据
• 用引号表示的全局常量的值在 XML 中被忽略。
• 在 XML 的导入操作中添加引号。</p>
<table><tr><td>常量的类型</td><td>SCL块</td><td>XML变量</td></tr><tr><td rowspan="3">文本常量:整型</td><td rowspan="3">#Out := 10;</td><td></td></tr><tr><td>10LINT</td></tr><tr><td></td></tr><tr><td rowspan="4">文本常量:字符串</td><td rowspan="4">#myString := &#x27;Hello world&#x27;;</td><td></td></tr><tr><td>Hello world</td></tr><tr><td>STRING</td></tr><tr><td></td></tr><tr><td rowspan="13">文本常量:类型</td><td rowspan="13">#Out := int#10;</td><td></td></tr><tr><td>int#10</td></tr><tr><td></td></tr><tr><td>ExportOptions.ReadOnly设置的XML导出格式</td></tr><tr><td></td></tr><tr><td>int#10</td></tr><tr><td></td></tr><tr><td>Dec_signed</td></tr><tr><td></td></tr><tr><td></td></tr><tr><td>TypeQualifier</td></tr><tr><td></td></tr><tr><td></td></tr></table>
6.4 导入/导出 PLC 设备的数据
<table><tr><td>常量的类型</td><td>SCL 块</td><td>XML 变量</td></tr><tr><td rowspan="4">局部常量</td><td rowspan="4">#Out := #mylocal;</td><td></td></tr><tr><td>ExportOptions.ReadOnly 设置导出的 XML 格式。</td></tr><tr><td></td></tr><tr><td>Dec_signed</td></tr><tr><td rowspan="3">全局常量</td><td rowspan="3">#Out := &quot;myglobal&quot;;</td><td></td></tr><tr><td>ExportOptions.ReadOnly 设置的 XML 导出格式</td></tr><tr><td></td></tr></table>
在 SCL 块中不支持地址常量，所以表中不含地址常量。
变量
SCL 块中的局部和全局变量用 Access XML 变量表示。
• Scope 属性具有 LocalVariable 和 GlobalVariable 的值
• 此处不含分配值 10 的 XML 变量。
<table><tr><td>变量类型</td><td>SCL 块</td><td>XML 变量</td></tr><tr><td>局部变量</td><td>#Out := 10;</td><td></td></tr><tr><td rowspan="3">全局变量</td><td rowspan="3">&quot;Tag_3&quot;:= 10;</td><td></td></tr><tr><td>ExportOptions.ReadOnly 设置的 XML 导出格式</td></tr><tr><td></td></tr></table>
</section>
<section id="id135">
<h5>表达式<a class="headerlink" href="#id135" title="链接到此标题。"></a></h5>
<p>SCL 块中的简单表达式用 Access XML 变量表示。Scope 属性对表达式具有 LocalVariable 的值</p>
<table><tr><td>SCL 块</td><td>XML 变量</td></tr><tr><td>#a := #b + #c;</td><td></td></tr></table>
</section>
<section id="id136">
<h5>SCL 块中的控制结构<a class="headerlink" href="#id136" title="链接到此标题。"></a></h5>
<p>如 IF, CASE, FOR, WHILE, REPEAT, GOTO, EXIT, CONTINE, and RETURN 的控制语句用 TokenXML 变量表示。
• 在 SCL 块中使用的条件符号（如 &gt;, &lt;, &amp;）在 XML 中表示为转义序列 (&lt; &gt; &amp;amp)。
• 这些 XML 变量的组合仅适用于 SCL 块。其他语言会发生异常。</p>
<table><tr><td>块名称</td><td>SCL 块</td><td>XML 变量</td></tr><tr><td>IF</td><td>IF #a&lt;#c THEN ;END_IF;</td><td></td></tr></table>
Openness：用于工程组态工作流自动化的 API
6.4 导入/导出 PLC 设备的数据
<table><tr><td>块名称</td><td>SCL 块</td><td>XML 变量</td></tr><tr><td>CASE</td><td>CASE #a OF1 (*test*): // Statement section case 1;2..4: // Statement section case 2 to 4;ELSE // Statement section ELSE;END_CASE;</td><td></td></tr></table>
系统手册, 11/2023
<table><tr><td>块名称</td><td>SCL 块</td><td>XML 变量</td></tr><tr><td></td><td></td><td></td></tr></table>
6.4 导入/导出 PLC 设备的数据
<table><tr><td>块名称</td><td>SCL 块</td><td>XML 变量</td></tr><tr><td>FOR</td><td>FOR #i := #a TO #b DO// Statement section FOR ;END_FOR;</td><td></td></tr></table>
<table><tr><td>块名称</td><td>SCL 块</td><td>XML 变量</td></tr><tr><td>WHILE</td><td>WHILE #a&lt;#b DO// Statement section WHILE ;END_WHILE;</td><td></td></tr></table>
6.4 导入/导出 PLC 设备的数据
<table><tr><td>块名称</td><td>SCL 块</td><td>XML 变量</td></tr><tr><td>REPEAT</td><td>REPEAT// Statement section REPEAT;UNTIL #a&lt;#b END_REPEAT;</td><td></td></tr></table>
<table><tr><td>块名称</td><td>SCL 块</td><td>XML 变量</td></tr><tr><td rowspan="12">GOTO</td><td rowspan="7">here// well: // this is goto statement</td><td>GOTO 标签定义的 XML 示例</td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td rowspan="5">GOTO (*comment*) here;</td><td>GOTO 标签用法的 XML 示例</td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr></table>
</section>
<section id="id137">
<h5>引用属性<a class="headerlink" href="#id137" title="链接到此标题。"></a></h5>
<p>SCL 块引用属性使用 Component 变量的 AccessModifier 属性表示。
• 对于简单引用，AccessModifer 有如 Reference 的值。
• 对于数组引用，AccessModifier 有如 ReferenceToArray. 的值。</p>
<table><tr><td>SCL 块</td><td>XML 变量</td></tr><tr><td rowspan="6">RefToUDT^ (*RefToUDT*).element</td><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td rowspan="7">RefToArrayOfUDT^(*RefToArrayOfUDT*)[#i].element</td><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr></table>
</section>
</section>
<section id="id138">
<h4>6.4.2.6 SCL 块的结构化类型的导出/导入<a class="headerlink" href="#id138" title="链接到此标题。"></a></h4>
<section id="id139">
<h5>带有导出 XML 变量的 SCL 结构化类型<a class="headerlink" href="#id139" title="链接到此标题。"></a></h5>
<p>在 SCL 结构化类型中，可以在 SCL 语句中添加空格、新行和注释。带有与其相关的导出 XML变量和属性的 SCL 结构化语句如下。</p>
</section>
<section id="id140">
<h5>全局访问<a class="headerlink" href="#id140" title="链接到此标题。"></a></h5>
<p>在 SCL 语句中，表示全局访问变量和常量时需要添加引号。在变量和地址部分之间编写的注释由 LineComment XML 变量显示。</p>
<table><tr><td>SCL 块</td><td>XML 变量</td></tr><tr><td rowspan="16">&quot;Data_block_1&quot;.(*comment 1*)Static_1(*comment 2*).Static_2</td><td></td></tr><tr><td></td></tr><tr><td>Name=&quot;Data_block_1&quot; /&gt;</td></tr><tr><td></td></tr><tr><td>comment 1&lt;/Text&gt;</td></tr><tr><td></td></tr><tr><td>Name=&quot;Static_1&quot; /&gt;</td></tr><tr><td></td></tr><tr><td>Inserted=&quot;True&quot;&gt;</td></tr><tr><td>comment 2&lt;/Text&gt;</td></tr><tr><td></td></tr><tr><td>Token Text=&quot;.&quot; / &gt;</td></tr><tr><td></td></tr><tr><td>Name=&quot;Static_2&quot; / &gt;</td></tr><tr><td></td></tr><tr><td></td></tr><tr><td rowspan="16">&quot;Data_block_1&quot;.Static_1 := 10</td><td>ExportOptions.None 设置导出的 XML 格式。</td></tr><tr><td></td></tr><tr><td></td></tr><tr><td>Name=&quot;Data_block_1&quot; / &gt;</td></tr><tr><td></td></tr><tr><td>Name=&quot;Static_1&quot; / &gt;</td></tr><tr><td></td></tr><tr><td></td></tr><tr><td>ExportOptions.ReadOnly 设置导出的 XML 格式。</td></tr><tr><td></td></tr><tr><td></td></tr><tr><td>Name=&quot;Data_block_1&quot; / &gt;</td></tr><tr><td></td></tr><tr><td>Name=&quot;Static_1&quot; / &gt;</td></tr><tr><td></td></tr><tr><td></td></tr></table>
</section>
<section id="id141">
<h5>引号和 # 的使用<a class="headerlink" href="#id141" title="链接到此标题。"></a></h5>
<p>第一层级使用的引号描述变量类型，并用于 SCL 语句中特殊字符的转义。当在第一层级中使用引号时，将该变量定义为全局变量。如果引号位于 # 之后，则表示特殊字符（例如 # 和空格）的转义。
• 为表示不同的用法，XML 文件使用带有 Name 属性的 BooleanAttributes 变量。 Name 包含如 HasQuotes 和 HasHash 值。
• 要在范围属性中定义结构，则定义 #。
• 这些值仅适用于 SCL。
• 这些变量的默认值是 FALSE，但这些值从不在 ExportOptions.WithDefaults 设置中导出。</p>
<table><tr><td>SCL 块</td><td>XML 变量</td></tr><tr><td rowspan="10">&quot;a&quot;.&quot;#b.&quot;c&quot;.&quot;#&quot;d&quot;</td><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td>Name=&quot;HasHash&quot;&gt;TRUE&lt;/BooleanAttribute&gt;&lt;/Component&gt;&lt;Token Text=&quot;.&quot; /&gt;&lt;Component Name=&quot;c&quot;&gt;BooleanAttribute</td></tr><tr><td>Name=&quot;HasQuotes&quot;&gt;TRUE&lt;/BooleanAttribute&gt;&lt;/Component&gt;&lt;Token Text=&quot;.&quot; /&gt;&lt;Component Name=&quot;d&quot;&gt;BooleanAttribute</td></tr><tr><td>Name=&quot;HasQuotes&quot;&gt;TRUE&lt;/BooleanAttribute&gt;&lt;BooleanAttribute</td></tr><tr><td>Name=&quot;HasHash&quot;&gt;TRUE&lt;/BooleanAttribute&gt;&lt;/Component&gt;&lt;/Symbol&gt;</td></tr><tr><td></td></tr></table>
6.4 导入/导出 PLC 设备的数据
数组
SCL 允许在 "[" 和 "]" 括起的数组索引中添加注释。为标记数组的存在，XML 文件使用Component 变量中的 AccessModifier 属性。
• 如果 Accessmodifier 包含值 Array，那么必须使用子变量 Access 指示数列的索引变量。
• AccessModifier 的默认值是 None。
<table><tr><td>SCL 块</td><td>XML 变量</td></tr><tr><td rowspan="17">#a.b[#i+#j,#k+#l].c</td><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td>AccessModifier=&quot;Array&quot; /&gt;</td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr></table>
</section>
<section id="id142">
<h5>绝对访问<a class="headerlink" href="#id142" title="链接到此标题。"></a></h5>
<p>SCL 允许不同类型的访问，如绝对、绝对偏移、混合（数据库和成员变量）、时间片、外设和直接类型。绝对访问的说明符由 XML 中的 Address 变量表示。
• DB 的 % 字符不用 XML 编写。在导入过程中自动创建。
• 在地址部分之间允许使用空格。</p>
<table><tr><td>SCL 块</td><td>XML 变量</td></tr><tr><td>%DB20 . DBW10</td><td></td></tr><tr><td rowspan="2">%DB20.DBX10.3 := true;</td><td>以下 XML 可用于除 SCL 外的所有语言。</td></tr><tr><td>以下 XML 可用于 SCL。</td></tr></table>
</section>
<section id="id143">
<h5>绝对偏移<a class="headerlink" href="#id143" title="链接到此标题。"></a></h5>
<p>在 STL 中，AbsoluteOfset 变量表示绝对偏移访问。在 SCL 中，Address 变量用于绝对访问。
6.4 导入/导出 PLC 设备的数据</p>
<table><tr><td>SCL 块</td><td>XML 变量</td></tr><tr><td rowspan="6">#Input_DB_ANY.%DBX2.3 := TRUE;</td><td></td></tr><tr><td></td></tr><tr><td>Name=&quot;Input_DB_ANY&quot; /&gt;</td></tr><tr><td></td></tr><tr><td>Type=&quot;Bool&quot; /&gt;</td></tr><tr><td></td></tr></table>
</section>
<section id="id144">
<h5>分段<a class="headerlink" href="#id144" title="链接到此标题。"></a></h5>
<p>在 SCL 中，不支持 SliceAccessModifier 属性，时间分段由 Token 变量表示。</p>
<table><tr><td>SCL 块</td><td>XML 变量</td></tr><tr><td rowspan="10">&quot;tag_1&quot;(*1*).(*2*)member(*3*).(*4*)%x1</td><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr></table>
</section>
<section id="id145">
<h5>外设访问<a class="headerlink" href="#id145" title="链接到此标题。"></a></h5>
<p>由 Token 变量表示外设访问。</p>
<table><tr><td>SCL 块</td><td>XML 变量</td></tr><tr><td rowspan="9">&quot;tag_1&quot;(*1*).(*2*)member:P</td><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr></table>
</section>
<section id="id146">
<h5>直接类型访问<a class="headerlink" href="#id146" title="链接到此标题。"></a></h5>
<p>TypeOf 和 TypeOfDB 指令由系统类型或用户定义类型处理。类型在带有包含 SystemType 和UserType. 值的 Scope 属性的 Access 变量中表示。</p>
<table><tr><td>SCL 块</td><td>XML 变量</td></tr><tr><td>系统类型示例if TypeOf( #inVariant ) =TO_SpeedAxis then ... end_if</td><td></td></tr><tr><td>用户定义类型示例if TypeOf( #inVariant ) = &quot;aUserDefinedType&quot; then ... end_if</td><td></td></tr></table>
</section>
</section>
<section id="id147">
<h4>6.4.2.7 导出/导入 SCL 调用块<a class="headerlink" href="#id147" title="链接到此标题。"></a></h4>
<section id="id148">
<h5>带有导出 XML 变量的 SCL 调用块<a class="headerlink" href="#id148" title="链接到此标题。"></a></h5>
<p>SCL 调用参数在 XML 中以 Parameter 变量表示。informative 属性用于表示未分配的 FB 参数和返回值，例如时间戳、标志信息等。XML 格式遵照 SCL 块中的任意相同顺序。
6.4 导入/导出 PLC 设备的数据
块调用示例如下。
6.4 导入/导出 PLC 设备的数据</p>
<table><tr><td>SCL 块</td><td>XML 变量</td><td></td></tr><tr><td>#Callee_Instance (Input_1 := 5);</td><td>ExportOptions.None 设置的 XML 导出格式</td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td>ExportOptions.ReadOnly 设置的 XML 导出格式</td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr></table>
6.4 导入/导出 PLC 设备的数据
<table><tr><td>SCL 块</td><td>XML 变量</td></tr><tr><td></td><td></td></tr></table>
未连接的参数示例
FB 具有 4 个参数，其中 a, b, c 和 d. b 以及 d 不相连。
<table><tr><td>SCL块</td><td>XML变量</td></tr><tr><td>&quot;Block_4_DB&quot;(a:=TRUE,c:=TRUE);</td><td></td></tr></table>
</section>
<section id="id149">
<h5>一个参数示例<a class="headerlink" href="#id149" title="链接到此标题。"></a></h5>
<p>SCL 块允许省略参数名称。该参数表示为 NamelessParameter 变量。NamelessParameter 变量没有属性，且仅可用于 SCL。</p>
<table><tr><td>SCL 块</td><td>XML 变量</td></tr><tr><td rowspan="13">&quot;Block_4_DB&quot; (TRUE);</td><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr></table>
</section>
<section id="id150">
<h5>实际参数的表达式<a class="headerlink" href="#id150" title="链接到此标题。"></a></h5>
<table><tr><td>SCL 块</td><td>XML 变量</td></tr><tr><td>#Callee_Instance (Input_1 := #a+3);</td><td></td></tr></table>
6.4 导入/导出 PLC 设备的数据
实际参数的表达式，没有形式参数
<table><tr><td>SCL 块</td><td>XML 变量</td></tr><tr><td rowspan="15">#Callee_Instance(#a+3);</td><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td>Name=&quot;Callee_Instance&quot; /&gt;</td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr></table>
</section>
<section id="id151">
<h5>函数调用<a class="headerlink" href="#id151" title="链接到此标题。"></a></h5>
<table><tr><td>SCL 块</td><td>XML 变量</td></tr><tr><td rowspan="9">#myInt := &quot;MyFunction&quot;(Param_1 := 1,Param_2 := 15,Param_3 := TRUE);</td><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr></table>
</section>
<section id="id152">
<h5>绝对调用<a class="headerlink" href="#id152" title="链接到此标题。"></a></h5>
<p>在 SCL 中，可以使用 DB 的绝对地址发起调用。由于绝对地址的原因，CallInfo 节点的 Name属性为空。
在下列情况下的导入操作中，会出现可恢复的异常
• “地址”节点可用，“名称”属性值有效。
• 不存在“地址”节点，“名称”属性值无效。</p>
<table><tr><td>SCL 块</td><td>XML 变量</td></tr><tr><td rowspan="8">%DB20(...);</td><td></td></tr><tr><td></td></tr><tr><td>Scope=&quot;GlobalVariable&quot;&gt;</td></tr><tr><td>BlockNumber=&quot;20&quot; /&gt;</td></tr><tr><td></td></tr><tr><td>...</td></tr><tr><td></td></tr><tr><td></td></tr></table>
指令
在导入期间，在系统库中检查 SCL 块中的指令，且不会在导出过程中导出指令版本。常规指令类型如下。
6.4 导入/导出 PLC 设备的数据
<table><tr><td>SCL 块</td><td>XML 变量</td></tr><tr><td>#myInt := ATTACH(OB_NR := 1, EVENT := 15, ADD := TRUE);</td><td>ExportOptions.ReadOnly 设置的 XML 导出格式</td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td>1</td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td colspan="2"></td></tr></table>
<table><tr><td>SCL 块</td><td>XML 变量</td></tr><tr><td></td><td></td></tr></table>
</section>
<section id="id153">
<h5>带模板的指令<a class="headerlink" href="#id153" title="链接到此标题。"></a></h5>
<p>当模板参数中添加指令名称时，则必须导出模板参数。如果一个带有属性 Type=“Type” 的&quot;TemplateValue&quot; 变量在 Instruction 变量之后，则输入操作会把模板值和指令名称连接在一起。
6.4 导入/导出 PLC 设备的数据</p>
<table><tr><td>SCL 块</td><td>XML 变量</td></tr><tr><td rowspan="21">&quot;tag_4&quot; := MIN_DINT(IN1:=&quot;Tag_1&quot;,IN2:=&quot;Tag_2&quot;, IN3:=&quot;Tag_3&quot;);</td><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td>...</td></tr><tr><td></td></tr><tr><td>Name=&quot;value_type&quot; Type=&quot;Type&quot;&gt;DInt&lt;/TemplateValue&gt;</td></tr><tr><td>...</td></tr><tr><td>...</td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td>...</td></tr><tr><td>...</td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td>...</td></tr><tr><td>...</td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr></table>
</section>
<section id="id154">
<h5>转换<a class="headerlink" href="#id154" title="链接到此标题。"></a></h5>
<p>对于转换功能，不导出实际指令名称及其模板值。而是导出用于 SCL 块的名称。</p>
<table><tr><td>SCL 块</td><td>XML 变量</td></tr><tr><td rowspan="18">#output_1 :=TIME_TO_S5TIME(#input_1);</td><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td>...</td></tr><tr><td></td></tr><tr><td>Name=&quot;TIME_TO_S5TIME&quot;&gt;</td></tr><tr><td></td></tr><tr><td></td></tr><tr><td>Access Scope=&quot;LocalVariable&quot;&gt;</td></tr><tr><td></td></tr><tr><td></td></tr><tr><td>Name=&quot;input_1&quot; /&gt;</td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td>...</td></tr></table>
</section>
<section id="id155">
<h5>带实例的指令<a class="headerlink" href="#id155" title="链接到此标题。"></a></h5>
<p>实例和指令由空格分开。空格是可选的，它们可以由新的行和注释表示。由 Instruction 变量的 Name 属性表示指令 TON。
6.4 导入/导出 PLC 设备的数据</p>
<table><tr><td>SCL 块</td><td>XML 变量</td></tr><tr><td rowspan="34">IEC_Timer_0_DB . TON (IN:=&quot;Tag_1&quot;, PT:=&quot;Tag_2&quot;);</td><td></td></tr><tr><td></td></tr><tr><td>Name=&quot;IEC_Timer_0_DB&quot; /&gt;</td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td>...</td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr></table>
</section>
<section id="id156">
<h5>报警常量<a class="headerlink" href="#id156" title="链接到此标题。"></a></h5>
<p>报警常量仅用于 S7 400 PLC，且导出的 XML 与其它语言类似。</p>
<table><tr><td>SCL 块</td><td>XML 变量</td></tr><tr><td rowspan="50">&quot;Block_1_DB&quot;(16#0000_0001);</td><td>ExportOptions.None 设置的 XML 导出格式</td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td>ExportOptions.ReadOnly 设置的 XML 导出格式</td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr></table>
</section>
<section id="eno">
<h5>ENO（使能输出）<a class="headerlink" href="#eno" title="链接到此标题。"></a></h5>
<p>为支持 SCL 块中的 ENO 结构，在“Access”变量中使用值为“PredefinedVariable”的“Scope”属性。也包含“PredefinedVariable”作为 Access 的子变量。
• “PredefinedVariable”变量存在一个必选“Name”属性。
• 范围“PredefinedVariable”和变量“PredefinedVariable”仅允许用于 SCL。</p>
<table><tr><td>SCL 块</td><td>XML 变量</td></tr><tr><td rowspan="13">Call(..., ENO =&gt; ENO);</td><td></td></tr><tr><td></td></tr><tr><td>...</td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td>Name=&quot;ENO&quot; /&gt;</td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td rowspan="8">IF ENO = #c THEN ...</td><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr></table>
</section>
</section>
<section id="id157">
<h4>6.4.2.8 导出/导入 SCL 中的多语言注释<a class="headerlink" href="#id157" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 已打开一个项目
请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”</p>
<section id="id158">
<h5>应用程序<a class="headerlink" href="#id158" title="链接到此标题。"></a></h5>
<p>TIA Portal Openness 中可支持通过以下方式导入和导出 SCL 编辑器中的多语言注释：
• 在 Openness 中导出 SCL 的过程中，根据启用的项目语言，所有多语言注释及其翻译均导出到同一 Openness xml 文件中。
• 在 Openness 中导入 SCL 的过程中，根据启用的项目语言，所有多语言注释及其翻译均应再次从 Openness xml 文件中导入。导入应反映在项目文本区域中。如果导入期间语言未在项目中启用，则会启用语言。
• 导入后，应确认 SCL 编辑器中的所有多语言注释均链接到项目文本中的相应注释。</p>
</section>
<section id="id159">
<h5>示例<a class="headerlink" href="#id159" title="链接到此标题。"></a></h5>
<p>下图给出了 SCL 编辑器中的多语言注释的示例：
<img alt="" src="_images/35529c64657f1404324918f9bae6eab4413f519656b5a2840ef41f6a8e4cb4e0.jpg" /><br />
下图给出了导出 Openness XML 文件中多语言注释的示例：
连接到 TIA Portal (页 90)
打开项目 (页 140)</p>
</section>
</section>
<section id="id160">
<h4>6.4.2.9 导出故障安全块<a class="headerlink" href="#id160" title="链接到此标题。"></a></h4>
<section id="id161">
<h5>导出故障安全块<a class="headerlink" href="#id161" title="链接到此标题。"></a></h5>
<p>现在可以导入和导出故障安全块，但不能导出 F 系统块。</p>
</section>
<section id="id162">
<h5>导入故障安全块<a class="headerlink" href="#id162" title="链接到此标题。"></a></h5>
<p>可导出和重新导入一致的 F 块。这些块将创建为 F 块。
如果将所有属性“ProgrammingLanguage&quot;”值中的前缀“F_”移除，则可将此块作为标准块导入。
连接到 TIA Portal (页 90)
打开项目 (页 140)
导出块 (页 1545)
导出具有专有技术保护的块 (页 1499)</p>
</section>
</section>
<section id="id163">
<h4>6.4.2.10 导出系统块<a class="headerlink" href="#id163" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 <a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 项目已经打开。
<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
• 项目包含系统块。
• 系统块不是 F 块
• PLC 未在线。
只有可见的系统块在块组合中可用，例如，块组合中不可使用 FB 或 FC 块。XML 文件的生成过程与块的导出文件过程相似。
修改以下程序代码以将块的可见数据导出至 XML 文件：</p>
<div class="highlight-cs notranslate"><div class="highlight"><pre><span></span><span class="c1">//Exports system blocks</span>
<span class="k">private</span><span class="w"> </span><span class="k">static</span><span class="w"> </span><span class="k">void</span><span class="w"> </span><span class="nf">ExportSystemBlocks</span><span class="p">(</span><span class="n">PlcSoftware</span><span class="w"> </span><span class="n">plcsoftware</span><span class="p">)</span>
<span class="p">{</span>
<span class="w">    </span><span class="n">PlcSystemBlockGroup</span><span class="w"> </span><span class="n">sbSystemGroup</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">plcsoftware</span><span class="p">.</span><span class="n">BlockGroup</span><span class="p">.</span><span class="n">SystemBlockGroups</span><span class="p">[</span><span class="mi">0</span><span class="p">];</span>
<span class="w">    </span><span class="k">foreach</span><span class="w"> </span><span class="p">(</span><span class="n">PlcSystemBlockGroup</span><span class="w"> </span><span class="k">group</span><span class="w"> </span><span class="k">in</span><span class="w"> </span><span class="n">sbSystemGroup</span><span class="p">.</span><span class="n">Groups</span><span class="p">)</span>
<span class="w">    </span><span class="p">{</span>
<span class="w">    </span><span class="k">foreach</span><span class="w"> </span><span class="p">(</span><span class="n">PlcBlock</span><span class="w"> </span><span class="n">block</span><span class="w"> </span><span class="k">in</span><span class="w"> </span><span class="k">group</span><span class="p">.</span><span class="n">Blocks</span><span class="p">)</span>
<span class="w">    </span><span class="p">{</span>
<span class="w">    </span><span class="n">block</span><span class="p">.</span><span class="n">Export</span><span class="p">(</span><span class="k">new</span><span class="w"> </span><span class="n">FileInfo</span><span class="p">(</span><span class="kt">string</span><span class="p">.</span><span class="n">Format</span><span class="p">(</span><span class="s">@&quot;D:\Samples\{ 0 }.xml&quot;</span><span class="p">,</span><span class="w"> </span><span class="n">block</span><span class="p">.</span><span class="n">Name</span><span class="p">)),</span>
<span class="w">    </span><span class="n">ExportOptions</span><span class="p">.</span><span class="n">WithDefaults</span><span class="p">);</span>
<span class="w">    </span><span class="p">}</span>
<span class="p">}</span>
</pre></div>
</div>
</section>
<section id="graph">
<h4>6.4.2.11 导出包含多语言文本的 GRAPH 块<a class="headerlink" href="#graph" title="链接到此标题。"></a></h4>
<section id="graph-xml">
<h5>包含多语言文本的 GRAPH 块的 XML 结构<a class="headerlink" href="#graph-xml" title="链接到此标题。"></a></h5>
<p>GRAPH 块的导出 XML 中包含 GRAPH 的已翻译步骤名称和转移名称。这些已翻译的多语言文本分别在父元素 Step 和 Transition 下表示为 StepName 和 TransitionName 元素。每个支持的语言都对应有一个 MultiLanguageText 元素。对于未明确设置的语言，其文本不会导出。如果未进行翻译，则不会导出 StepName 和 TransitionName 元素。StepName 和TransitionName 元素是可选的。当图形版本 &lt; V5.0 时，TIA Portal Openness XML 导入操作会出现可恢复的异常。</p>
</section>
<section id="stepname">
<h5>StepName 元素的示例<a class="headerlink" href="#stepname" title="链接到此标题。"></a></h5>
<div class="highlight-xml notranslate"><div class="highlight"><pre><span></span><span class="nt">&lt;Steps&gt;</span>
<span class="w">    </span><span class="nt">&lt;Step</span><span class="w"> </span><span class="na">Number=</span><span class="s">&quot;1&quot;</span><span class="w"> </span><span class="na">Init=</span><span class="s">&quot;true&quot;</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Step1&quot;</span><span class="w"> </span><span class="na">MaximumStepTime=</span><span class="s">&quot;T#10S&quot;</span><span class="w"> </span><span class="na">WarningTime=</span><span class="s">&quot;T#7S&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;StepName&gt;</span>
<span class="w">    </span><span class="nt">&lt;MultiLanguageText</span><span class="w"> </span><span class="na">Lang=</span><span class="s">&quot;de-DE&quot;</span><span class="nt">&gt;</span>stepDE<span class="nt">&lt;/MultiLanguageText&gt;</span>
<span class="w">    </span><span class="nt">&lt;MultiLanguageText</span><span class="w"> </span><span class="na">Lang=</span><span class="s">&quot;en-US&quot;</span><span class="nt">&gt;</span>stepEN<span class="nt">&lt;/MultiLanguageText&gt;</span>
<span class="w">    </span><span class="nt">&lt;MultiLanguageText</span><span class="w"> </span><span class="na">Lang=</span><span class="s">&quot;it-CH&quot;</span><span class="nt">&gt;</span>stepIT<span class="nt">&lt;/MultiLanguageText&gt;</span>
<span class="w">    </span><span class="nt">&lt;/StepName&gt;</span>
<span class="w">    </span>..
<span class="nt">&lt;/Step&gt;</span>
..
<span class="nt">&lt;/Steps&gt;</span>
</pre></div>
</div>
</section>
<section id="transitionname">
<h5>TransitionName 元素的示例<a class="headerlink" href="#transitionname" title="链接到此标题。"></a></h5>
<div class="highlight-xml notranslate"><div class="highlight"><pre><span></span><span class="nt">&lt;Transitions&gt;</span>
<span class="w">    </span><span class="nt">&lt;Transition</span><span class="w"> </span><span class="na">IsMissing=</span><span class="s">&quot;false&quot;</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Trans1&quot;</span><span class="w"> </span><span class="na">Number=</span><span class="s">&quot;1&quot;</span><span class="w"> </span><span class="na">ProgrammingLanguage=</span><span class="s">&quot;LAD&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span><span class="nt">&lt;TransitionName&gt;</span>
<span class="w">    </span><span class="nt">&lt;MultiLanguageText</span><span class="w"> </span><span class="na">Lang=</span><span class="s">&quot;de-DE&quot;</span><span class="nt">&gt;</span>transDE<span class="nt">&lt;/MultiLanguageText&gt;</span>
<span class="w">    </span><span class="nt">&lt;MultiLanguageText</span><span class="w"> </span><span class="na">Lang=</span><span class="s">&quot;en-US&quot;</span><span class="nt">&gt;</span>transEN<span class="nt">&lt;/MultiLanguageText&gt;</span>
<span class="w">    </span><span class="nt">&lt;MultiLanguageText</span><span class="w"> </span><span class="na">Lang=</span><span class="s">&quot;it-CH&quot;</span><span class="nt">&gt;</span>transIT<span class="nt">&lt;/MultiLanguageText&gt;</span>
<span class="w">    </span><span class="nt">&lt;/TransitionName&gt;</span>
<span class="w">    </span>..
<span class="nt">&lt;/Transition&gt;</span>
..
<span class="nt">&lt;/Transitions&gt;</span>
</pre></div>
</div>
</section>
</section>
<section id="id164">
<h4>6.4.2.12 导入块<a class="headerlink" href="#id164" title="链接到此标题。"></a></h4>
<p>• TIA Portal Openness 应用程序已连接到 TIA Portal。 <a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 项目已经打开。
<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
• PLC 未在线。
TIA Portal Openness API 支持从 XML 文件导入采用“LAD”、“FBD”、“GRAPH”、“SCL”或“STL”编程语言的块。支持以下块类型：
• 函数块 (FB)
• 函数 (FC)
• 组织块 (OB)
• 全局数据块 (DB)</p>
<section id="id165">
<h5>导入优化数据块<a class="headerlink" href="#id165" title="链接到此标题。"></a></h5>
<p>只有 S7-1200 或更高版本的 CPU 支持优化数据块。如果将已优化的数据块导入到 S7-300 或S7-400，将会发生异常并导致导入失败。</p>
</section>
<section id="id166">
<h5>对导入操作的响应<a class="headerlink" href="#id166" title="链接到此标题。"></a></h5>
<p>导入块时以下规则适用：
• XML 文件包含的数据可以少于项目中的块，例如参数更少。
• 在项目和 XML 文件中，调用信息等冗余信息必须相同。否则，会发生异常。
• XML 文件中的数据就其在 TIA Portal 中被编译的能力而言，可能为“不一致”。
• 不会导入具有“ReadOnly=True”和“Informative=True”属性的特性。
• 缺失的背景数据块不会自动创建。
• 如果 xml 文件中未指定块编号，则系统将自动分配块编号。
• 如果该块在项目中不存在，且未在 xml 文件中指定版本信息，则将分配版本号“0.1”。
修改以下程序代码：</p>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>//Import blocks
private static void ImportBlocks(PlcSoftware plcSoftware)
{
    PlcBlockGroup blockGroup = plcSoftware.BlockGroup;
    IList&lt;PlcBlock&gt; blocks = blockGroup.Blocks.Import(new FileInfo(@&quot;D:\Blocks\myBlock.xml&quot;),
    ImportOptions.Override);
}
</pre></div>
</div>
<div class="highlight-cs notranslate"><div class="highlight"><pre><span></span><span class="c1">//Import system blocks</span>
<span class="k">private</span><span class="w"> </span><span class="k">static</span><span class="w"> </span><span class="k">void</span><span class="w"> </span><span class="nf">ImportSystemBlocks</span><span class="p">(</span><span class="n">PlcSoftware</span><span class="w"> </span><span class="n">plcSoftware</span><span class="p">)</span>
<span class="p">{</span>
<span class="w">    </span><span class="n">PlcBlockSystemGroup</span><span class="w"> </span><span class="n">systemblockGroup</span><span class="w"> </span><span class="o">=</span>
<span class="w">    </span><span class="n">plcSoftware</span><span class="p">.</span><span class="n">BlockGroup</span><span class="p">.</span><span class="n">SystemBlockGroups</span><span class="p">[</span><span class="mi">0</span><span class="p">].</span><span class="n">Groups</span><span class="p">[</span><span class="mi">0</span><span class="p">];</span>
<span class="w">    </span><span class="n">IList</span><span class="o">&lt;</span><span class="n">PlcBlock</span><span class="o">&gt;</span><span class="w"> </span><span class="n">blocks</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="n">systemblockGroup</span><span class="p">.</span><span class="n">Blocks</span><span class="p">.</span><span class="n">Import</span><span class="p">(</span><span class="k">new</span><span class="w"> </span><span class="n">FileInfo</span><span class="p">(</span><span class="s">@&quot;D:\Blocks\myBlock.xml&quot;</span><span class="p">),</span><span class="w"> </span><span class="n">ImportOptions</span><span class="p">.</span><span class="n">Override</span><span class="p">);</span>
<span class="p">}</span>
</pre></div>
</div>
</section>
</section>
<section id="id167">
<h4>6.4.2.13 导出块<a class="headerlink" href="#id167" title="链接到此标题。"></a></h4>
<p>• TIA Portal Openness 应用程序已连接到 TIA Portal。 <a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 项目已经打开。<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
• PLC 未在线。
API 接口支持将一致的块和用户数据类型导出到 XML 文件。
XML 文件接收块的名称。支持以下块类型：
• 函数块 (FB)
• 函数 (FC)
6.4 导入/导出 PLC 设备的数据
• 组织块 (OB)
• 全局数据块 (DB)
支持以下编程语言：
• STL
• FBD
• LAD
• GRAPH
• SCL</p>
<section id="id168">
<h5>适用于所有块的属性<a class="headerlink" href="#id168" title="链接到此标题。"></a></h5>
<p>通过选中的ExportOptions，将导出所有块中的以下属性（请<a class="reference internal" href="#%E5%AF%BC%E5%87%BA%E7%BB%84%E6%80%81%E6%95%B0%E6%8D%AE"><span class="xref myst">导出组态数据</span></a>）。始终导出以粗体显示的属性。
更多信息，请参见 TIA Portal 信息系统的“块属性的概述”部分。</p>
<table><tr><td>属性</td><td>类型</td><td>默认值</td><td>只读</td></tr><tr><td>AutoNumber</td><td>Bool</td><td>true</td><td>false</td></tr><tr><td>CodeModifiedDate</td><td>DateTime</td><td>-</td><td>true</td></tr><tr><td>CompileDate</td><td>DateTime</td><td>-</td><td>true</td></tr><tr><td>CreationDate</td><td>DateTime</td><td>-</td><td>true</td></tr><tr><td>HeaderAuthor</td><td>String</td><td>""</td><td>false</td></tr><tr><td>HeaderFamily</td><td>String</td><td>""</td><td>false</td></tr><tr><td>HeaderName</td><td>String</td><td>""</td><td>false</td></tr><tr><td>HeaderVersion</td><td>String</td><td>"0.1"</td><td>false</td></tr><tr><td>Interface</td><td>String</td><td>空接口</td><td>false</td></tr><tr><td>InterfaceModifiedDate</td><td>DateTime</td><td>-</td><td>true</td></tr><tr><td>IsConsistent</td><td>Bool</td><td>-</td><td>true</td></tr><tr><td>IsKnowHowProtected $^{1}$ </td><td>Bool</td><td>false</td><td>true</td></tr><tr><td>IsWriteProtected</td><td>Bool</td><td>false</td><td>true</td></tr><tr><td>MemoryLayout</td><td>enum MemoryLayout</td><td>-</td><td>false</td></tr><tr><td>ModifiedDate</td><td>DateTime</td><td>-</td><td>true</td></tr><tr><td>Name</td><td>String</td><td>-</td><td>false</td></tr><tr><td>Number</td><td>Int32</td><td>下一个可用编号</td><td>false</td></tr><tr><td>ParameterModified</td><td>DateTime</td><td>-</td><td>true</td></tr><tr><td>PLCSimAdvancedSupport</td><td>Bool</td><td>false</td><td>true</td></tr><tr><td>ProgrammingLanguage</td><td>enum ProgrammingLanguage</td><td>-</td><td>false</td></tr><tr><td>StructureModified</td><td>DateTime</td><td>-</td><td>true</td></tr></table>
<sup>1</sup> IsKnowHowProtected 属性也适用于 UDT。
某些条件下，MemoryLayout 属性为只读属性。
</section>
<section id="id169">
<h5>动态可访问常规属性<a class="headerlink" href="#id169" title="链接到此标题。"></a></h5>
<p>某些条件下，以下属性为只读属性：</p>
<table><tr><td>属性</td><td>只读条件</td></tr><tr><td>AutoNumber</td><td>All KnowHowProtected blocks, All Classic OBs; Plus OBs: DiagnosticErrorInterrupt, IOAccessError, ProgrammingError, PullOrPlugOfModules, RackOrStationFailure, Status, TimeErrorInterrupt, Update</td></tr><tr><td>HeaderVersion</td><td rowspan="4">System- and KnowHowProtected DBs; ArrayDBs that originated from system library</td></tr><tr><td>HeaderName</td></tr><tr><td>HeaderFamily</td></tr><tr><td>HeaderAuthor</td></tr><tr><td>MemoryLayout</td><td>Classic blocks, System Know how protected blocks, ArrayDBs, IDBofFBs, Graph blocks</td></tr></table>
</section>
<section id="arraydb">
<h5>适用于 ArrayDB 块的属性<a class="headerlink" href="#arraydb" title="链接到此标题。"></a></h5>
<p>通过选中的 ExportOptions.，将导出 ArrayDB 块的以下属性</p>
<table><tr><td>属性</td><td>类型</td><td>默认值</td><td>只读</td></tr><tr><td>ArrayDataType</td><td>String</td><td>-</td><td>true</td></tr><tr><td>ArrayLimitUpperBound</td><td>Int32</td><td>-</td><td>true</td></tr></table>
</section>
<section id="db">
<h5>适用于 DB 块的属性<a class="headerlink" href="#db" title="链接到此标题。"></a></h5>
<p>通过选中的 ExportOptions.，将导出 DB 块的以下属性</p>
<table><tr><td>属性</td><td>类型</td><td>默认值</td><td>只读</td></tr><tr><td>IsOnlyStoredInLoadMemory</td><td>Bool</td><td>false</td><td>false</td></tr><tr><td>IsPLCDB</td><td>Bool</td><td>false</td><td>false</td></tr><tr><td>IsWriteProtectedInAS</td><td>Bool</td><td>false</td><td>false</td></tr></table>
</section>
<section id="fb">
<h5>适用于 FB 块的属性<a class="headerlink" href="#fb" title="链接到此标题。"></a></h5>
<p>通过选中的 ExportOptions.，将导出 FB 块的以下属性</p>
<table><tr><td>属性</td><td>类型</td><td>默认值</td><td>只读</td></tr><tr><td>AssignedProDiagFB</td><td>String</td><td>-</td><td>-</td></tr><tr><td>ISMultiInstanceCapable</td><td>Bool</td><td>-</td><td>true</td></tr><tr><td>Supervisions</td><td>String</td><td>no supervisions</td><td>对于IDB of FB为true,对于FB为false</td></tr></table>
</section>
<section id="db-fb">
<h5>适用于 DB 块和 FB 块的属性<a class="headerlink" href="#db-fb" title="链接到此标题。"></a></h5>
<p>通过选中的 ExportOptions.，将导出 DB 块和 FB 块的以下属性</p>
<table><tr><td>属性</td><td>类型</td><td>默认值</td><td>只读</td></tr><tr><td>IsIECCheckEnabled</td><td>Bool</td><td>false</td><td>false</td></tr><tr><td> $IsRetainMemResEnabled^1$ </td><td>Bool</td><td>false</td><td>false</td></tr></table>
6.4 导入/导出 PLC 设备的数据
<table><tr><td>属性</td><td>类型</td><td>默认值</td><td>只读</td></tr><tr><td>MemoryReserve</td><td>Unsigned</td><td>0</td><td>false</td></tr><tr><td> $RetainMemoryReserve^2$ </td><td>Unsigned</td><td>0</td><td>false</td></tr></table>
<sup>2</sup> 如果“IsRetainMemResEnabled”属性值为“false”，且“RetainMemoryReserve”属性值不等于“0”，则会发生异常。
</section>
<section id="fb-db-idb">
<h5>适用于 FB 块、DB 块和 IDB 块的属性<a class="headerlink" href="#fb-db-idb" title="链接到此标题。"></a></h5>
<p>通过选中的 ExportOptions.，将导出 FB 块、DB 块和 IDB 块的以下属性</p>
<table><tr><td>属性</td><td>类型</td><td>默认值</td><td>只读</td></tr><tr><td>DownloadWithoutReinit</td><td>Bool</td><td>false</td><td>true</td></tr></table>
</section>
<section id="fb-fc">
<h5>适用于 FB 块和 FC 块的属性<a class="headerlink" href="#fb-fc" title="链接到此标题。"></a></h5>
<p>通过选中的 ExportOptions.，将导出 FB 块和 FC 块的以下属性</p>
<table><tr><td>属性</td><td>类型</td><td>默认值</td><td>只读</td></tr><tr><td>LibraryType</td><td>String</td><td>-</td><td>true</td></tr><tr><td>LibraryTypeVersionGuid</td><td>String</td><td>-</td><td>true</td></tr></table>
</section>
<section id="fb-fc-stl">
<h5>适用于 FB 块和 FC (STL) 块的属性<a class="headerlink" href="#fb-fc-stl" title="链接到此标题。"></a></h5>
<p>通过选中的 ExportOptions.，将导出 FB 块和 FC (STL) 块的以下属性</p>
<table><tr><td>属性</td><td>类型</td><td>默认值</td><td>只读</td></tr><tr><td>ParameterPassing</td><td>Bool</td><td>false</td><td>false</td></tr></table>
</section>
<section id="fbfc-fb">
<h5>适用于 FB、FC 和 FB 块的背景数据块的属性<a class="headerlink" href="#fbfc-fb" title="链接到此标题。"></a></h5>
<p>通过选中的 ExportOptions.，将导出 FB、FC 和 FB 块的背景数据块的以下属性</p>
<table><tr><td>属性</td><td>类型</td><td>默认值</td><td>只读</td></tr><tr><td>UDABlockProperties</td><td>String</td><td>&quot;&quot;</td><td>false</td></tr><tr><td>UDAEnableTagReadback</td><td>Bool</td><td>false</td><td>false</td></tr></table>
</section>
<section id="fb-udt">
<h5>适用于 FB 块的背景数据块和 UDT 的属性<a class="headerlink" href="#fb-udt" title="链接到此标题。"></a></h5>
<p>通过选中的 ExportOptions.，将导出 FB 块的背景数据块和 UDT 的以下属性</p>
<table><tr><td>属性</td><td>类型</td><td>默认值</td><td>只读</td></tr><tr><td>InstanceOfName</td><td>String</td><td>&quot;&quot;</td><td>false</td></tr><tr><td>InstanceOfNumber</td><td>Unsigned Short</td><td>-</td><td>true</td></tr><tr><td>InstanceOfType</td><td>enum BlockType</td><td>-</td><td>true</td></tr><tr><td>OfSystemLibElement</td><td>String</td><td>&quot;&quot;</td><td>false</td></tr><tr><td>OfSystemLibVersion</td><td>String</td><td>&quot;&quot;</td><td>false</td></tr></table>
</section>
<section id="ob">
<h5>适用于 OB 块的属性<a class="headerlink" href="#ob" title="链接到此标题。"></a></h5>
<p>通过选中的 ExportOptions.，将导出指定 Plus PLC 的 OB 块的以下属性</p>
<table><tr><td>属性</td><td>类型</td><td>默认值</td><td>只读</td></tr><tr><td>ApplicationCycle</td><td>Single</td><td>-</td><td>true</td></tr><tr><td>AutomaticMinimum</td><td>Bool</td><td>-</td><td>true</td></tr><tr><td>ConstantName</td><td>String</td><td>-</td><td>true</td></tr><tr><td>CycleTimeDistributedIO</td><td>Single</td><td>-</td><td>true</td></tr><tr><td>CyclicApplicationCycleTime</td><td>Single</td><td>-</td><td>true</td></tr><tr><td>CyclicTime</td><td>Int32</td><td>100000</td><td>true</td></tr><tr><td>DataExchangeMode</td><td>OBDataExchangeMode</td><td>Cyclic</td><td>true</td></tr><tr><td>DelayTime</td><td>Double</td><td>-</td><td>true</td></tr><tr><td>DistributedIOName</td><td>String</td><td>-</td><td>true</td></tr></table>
6.4 导入/导出 PLC 设备的数据
<table><tr><td>属性</td><td>类型</td><td>默认值</td><td>只读</td></tr><tr><td>DistributedIONumber</td><td>Int32</td><td>-</td><td>true</td></tr><tr><td>EnableTimeError</td><td>Bool</td><td>-</td><td>true</td></tr><tr><td>EventClass</td><td>String</td><td>-</td><td>true</td></tr><tr><td>EventsToBeQueued</td><td>Int32</td><td>-</td><td>true</td></tr><tr><td>EventThresholdForTimeError</td><td>Int32</td><td>-</td><td>true</td></tr><tr><td>Execution</td><td>OBExecution</td><td>Never</td><td>true</td></tr><tr><td>Factor</td><td>Single</td><td>-</td><td>true</td></tr><tr><td>PhaseOffset</td><td>Int32</td><td>0</td><td>true</td></tr><tr><td>PriorityNumber</td><td>Int32</td><td>-</td><td>true</td></tr><tr><td>ProcessImagePartNumber</td><td>UInt32</td><td>-</td><td>true</td></tr><tr><td>ReportEvents</td><td>Bool</td><td>-</td><td>true</td></tr><tr><td>SecondaryType $^{3}$ </td><td>String</td><td>-</td><td>false</td></tr><tr><td>StartDate</td><td>DateTime</td><td>2012年1月1日</td><td>true</td></tr><tr><td>SynchronousApplicationCycleTime</td><td>Single</td><td>-</td><td>true</td></tr><tr><td>TimeMode</td><td>OBTimeMode</td><td>System</td><td>true</td></tr><tr><td>TimeOfDay</td><td>DateTime</td><td>12:00 AM</td><td>true</td></tr><tr><td>TransformationDBNumber</td><td>UInt16</td><td>0xffff</td><td>true</td></tr></table>
3 导出 OB 时，将基于 OB 编号额外设置“SecondaryType”。导入期间会检查分配。如果分配错误，则会发生“Recoverable”类型的异常。
</section>
<section id="fbfc-ob">
<h5>适用于 FB、FC 和 OB 块的属性<a class="headerlink" href="#fbfc-ob" title="链接到此标题。"></a></h5>
<p>通过选中的 ExportOptions.，将导出 FB、FC 和 OB 块的以下属性</p>
<table><tr><td>属性</td><td>类型</td><td>默认值</td><td>只读</td></tr><tr><td>HandleErrorsWithinBlock</td><td>Bool</td><td>false</td><td>true</td></tr></table>
</section>
<section id="fbfc-udt">
<h5>适用于 FB、FC 和 UDT 块的属性<a class="headerlink" href="#fbfc-udt" title="链接到此标题。"></a></h5>
<p>通过选中的 ExportOptions.，将导出 FB、FC 和 UDT 块的以下属性</p>
<table><tr><td>属性</td><td>类型</td><td>默认值</td><td>只读</td></tr><tr><td>LibraryConformanceStatus</td><td>String</td><td>-</td><td>false</td></tr></table>
</section>
<section id="id170">
<h5>适用于 GRAPH 块的属性<a class="headerlink" href="#id170" title="链接到此标题。"></a></h5>
<p>通过选中的 ExportOptions.，将导出 GRAPH 块的以下属性</p>
<table><tr><td>属性</td><td>类型</td><td>默认值</td><td>只读</td></tr><tr><td>AcknowledgeErrorsRequired</td><td>Bool</td><td>true</td><td>false</td></tr><tr><td>CreateMinimizedDB</td><td>Bool</td><td>false</td><td>false</td></tr><tr><td>ExtensionBlockName</td><td>String</td><td>-</td><td>-</td></tr><tr><td>GraphVersion</td><td>String</td><td>-</td><td>false</td></tr><tr><td>InitialValuesAcquisition</td><td>String</td><td>-</td><td>-</td></tr><tr><td>LanguageInNetworks</td><td>String</td><td>-</td><td>false</td></tr><tr><td>LockOperatingMode</td><td>Bool</td><td>false</td><td>false</td></tr><tr><td>PermanentILProcessingInMANMode</td><td>Bool</td><td>false</td><td>false</td></tr><tr><td>SkipSteps</td><td>Bool</td><td>false</td><td>false</td></tr></table>
</section>
<section id="graph-fb">
<h5>适用于 GRAPH FB 块的属性<a class="headerlink" href="#graph-fb" title="链接到此标题。"></a></h5>
<p>通过选中的 ExportOptions.，将导出 GRAPH FB 块的以下属性</p>
<table><tr><td>属性</td><td>类型</td><td>默认值</td><td>只读</td></tr><tr><td>WithAlarmHandling</td><td>Bool</td><td>true</td><td>false</td></tr></table>
</section>
<section id="id171">
<h5>适用于 SCL 块的属性<a class="headerlink" href="#id171" title="链接到此标题。"></a></h5>
<p>通过选中的 ExportOptions.，将导出 SCL 块的以下属性。基于 PLC 类型导出这些属性。</p>
<table><tr><td>属性</td><td>类型</td><td>默认值</td><td>只读</td></tr><tr><td>CheckArrayLimits</td><td>Bool</td><td>false</td><td>false</td></tr><tr><td>ExtendedStatus</td><td>Bool</td><td>false</td><td>false</td></tr><tr><td>DBAccessibleFromOPCUA</td><td>Bool</td><td>true</td><td>false</td></tr></table>
</section>
<section id="graphscl-lad-fbd">
<h5>适用于 GRAPH、SCL 和 LAD/FBD 块的属性<a class="headerlink" href="#graphscl-lad-fbd" title="链接到此标题。"></a></h5>
<p>通过选中的 ExportOptions.，将导出 GRAPH、SCL 和 LAD/FBD 块的以下属性</p>
<table><tr><td>属性</td><td>类型</td><td>默认值</td><td>只读</td></tr><tr><td>SetENOAutomatically</td><td>Bool</td><td>-</td><td>false</td></tr></table>
</section>
<section id="ob-db-udt">
<h5>适用于程序块（OB 除外）、DB 和 UDT 块的属性<a class="headerlink" href="#ob-db-udt" title="链接到此标题。"></a></h5>
<p>通过所选ExportOptions，将导出程序块（OB 除外）、数据记录和 UDT 块的以下属性。</p>
<table><tr><td>属性</td><td>类型</td><td>默认值</td><td>只读</td></tr><tr><td>Access</td><td>UnitAccessType</td><td>Unpublished</td><td>false</td></tr></table>
</section>
<section id="id172">
<h5>对于属性 ‘Access’的导入响应<a class="headerlink" href="#id172" title="链接到此标题。"></a></h5>
<table><tr><td></td><td>在单元下导入</td><td>不在单元下导入(没有SWImportOptions.IgnoreUnitAttributes)</td><td>不在单元下导入(有SWImportOptions.IgnoreUnitAttributes)</td></tr><tr><td>从单元下导出 XML</td><td>使用并设置“Access”</td><td>发生可恢复异常</td><td>忽略“Access”</td></tr><tr><td>不从单元下导出 XML</td><td>“Access”获得其默认值</td><td>“Access”不存在</td><td>“Access”不存在</td></tr></table>
修改以下程序代码以将不具有专有技术保护的块导出至 XML 文件：
```cs
//Exports a regular block
private static void ExportRegularBlock(PlcSoftware plcSoftware)
{
    PlcBlock plcBlock = plcSoftware.BlockGroup.Blocks.Find("MyBlock");
    plcBlock.Export(new FileInfo(string.Format(@"D:\Samples\{0}.xml", plcBlock.Name)),
    ExportOptions.WithDefaults);
}
```
</section>
</section>
<section id="udt">
<h4>6.4.2.14 引用缺失时导入块/UDT<a class="headerlink" href="#udt" title="链接到此标题。"></a></h4>
<p>• TIA Portal Openness 应用程序已连接到 TIA Portal。 <a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 已打开一个项目
请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
• PLC 未处于在线状态
即使缺少相关对象，也可以使用 TIA Portal Openness 导入块和 UDT。可以通过相应的 Import方式的新过载来使用新模式。新过载具有一个附加参数，用于接受新标记的枚举SWImportOption 的值。
Openness 接口支持在以下条件中使用新导入模式：</p>
<table><tr><td>导入</td><td>对象引用</td></tr><tr><td>UDT</td><td>UDT</td></tr><tr><td>DB(全局)</td><td>UDT</td></tr><tr><td>IDBofUDT</td><td>UDT</td></tr><tr><td>IDBofFB</td><td>FB</td></tr><tr><td>ArrayDB</td><td>UDT 数据类型的 Array</td></tr><tr><td>FB</td><td>UDT(接口),多实例</td></tr><tr><td>FC</td><td>UDT(接口)</td></tr></table>
要实现导入，请使用 SWImportOptions.IgnoreMissingReferencedObject，即使缺少引用对象。
```cs
[Flagged] Enum SWImportOptions
{
    None = 0,
    IgnoreStructuralChanges = 1,
    IgnoreMissingReferencedObjects = 2
}
private static void Main(string[] args)
{
    //... // All kinds of blocks
    FileInfo file = ...;
    PlcBlockComposition.Import(file, ImportOptions.None, SWImportOptions.IgnoreMissingReferencedObjects);
    //...
    //... // UDTs
    PlcTypeComposition.Import(file, ImportOptions.None, SWImportOptions.IgnoreMissingReferencedObjects);
    //...
}
```
打开项目 (页 140)
</section>
<section id="id173">
<h4>6.4.2.15 为结构更改对象导入块/UDT<a class="headerlink" href="#id173" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 已打开一个项目请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
• PLC 未处于在线状态
通过 Openness API，即使由于相关对象的结构更改而使实例数据丢失，也可导入块和 UDT。
Openness 接口支持在以下条件中使用新导入模式：</p>
<table><tr><td>导入</td><td>对象引用</td></tr><tr><td>Tag</td><td>UDT</td></tr><tr><td>UDT</td><td>UDT</td></tr><tr><td>DB(全局)</td><td>UDT</td></tr><tr><td>IDBofUDT</td><td>UDT</td></tr><tr><td>IDBofFB</td><td>FB</td></tr><tr><td>ArrayDB</td><td>UDT 数据类型的 Array</td></tr><tr><td>FB</td><td>UDT(接口),多实例</td></tr><tr><td>FC</td><td>UDT(接口)</td></tr></table>
可以通过相应的 Import 方式的新过载来使用新模式。新过载具有一个附加参数，用于接受新标记的枚举 SWImportOptions 的值。使用“SWImportOptions.IgnoreStructuralChanges”可允许在存在结构变更的情况下进行导入，但数据可能丢失。
```typescript
Flagged Enum SWImportOptions
{
    None = 0,
    IgnoreStructuralChanges = 1,
    IgnoreMissingReferencedObjects = 2
}
...
// All kinds of blocks
PlcBlockComposition.Import(file, ImportOptions.None, SWImportOptions.IgnoreStructuralChanges);
...
// UDTs
PlcTypeComposition.Import(file, ImportOptions.None, SWImportOptions.IgnoreStructuralChanges);
```
连接到 TIA Portal (页 90)
打开项目 (页 140)
</section>
<section id="id174">
<h4>6.4.2.16 导出/导入块和类型的单元特定发布属性<a class="headerlink" href="#id174" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>
• 项目已打开
<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
简介
只有位于单元下的块、plc 类型和变量表存在“Access”属性。块、类型和变量表的 XML 文件在导出为单元环境时包含 Access 属性，
并在导入时获取其 Unpublished 默认值。导出的相同块、类型和变量表的 XML 在非单元环境下不包含 Access 属性，
在导入时不会获取任何内容。
常规 Openness XML 导入规则不允许导入包含未定义属性和未定义值的 XML。规则限制源自以下部分的 XML 的导出：
单元环境中的对象，且其不能导入到非单元环境。
规则增加了对 XML 导出和导入使用的限制，因此 import 过载方法被定义为接受以下三个参数</p>
<table><tr><td>参数</td><td>返回类型</td><td>描述</td></tr><tr><td>path</td><td>String</td><td>指定要导入的 Simatic ML 文件的路径</td></tr><tr><td>importOptions</td><td>enum: Siemens.Engineering.ImportOptions</td><td>指定导入期间将使用的常规导入选项。</td></tr><tr><td>swImportOptions</td><td>enum: Siemens.Engineering.SW.SWImportOptions</td><td>指定导入期间将使用的 Step7 特定的导入选项。</td></tr></table>
枚举类型 Siemens.Engineering.SW.SWImportOptions 将扩展为包含以下新导入选项：
• IgnoreUnitAttributes：指定 XML 中存在单元相关属性的情况下不应中止导入过程，导入在非单元环境中执行。
在以下情况下，会考虑“IgnoreUnitAttributes”：
• XML 从单元导出
• XML 包含“Access”属性
• XML 导入到非单元环境中
如果导出的 XML 不包含 Access 属性，并且将导入到单元中，则导入逻辑不会考虑新的导入选项。
```txt
PlcSoftware plcTarget = GetControllerTargetByPLCName(Session.OpnsProject.Devices, PLCName);
PlcUnitProvider plcUnitProvider = plcTarget TokService<PlcUnitProvider>();
PlcSoftware plcSoftware = plcTarget TokService<SoftwareContainer>() as PlcSoftware;
PlcUnit plcUnit1 = plcUnitProvider.UnitGroup.Units[0];
//assuming Unit_1 is already existing
PlcUnit plcUnit2 = plcUnitProvider.UnitGroup.Units[1];
//assuming Unit_2 is already existing
PlcBlock block1 = plcUnit1.BlockGroup.Blocks.Find("Block_1");
//assuming Block_1 is already existing under Unit_1
PlcBlock block2 = plcUnit2.BlockGroup.Blocks.Find("Block_2");
//assuming Block_2 is already existing under Unit_2
PlcBlock block3 = plcSoftware.BlockGroup.Blocks.Find("Block_3");
//assuming Block_3 is already existing under the PLC
```
<section id="id175">
<h5>程序代码：对象从单元导出并导入到单元中<a class="headerlink" href="#id175" title="链接到此标题。"></a></h5>
<p>下例使用块证明了新导入选项的响应，plc 类型和变量表同样适用。
修改以下程序代码，以导出“Access”属性通过 ExportOptions.WithDefaults 设为值“Unpublished”（默认值）的块，并通过 SWImportOptions.None 导出：</p>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>block1.SetAttribute(&quot;Access&quot;, UnitAccessType.Unpublished);
block1.Export(new FileInfo(&quot;somepath&quot;), ExportOptions.WithDefaults);
block1.Delete();
plcUnit2.BlockGroup.Blocks.Import(new FileInfo(&quot;somepath&quot;), ImportOptions.None, SWImportOptions.None);
</pre></div>
</div>
<p>修改以下程序代码，以导出“Access”属性通过 ExportOptions.WithDefaults 设为值“Unpublished”（默认值）的块，并通过 SWImportOptions.IgnoreUnitAttributes 导出：</p>
<div class="highlight-typescript notranslate"><div class="highlight"><pre><span></span><span class="nx">block1</span><span class="p">.</span><span class="nx">SetAttribute</span><span class="p">(</span><span class="s2">&quot;Access&quot;</span><span class="p">,</span><span class="w"> </span><span class="nx">UnitAccessType</span><span class="p">.</span><span class="nx">Unpublished</span><span class="p">);</span>
<span class="nx">block1</span><span class="p">.</span><span class="nx">Export</span><span class="p">(</span><span class="ow">new</span><span class="w"> </span><span class="nx">FileInfo</span><span class="p">(</span><span class="s2">&quot;somepath&quot;</span><span class="p">),</span><span class="w"> </span><span class="nx">ExportOptions</span><span class="p">.</span><span class="nx">WithDefaults</span><span class="p">);</span>
<span class="nx">block1</span><span class="p">.</span><span class="nx">Delete</span><span class="p">();</span>
<span class="nx">plcUnit2</span><span class="p">.</span><span class="nx">BlockGroup</span><span class="p">.</span><span class="nx">Blocks</span><span class="p">.</span><span class="nx">Import</span><span class="p">(</span><span class="ow">new</span><span class="w"> </span><span class="nx">FileInfo</span><span class="p">(</span><span class="s2">&quot;somepath&quot;</span><span class="p">),</span><span class="w"> </span><span class="nx">ImportOptions</span><span class="p">.</span><span class="nx">None</span><span class="p">,</span><span class="w"> </span><span class="nx">SWImportOptions</span><span class="p">.</span><span class="nx">IgnoreUnitAttributes</span><span class="p">);</span>
<span class="nx">修改以下程序代码</span><span class="err">，</span><span class="nx">以导出</span><span class="s2">&quot;Access&quot;</span><span class="nx">属性通过ExportOptions</span><span class="p">.</span><span class="nx">None设为值</span><span class="s2">&quot;Published&quot;</span><span class="nx">的块</span><span class="err">，</span><span class="nx">并通过SWImportOptions.None</span><span class="o">:</span><span class="kt">导出</span><span class="err">：</span>
<span class="nx">block1</span><span class="p">.</span><span class="nx">SetAttribute</span><span class="p">(</span><span class="s2">&quot;Access&quot;</span><span class="p">,</span><span class="w"> </span><span class="nx">UnitAccessType</span><span class="p">.</span><span class="nx">Published</span><span class="p">);</span>
<span class="nx">block1</span><span class="p">.</span><span class="nx">Export</span><span class="p">(</span><span class="ow">new</span><span class="w"> </span><span class="nx">FileInfo</span><span class="p">(</span><span class="s2">&quot;somepath&quot;</span><span class="p">),</span><span class="w"> </span><span class="nx">ExportOptions</span><span class="p">.</span><span class="nx">None</span><span class="p">);</span>
<span class="nx">block1</span><span class="p">.</span><span class="nx">Delete</span><span class="p">();</span>
<span class="nx">plcUnit2</span><span class="p">.</span><span class="nx">BlockGroup</span><span class="p">.</span><span class="nx">Blocks</span><span class="p">.</span><span class="nx">Import</span><span class="p">(</span><span class="ow">new</span><span class="w"> </span><span class="nx">FileInfo</span><span class="p">(</span><span class="s2">&quot;somepath&quot;</span><span class="p">),</span><span class="w"> </span><span class="nx">ImportOptions</span><span class="p">.</span><span class="nx">None</span><span class="p">,</span><span class="w"> </span><span class="nx">SWImportOptions</span><span class="p">.</span><span class="nx">None</span><span class="p">);</span>
<span class="nx">修改以下程序代码</span><span class="err">，</span><span class="nx">以导出</span><span class="s2">&quot;Access&quot;</span><span class="nx">属性通过ExportOptions</span><span class="p">.</span><span class="nx">None设为值</span><span class="s2">&quot;Published&quot;</span><span class="nx">的块</span><span class="err">，</span><span class="nx">并通过SWImportOptions</span><span class="p">.</span><span class="nx">IgnoreUnitAttributes导出</span><span class="err">：</span>
<span class="nx">block1</span><span class="p">.</span><span class="nx">SetAttribute</span><span class="p">(</span><span class="s2">&quot;Access&quot;</span><span class="p">,</span><span class="w"> </span><span class="nx">UnitAccessType</span><span class="p">.</span><span class="nx">Published</span><span class="p">);</span>
<span class="nx">block1</span><span class="p">.</span><span class="nx">Export</span><span class="p">(</span><span class="ow">new</span><span class="w"> </span><span class="nx">FileInfo</span><span class="p">(</span><span class="s2">&quot;somepath&quot;</span><span class="p">),</span><span class="w"> </span><span class="nx">ExportOptions</span><span class="p">.</span><span class="nx">None</span><span class="p">);</span>
<span class="nx">block1</span><span class="p">.</span><span class="nx">Delete</span><span class="p">();</span>
<span class="nx">plcUnit2</span><span class="p">.</span><span class="nx">BlockGroup</span><span class="p">.</span><span class="nx">Blocks</span><span class="p">.</span><span class="nx">Import</span><span class="p">(</span><span class="ow">new</span><span class="w"> </span><span class="nx">FileInfo</span><span class="p">(</span><span class="s2">&quot;somepath&quot;</span><span class="p">),</span><span class="w"> </span><span class="nx">ImportOptions</span><span class="p">.</span><span class="nx">None</span><span class="p">,</span><span class="w"> </span><span class="nx">SWImportOptions</span><span class="p">.</span><span class="nx">IgnoreUnitAttributes</span><span class="p">);</span>
</pre></div>
</div>
<p>说明以上所有程序代码中没有发生异常，导入成功。</p>
</section>
<section id="id176">
<h5>程序代码：对象从单元导出并导入到非单元环境中<a class="headerlink" href="#id176" title="链接到此标题。"></a></h5>
<p>修改以下程序代码，以导出“Access”属性通过 ExportOptions.WithDefaults 设为值“Unpublished”（默认值）的块，并通过 SWImportOptions.None 导出：</p>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>block1.SetAttribute(&quot;Access&quot;, UnitAccessType.Unpublished);
block1.Export(new FileInfo(&quot;somepath&quot;), ExportOptions.WithDefaults);
block1.Delete();
plcUnit2.BlockGroup.Blocks.Import(new FileInfo(&quot;somepath&quot;), ImportOptions.None, SWImportOptions.None);
</pre></div>
</div>
<p>6.4 导入/导出 PLC 设备的数据</p>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>说明  
以上程序代码中，导入不成功，发生了一个可恢复异常，
</pre></div>
</div>
<p>修改以下程序代码，以导出“Access”属性通过 ExportOptions.WithDefaults 设为值“Unpublished”（默认值）的块，并通过 SWImportOptions.IgnoreUnitAttributes 导出：</p>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>block1.SetAttribute(&quot;Access&quot;, UnitAccessType.Published);
block1.Export(new FileInfo(„somepath&quot;), ExportOptions.None);
block1.Delete();
plcUnit2.BlockGroup.Blocks.Import(new FileInfo(&quot;somepath&quot;), ImportOptions.None, SWImportOptions.None);
</pre></div>
</div>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>说明在以上程序代码中，导入成功，且未发生异常。
</pre></div>
</div>
<p>修改以下程序代码，以导出“Access”属性通过 ExportOptions.None 设为值“Published”的块，并通过 SWImportOptions.None 导出：</p>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>block1.SetAttribute(&quot;Access&quot;, UnitAccessType.Published);
block1.Export(new FileInfo(„somepath&quot;), ExportOptions.None);
block1.Delete();
plcUnit2.BlockGroup.Blocks.Import(new FileInfo(&quot;somepath&quot;), ImportOptions.None, SWImportOptions.None);
</pre></div>
</div>
<p>以上程序代码中，导入成功，发生了一个可恢复异常。
修改以下程序代码，以导出“Access”属性通过 ExportOptions.None 设为值“Published”的块，并通过 SWImportOptions.IgnoreUnitAttributes 导出：</p>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>block1.SetAttribute(&quot;Access&quot;, UnitAccessType.Published);
block1.Export(new FileInfo(„somepath&quot;), ExportOptions.None);
block1.Delete();
plcUnit2.BlockGroup.Blocks.Import(new FileInfo(&quot;somepath&quot;), ImportOptions.None, SWImportOptions.IgnoreUnitAttributes);
</pre></div>
</div>
<p>在以上程序代码中，没有发生异常，导入成功。</p>
</section>
<section id="id177">
<h5>对象从非单元环境导出并导入到单元中<a class="headerlink" href="#id177" title="链接到此标题。"></a></h5>
<p>导出 XML 不包含“Access”Openness 属性，导入时会获得默认值“Unpublished”。</p>
</section>
<section id="id178">
<h5>对象从非单元环境导出并导入到非单元环境中<a class="headerlink" href="#id178" title="链接到此标题。"></a></h5>
<p>导出 XML 不包含“Access”Openness 属性，导入时没有进行任何操作。</p>
</section>
</section>
<section id="id179">
<h4>6.4.2.17 创建背景数据块<a class="headerlink" href="#id179" title="链接到此标题。"></a></h4>
<p>• TIA Portal Openness 应用程序已连接到 TIA Portal <a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 项目正在打开
<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
可使用 TIA Portal Openness 为 SCL、LAD、FBD、STL、Graph 和 CEM 等编程语言创建背景数据块。</p>
<section id="sclladfbdstlgraph-cem">
<h5>程序代码：为 SCL、LAD、FBD、STL、Graph 和 CEM 块创建背景数据块<a class="headerlink" href="#sclladfbdstlgraph-cem" title="链接到此标题。"></a></h5>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>PlcSoftware plc = ...;
// To create instance DB of SCL block
plc.BlockGroup.Blocks.CreateInstanceDB(&quot;ConveyerDB&quot;, true, 5, &quot;Conveyer_SCL_Block&quot;);
// To create instance DB of LAD block
plc.BlockGroup.Blocks.CreateInstanceDB(&quot;RelayDB&quot;, true, 6, &quot;Relay_LAD_Block&quot;);
// To create instance DB of FBD block
plc.BlockGroup.Blocks.CreateInstanceDB(&quot;SensorDB&quot;, true, 6, &quot;Sensor_FBD_Block&quot;);
// To create instance DB of STL block
plc.BlockGroup.Blocks.CreateInstanceDB(&quot;ReadIODB&quot;, true, 6, &quot;ReadIO_STL_Block&quot;);
// To create instance DB of Graph block
plc.BlockGroup.Blocks.CreateInstanceDB(&quot;ConveyerDB&quot;, true, 6, &quot;Conveyer_Graph_Block&quot;);
// To create instance DB of CEM block
plc.BlockGroup.Blocks.CreateInstanceDB(&quot;RelayDB&quot;, true, 6, &quot;Relay_CEM_Block&quot;);
</pre></div>
</div>
</section>
</section>
<section id="id180">
<h4>6.4.2.18 在不导出的情况下访问数据块值参数<a class="headerlink" href="#id180" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal <a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 已通过 TIA Portal Openness 应用程序打开一个项目请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>
简介
可使用 TIA Portal Openness 在任何 DB 中读取和写入以下成员属性值。</p>
<table><tr><td>特性名称</td><td>数据类型</td><td>模型化/动态</td><td>访问</td></tr><tr><td>Name</td><td>String</td><td>模型化</td><td>读</td></tr><tr><td>StartValue</td><td>String</td><td>动态</td><td>读/写</td></tr><tr><td>AssignedPro DiagFB</td><td>String</td><td>动态</td><td>读</td></tr><tr><td>ExternalAccessible</td><td>bool</td><td>动态</td><td>读/写</td></tr><tr><td>ExternalVisible</td><td>bool</td><td>动态</td><td>读/写</td></tr></table>
6.4 导入/导出 PLC 设备的数据
<table><tr><td>特性名称</td><td>数据类型</td><td>模型化/动态</td><td>访问</td></tr><tr><td>ExternalWritable</td><td>bool</td><td>动态</td><td>读/写</td></tr><tr><td>Retain</td><td>bool</td><td>动态</td><td>读/写</td></tr><tr><td>SetPoint</td><td>bool</td><td>动态</td><td>读/写</td></tr><tr><td>DataTypePoint</td><td>bool</td><td>动态</td><td>读/写</td></tr><tr><td>Snapshot</td><td>bool</td><td>动态</td><td>读</td></tr><tr><td>DefaultValue</td><td>bool</td><td>动态</td><td>读</td></tr></table>
修改以下程序代码，以访问数据块接口成员详细信息：
```txt
public static void PrintMemberAttributes( plcBlockInterface)
{
    foreach(Member member in plcBlockInterface.Members)
    {
    Console.WriteLine($"Name: {member.Name}");
    Console.WriteLine($"StartValue: {member.getAttribute("StartValue")}");
    Console.WriteLine($"ExternalAccessible: {member.getAttribute("ExternalAccessible")}");
    Console.WriteLine($"ExternalVisible: {member.getAttribute("ExternalVisible")}");
    Console.WriteLine($"ExternalWritable: {member.getAttribute("ExternalWritable")}");
    Console.WriteLine($"Retain: {member.getAttribute("Retain")}");
    Console.WriteLine($"Setpoint: {member.getAttribute("Setpoint")}");
    Console.WriteLine($"DataTypeName: {member.getAttribute("DataTypeName")}");
    Console.WriteLine($"Snapshot: {member.getAttribute("Snapshot")}");
    Console.WriteLine($"DefaultValue: {member.getAttribute("DefaultValue")}");
    }
}
```
<section id="id181">
<h5>修改以下程序代码以从 DB 中读取起始值：<a class="headerlink" href="#id181" title="链接到此标题。"></a></h5>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>PlcBlockInterface bi = dbbblock.Interface;
MemberComposition members = bi.Members;
Member member = members.Find(&quot;Room_Temperature&quot;);
string startValue = member.StartValue;
//Normal get attribute should be possible as usual
startValue = member.GetAttribute(&quot;StartValue&quot;);
//Array
initialSpeedvar = members.Find(&quot;Motor.InitialSpeed[0]&quot;) ;
object motorInitialSpeed = initialSpeedvar.StartValue;
//UDT-struct
axisSpeedvar = members.Find(&quot;FillingStation.Conveyer.AxisSpeed&quot;);
object axisSpeed = axisSpeedvar.StartValue;
axisSpeed = axisSpeedvar.GetAttribute(&quot;StartValue&quot;);
//Struct
initialSpeedvar = paramF.Find(&quot;DischargeValve.FlowMeter.InitialSpeed[0]&quot;) ;
object initialSpeed = initialSpeedvar.StartValue;
initialSpeed = initialSpeedvar.GetAttribute(&quot;StartValue&quot;);
</pre></div>
</div>
<p>修改程序代码以将起始值写入 DB：</p>
<div class="highlight-asp notranslate"><div class="highlight"><pre><span></span>PlcBlockInterface bi = dbbblock.Interface;
MemberComposition members = bi.Members
Member member = members.Find(&quot;Room_Temperature&quot;);
member.StartValue = 10.2;
//Normal set attribute should be possible as usual
member.SetAttribute(&quot;StartValue&quot;, 20.3);
//Array
initialSpeedvar = members.Find(&quot;Motor.InitialSpeed[0]&quot;)；
initialSpeedvar.StartValue = 36;
initialSpeedvar.SetAttribute(&quot;StartValue&quot;, 56);
//UDT-struct
axisSpeedvar = members.Find(&quot;FillingStation.Conveyer.AxisSpeed&quot;);
object axisSpeed = axisSpeedvar.StartValue;
axisSpeed.SetAttribute(&quot;StartValue&quot;, 40.5);
initialSpeedvar = paramF.Find(&quot;DischargeValve.FlowMeter.InitialSpeed[0]&quot;)；
object initialSpeed = initialSpeedvar.StartValue;
initialSpeed.SetAttribute(&quot;StartValue&quot;, 12);
</pre></div>
</div>
<p>修改以下程序代码以将变量的起始值设为“myTest”：</p>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>PlcSoftware myPlcSoftware =
tiaProject.Devices[0].DeviceItems[1].GetService&lt;SoftwareContainer&gt;().Software as
PlcSoftware;
DataBlock myDatablock = myPlcSoftware.BlockGroup.Blocks[1] as DataBlock;
myDatablock.Interface.Members[0].SetAttribute(&quot;StartValue&quot;, &quot; &#39;myTest&#39;&quot;);
</pre></div>
</div>
</section>
</section>
<section id="id182">
<h4>6.4.2.19 导出/导入 Plc 报警文本列表<a class="headerlink" href="#id182" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal <a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 项目已打开
<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
简介
可使用 TIA Portal Openness 导出和导入 Plc 报警文本列表。导出/导入的格式为 XLSX。</p>
<section id="excel">
<h5>Excel 文件结构<a class="headerlink" href="#excel" title="链接到此标题。"></a></h5>
<p>生成的 XLSX 文件包含两个工作表，一个用于文本列表，另一个用于条目。创建的 XLSX 文件将接收名为 FileContent、值为“报警文本列表”(Alarm text lists) 的自定义特性。如果该特性缺失或无效（不包含值或包含其它值），将拒绝导入。
两个工作表之间的数据是关联在一起的。TextListEntry.Parent 引用 <a class="reference external" href="http://TextList.Name">TextList.Name</a></p>
<table><tr><td></td><td colspan="3">A</td><td>B</td><td>C</td><td>D</td><td>E</td></tr><tr><td>1</td><td colspan="3">Name</td><td>ListRange</td><td>Comment [en-US]</td><td>Comment [de-DE]</td><td>Comment [fr-FR]</td></tr><tr><td>2</td><td colspan="3">NextTextList</td><td>Decimal</td><td>English</td><td>Deutsch</td><td>French</td></tr><tr><td colspan="2">A</td><td>B</td><td>C</td><td>D</td><td>E</td><td>F</td><td rowspan="3"></td></tr><tr><td colspan="2">Parent</td><td>From</td><td>To</td><td>Text [de-DE]</td><td>Text [en-US]</td><td>Text [fr-FR]</td></tr><tr><td colspan="2">NextTextList</td><td>0</td><td>1</td><td>xyzxyzxyz</td><td>rstrstrst</td><td>uvwuvwuvw</td></tr></table>
</section>
<section id="id183">
<h5>工程组态对象模型<a class="headerlink" href="#id183" title="链接到此标题。"></a></h5>
<p>新引入的 PlcAlarmTextListProvider 类型的工程组态对象模型定义。可在 PlcUnit 和PlcSoftware 工程组态对象下访问
导出
可通过两种 API 方法进行导出。如果要导出以所有已激活项目语言表示的 PLC/软件单元的所有文本列表，唯一需要的参数是“path”，
该参数定义了成功导出后结果 XLSX 文件的放置位置。</p>
<div class="highlight-javascript notranslate"><div class="highlight"><pre><span></span><span class="nx">FileInfo</span><span class="w"> </span><span class="nx">fileInfo</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="ow">new</span><span class="w"> </span><span class="nx">FileInfo</span><span class="p">(</span><span class="nx">Path</span><span class="p">.</span><span class="nx">Combine</span><span class="p">(</span><span class="nx">Environment</span><span class="p">.</span><span class="nx">CurrentDirectory</span><span class="p">,</span><span class="w"> </span><span class="nx">$</span><span class="err">\</span><span class="p">{</span><span class="nx">xlsxName</span><span class="p">}.</span><span class="nx">xlsx</span><span class="err">&quot;</span><span class="p">));</span>
<span class="nx">PlcAlarmTextListProvider</span><span class="w"> </span><span class="nx">textListProvider</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="nx">GetTextListProvider</span><span class="p">(</span><span class="nx">unitName</span><span class="p">);</span>
<span class="nx">textListProvider</span><span class="p">.</span><span class="nx">ExportToXlsx</span><span class="p">(</span><span class="nx">fileInfo</span><span class="p">);</span>
</pre></div>
</div>
<p>如果不需要导出 PLC/软件单元的所有文本列表，或者应对需要导出的文本列表所使用的语言进行过滤，可在 API 中使用另一种方法，
此方法通过文本列表名称标识要导出的文本列表，并通过语言列表标识需导出的文本列表使用的语言。
6.4 导入/导出 PLC 设备的数据
ExportToXlsx 操作用法示例：</p>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>private void ExportPlcOrUnit(
    string stationName,
    string plcName,
    string xlsxName,
    string[] textListNames,
    string[] cultureCodes,
    string unitName = null)
{
    LanguageSettings languageSettings = Project.LanguageSettings;
    LanguageComposition supportedLanguages = languageSettings.Languages;
    IEnumerable(LanguageInfo) cultureInfos = null;
    if (cultureCodes != null)
    {
    cultureInfos = cultureCodes.Select(i =&gt;
    supportedLanguages.Find(CultureInfo.GetCultureInfo(i)));
    }
    FileInfo fileInfo = new FileInfo(Path.Combine(Environment.CurrentDirectory, &quot;${xlsxName}.xlsx&quot;));
    PlcAlarmTextListProvider textListProvider = GetTextListProvider(stationName, plcName, unitName);
    TextListXlsxResult result = null;
    string exceptionMessage = string.Empty;
    ExceptionMessageData? userExceptionMessageData = null;
    try
    {
    result = textListProvider.ExportToXlsx(fileInfo, textListNames, cultureInfos);
    }
    catch (EngineeringTargetInvocationException e)
    {
    exceptionMessage = e.ToString();
    userExceptionMessageData = e.DetailMessageData.FirstOrDefault();
    }
    private PlcAlarmTextListProvider GetTextListProvider(string stationName, string plcName, string unitName = null)
    {
    DeviceComposition devices = Project.Devices;
    Device device = devices.Where(station =&gt; station.Name == stationName).FirstOrDefault();
    if (device == null)
    {
    throw new InvalidOperationException($&quot;The requested &#39;{stationName}&#39; station is not found&quot;);
    }
    PlcSoftware plcTarget = (PlcSoftware)FindSoftwareTarget(device, plcName);
    if (plcTarget == null)
    {
    throw new InvalidOperationException($&quot;The requested &#39;{plcName}&#39; PLC SW is not found&quot;)
    }
    if (unitName != null)
    {
    PlcUnitProvider unitProvider = plcTarget.GetService&lt;PlcUnitProvider&gt;();
}
</pre></div>
</div>
<p>6.4 导入/导出 PLC 设备的数据</p>
<div class="highlight-typescript notranslate"><div class="highlight"><pre><span></span><span class="nx">PlcUnit</span><span class="w"> </span><span class="nx">unit</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="nx">unitProvider</span><span class="p">.</span><span class="nx">UnitGroup</span><span class="p">.</span><span class="nx">Units</span><span class="p">.</span><span class="nx">Where</span><span class="p">(</span><span class="nx">unit</span><span class="w"> </span><span class="p">=&gt;</span><span class="w"> </span><span class="nx">unit</span><span class="p">.</span><span class="nx">Name</span><span class="w"> </span><span class="o">==</span><span class="w"> </span><span class="nx">unitName</span><span class="p">).</span><span class="nx">FirstOrDefault</span><span class="p">();</span>
<span class="k">if</span><span class="w"> </span><span class="p">(</span><span class="nx">unit</span><span class="w"> </span><span class="o">==</span><span class="w"> </span><span class="kc">null</span><span class="p">)</span>
<span class="p">{</span>
<span class="k">throw</span><span class="w"> </span><span class="ow">new</span><span class="w"> </span><span class="nx">InvalidOperationException</span><span class="p">(</span><span class="nx">$</span><span class="s2">&quot;The requested &#39; {unitName}&#39; unit is not found&quot;</span><span class="p">);</span>
<span class="p">}</span>
<span class="k">return</span><span class="w"> </span><span class="nx">unit</span><span class="p">.</span><span class="nx">GetService</span><span class="o">&lt;</span><span class="nx">PlcAlarmTextListProvider</span><span class="o">&gt;</span><span class="p">();</span>
<span class="p">}</span>
<span class="k">return</span><span class="w"> </span><span class="nx">plcTarget</span><span class="p">.</span><span class="nx">GetValue</span><span class="o">&lt;</span><span class="nx">PlcAlarmTextListProvider</span><span class="o">&gt;</span><span class="p">();</span>
<span class="p">}</span>
</pre></div>
</div>
</section>
<section id="id184">
<h5>错误处理：<a class="headerlink" href="#id184" title="链接到此标题。"></a></h5>
<p>• 如果给定语言未作为项目语言激活，则将抛出 UserException。例如，“无法导出所需语言刚卡尼语（印度）’，因为该语言不属于在此项目中使用的语言分支。有效语言包括‘德国（德语）’和‘英语（美国）’”
• 如果不存在用户文本列表，将抛出 UserException (TextListNotFoundException) 并提示以下消息：“下列项目中没有文本列表：<PLCName>。”(There is no text list on thefollowing item: <PLCName>.)
• 如果给定的文本列表名称不存在，或存在文本列表但该列表不属于用户文本列表，则将抛出 UserException。如“未在 PLC_1 中找到文本列表 User_1”(Text list User_1 is notfound at PLC_1)。
“文本列表 SYSTEM_SDiag_CmpCpuName 不是用户文本列表，无法导出”(Text listSYSTEM_SDiag_CmpCpuName cannot be exported, because it is not user text list)。</p>
</section>
<section id="id185">
<h5>导入<a class="headerlink" href="#id185" title="链接到此标题。"></a></h5>
<p>PLCAlarmTextListProvider 类中存在以下导入操作。通过 importOptions 参数，可声明导入是否应覆盖现有文本列表。如果
importOptions 设为 ImportOptions.None，且导入期间应更新已存在的文本列表，则将抛出UserException。如果 importOptions 设为
ImportOptions.Override，则导入期间将更新已存在的文本列表。
已有的文本列表通过其名称来标识。将附加新数据（文本列表、条目）。如果导入文件中没有任何对应数据，则不会删除已存在的文本列表。
如果 Excel 文件包含已存在的文本列表的文本列表条目，则将移除已存在的条目，且 Excel 文件中给出的条目将导入到 TIA 项目的
特定文本列表（不会合并文本列表条目）。
如果文件中存在无效条目，将不会导入包含无效条目的文本列表。（无效条目示例：重叠、与包含的文本列表数据类型不一致。）
文本仅会以项目中激活的语言导入。如果文件包含的语言多于项目语言，则不会导入以额外语言表示的文本，并将
记录警告。如果项目包含的语言多于文件语言，则在文件中没有对应数据的文本将保持不变（如果导入后插入新文本列表或范围，则为空）。
不能对只读项目执行导入操作。如果用户尝试对只读项目进行导入操作，将出现UserException。
导入是一个复杂的过程，因此可能出现多种错误。如果错误不属于严重错误，导入将完成，方法会返回包含日志文件（其中包含导入期间生成的消息）路径的 TextListXlsxResult 对象，
且其状态为 TextListXlsxResultState.Warning。
如果错误属于严重错误，则会抛出包含错误详细信息的 UserException。如果错误属于致命错误，则将抛出 NonRecoverableException。</p>
<div class="highlight-xml notranslate"><div class="highlight"><pre><span></span><span class="cp">&lt;?xml version=&quot;1.0&quot; standalone=&quot;no&quot;?&gt;</span>
<span class="cp">&lt;?xml-stylesheet type=&#39;text/xsl&#39; href=&#39;MassDataHandlerLogFile.xsl&#39;?&gt;</span>
<span class="nt">&lt;LogFile</span>
<span class="na">titleName=</span><span class="s">&quot;PLCAlarmTextLists_InvalidLanguage.xlsx__2019.06.07_13.46.45.070__Import_Log.xml&quot;</span>
<span class="na">projectName=</span><span class="s">&quot;D:\TIA\dev\WM5_WinCC_HW_Work\binaries\Debug\x64\Tests\Siemens.Simatic.AlarmServices.Integration.Test.Openness\TextListXlsxFiles\PLCAlarmTextLists_InvalidLanguage.xlsx&quot;</span><span class="w"> </span><span class="na">typeText=</span><span class="s">&quot;Type&quot;</span><span class="w"> </span><span class="na">messageText=</span><span class="s">&quot;Message&quot;</span><span class="w"> </span><span class="na">timeText=</span><span class="s">&quot;Time&quot;</span><span class="nt">&gt;</span>
<span class="nt">&lt;LogEntry</span><span class="w"> </span><span class="na">type=</span><span class="s">&quot;Warning&quot;</span><span class="w"> </span><span class="na">dateTime=</span><span class="s">&quot;3:46:45 PM&quot;</span><span class="nt">&gt;</span>
<span class="nt">&lt;Message&gt;</span>The<span class="w"> </span>language<span class="w"> </span>ID<span class="w"> </span>in<span class="w"> </span>column<span class="w"> </span>&#39;Comment<span class="w"> </span>[abcd-EF]&#39;<span class="w"> </span>is<span class="w"> </span>missing<span class="w"> </span>or<span class="w"> </span>is<span class="w"> </span>invalid<span class="w"> </span>(sheet<span class="w"> </span>&#39;TextList&#39;).<span class="w"> </span>The<span class="w"> </span>texts<span class="w"> </span>in<span class="w"> </span>this<span class="w"> </span>language<span class="w"> </span>are<span class="w"> </span>not<span class="w"> </span>imported.<span class="nt">&lt;/Message&gt;</span>
<span class="nt">&lt;/LogEntry&gt;</span>
<span class="nt">&lt;LogEntry</span><span class="w"> </span><span class="na">type=</span><span class="s">&quot;Warning&quot;</span><span class="w"> </span><span class="na">dateTime=</span><span class="s">&quot;3:46:45 PM&quot;</span><span class="nt">&gt;</span>
<span class="nt">&lt;Message&gt;</span>The<span class="w"> </span>language<span class="w"> </span>ID<span class="w"> </span>in<span class="w"> </span>column<span class="w"> </span>&#39;Text<span class="w"> </span>[abcd-EF]&#39;<span class="w"> </span>is<span class="w"> </span>missing<span class="w"> </span>or<span class="w"> </span>is<span class="w"> </span>invalid<span class="w"> </span>(sheet<span class="w"> </span>&#39;TextListEntry&#39;).<span class="w"> </span>The<span class="w"> </span>texts<span class="w"> </span>in<span class="w"> </span>this<span class="w"> </span>language<span class="w"> </span>are<span class="w"> </span>not<span class="w"> </span>imported.
<span class="nt">&lt;/Message&gt;</span>
<span class="nt">&lt;/LogEntry&gt;</span>
<span class="nt">&lt;LogEntry</span><span class="w"> </span><span class="na">type=</span><span class="s">&quot;Information&quot;</span><span class="w"> </span><span class="na">dateTime=</span><span class="s">&quot;3:46:45 PM&quot;</span><span class="nt">&gt;</span>
<span class="nt">&lt;Message&gt;</span>Import<span class="w"> </span>completed:<span class="w"> </span>2<span class="w"> </span>text<span class="w"> </span>lists<span class="w"> </span>with<span class="w"> </span>9<span class="w"> </span>entries.<span class="nt">&lt;/Message&gt;</span>
<span class="nt">&lt;/LogEntry&gt;</span>
<span class="nt">&lt;/LogFile&gt;</span>
</pre></div>
</div>
<p>• 导出期间由 TIA Portal V16 生成的 XLSX 文件的自定义特性 FileVersion 应指定为值 1。
• 导出期间由 TIA Portal V16 生成的 XLSX 文件的自定义特性 FileContent 应指定为值 Alarm textlists。
• 导入期间会在 TIA 项目的 Logs 文件夹中生成日志文件
TextListXlsxResult 包含导出或导入结果的相关信息。其中包含的名为 LogFilePath 的 FileInfo指向已完成过程的日志文件。State
（类型为 TextListXlsxResultState）将显示过程的最终状态，可能是 OK、Warning 或 Error。如果结果为 Error，说明过程失败，如果结果为 Warning，说明过程成功完成</p>
</section>
</section>
<section id="simaticml">
<h4>6.4.2.20 将文档信息导出到 SimaticML 文件<a class="headerlink" href="#simaticml" title="链接到此标题。"></a></h4>
<p>• TIA Portal Openness 应用程序已连接到 TIA Portal <a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 项目已打开
<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
可以使用 TIA Portal 将 PlcTag、PlcTagTable 和 PlcUserConstant 导出到带有用户特定文档信息的 SimaticML 文件。从 TIA Portal 导出到 Simatic ML 文件以及从 SimaticML 文件导入到TIA Portal 的文档信息不相关。
对于新的导出，可在导出 Openness 数据类型 PlcTag、PlcTagTable 和 PlcUserConstant 时忽略完整的文档信息，也可以组态 SimaticML 文件中应提供的文档信息。</p>
<section id="documentinfooptions">
<h5>DocumentInfoOptions<a class="headerlink" href="#documentinfooptions" title="链接到此标题。"></a></h5>
<p>可使用 Siemens.Engineering.DocumentInfoOptions 来指定需要在 simaticML 文件中导出的文档信息。DocumentInfoOptions 是一个标志枚举，因此可以选择多个组态。以下是可用于导出的组态：</p>
<table><tr><td>枚举</td><td>描述</td></tr><tr><td>None</td><td>未导出文档信息</td></tr><tr><td>ExportSetting</td><td>导出仅包含 ExportSetting 文档信息的数据,例如,其包括用于导出的 ExportOption 的详细信息。</td></tr><tr><td>InstalledProducts</td><td>导出仅包含 InstalledProducts 文档信息的数据,例如,其中包括产品名称和选项包名称</td></tr></table>
<table><tr><td>枚举</td><td>描述</td></tr><tr><td>CreatedTimeStamp</td><td>导出仅包含 CreatedTimeStamp 文档信息的数据</td></tr><tr><td>All</td><td>导出包含所有文档信息(CreatedTimeStamp、ExportSetting、InstalledProducts)的数据</td></tr></table>
</section>
<section id="id186">
<h5>程序代码：使用 DocumentInfoOptions 进行导出<a class="headerlink" href="#id186" title="链接到此标题。"></a></h5>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>PlcTagTable tagTable = FindTagTableToBeExported(&quot;TestTagTable&quot;);
FileInfo testTagTableExportFile = new FileInfo(@&quot;E:\temp\TestTagTable.xml&quot;);
// No document info will be exported since the configuration is None.
tagTable.Export(testTagTableExportFile, ExportOptions.WithDefaults,
DocumentInfoOptions.None);
FileInfo testTagExportFile = new FileInfo(@&quot;E:\temp\TestTag.xml&quot;);
PlcTag tag = tagTable.Tags.Find(&quot;TestTag&quot;);
// CreatedTimeStamp and InstalledProduct will be exported as DocumentInfo.
tag.Export(testTagExportFile, ExportOptions.WithDefaults,
DocumentInfoOptions.CreatedTimeStamp | DocumentInfoOptions.InstalledProducts);
FileInfo testUserConstantExportFile = new FileInfo(@&quot;E:\temp\TestUserConstant.xml&quot;);
PlcUserConstant plcUserConstant = tagTable.UserConstants.Find(&quot;TestUserConstant&quot;);
// Full Document info will be exported
plcUserConstant.Export(testUserConstantExportFile, ExportOptions.WithDefaults,
DocumentInfoOptions.All);
</pre></div>
</div>
</section>
</section>
<section id="id187">
<h4>6.4.2.21 报警实例文本导出/导入<a class="headerlink" href="#id187" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 <a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 已打开一个项目。
请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
可使用 TIA Portal Openness 导出和导入报警实例文本，这类似于从 PLC 监控和报警编辑器导出和导入类型报警文本，还类似于从 CFC 报警编辑器导出/导入实例报警文本。通过 TIAPortal Openness 导出和导入报警实例文本功能旨在用于翻译目的。该功能在导入过程中不会创建任何类型的报警实例，也不会创建任何报警类别。例如，如果目标项目中存在 exce文件的报警类别（以名称标识），则导入时会设置为实例报警，但不会创建不存在的类别。</p>
<table><tr><td></td><td>A</td><td>B</td><td>C</td><td>D</td><td>E</td><td></td></tr><tr><td>1</td><td>Location</td><td>Alarm name</td><td>Alarm class</td><td>&quot;Alarm text&quot; - English (United States) / [en-US] / Event text</td><td>FieldInfo / &quot;Alarm text&quot; / Event text</td><td>&quot;Info text&quot; - Eng</td></tr><tr><td>2</td><td>Datenbaustein_1</td><td>Static_1</td><td>### Inherited from Type ###</td><td>alarm text 1</td><td></td><td>English Info Inst</td></tr><tr><td>3</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>4</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>5</td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>
Inherited from type### 是特殊的内容，指示系统使用该类型的文本或报警类别。报警类别字段引用目标项目中现有的报警类别名称。重要的规则如下：对于特定报警文本，所有语言字段或没有语言字段应包含 ###Inherited from type###。如果有一些混合内容字段，则根本不会导入该报警的文本并会发出警告。
导出功能关注文件数据的一致性。
可自由覆盖的字段是依赖于语言的字段，即，标头包含语言标识符的字段，例如“报警文本”-英语（美国）/[en-US]/事件文本。
该文件还包含一些特殊特性，以便系统在导入之前进行一些检查。如果这些特性无效，则无法进行导入。
<section id="id188">
<h5>导出<a class="headerlink" href="#id188" title="链接到此标题。"></a></h5>
<p>在 PlcAlarmTextProvider 处为导出提供了以下操作。
• PlcAlarmTextProvider
在 PlcAlarmTextProvider 中为导入提供了以下参数：
• 路径
• 语言
• 选项
导出结果可以是 PLC 或软件单元。路径参数是强制项，语言可以为空。在这种情况下，所有活动的项目语言的文本都将被导出。选项参数也是强制项。它采用
PlcAlarmTextXlsxExportOption 枚举的值。
PlcAlarmTextXlsxExportOption 具有以下值：
• 无（将仅导出报警文本）
• IncludeInfoText（也会导出信息文本）
• IncludeAdditionalTexts（导出中还将包含附加文本 1 - 9）
• IncludeAlarmClass（报警类别设置将添加到导出中）
• 全部
以上三个 Include 选项可以组合使用，例如，如果我们需要报警文本、附加文本和报警类别（而非信息文本），则设置 IncludeAdditionalTexts 和 IncludeAlarmClass。
如果发生错误，将抛出 UserException。例如，可能包括非活动或不存在的语言或文件 IO 错误等情况。无效语言的消息将采用以下格式：
“无法导出所需语言‘刚卡尼语（印度）’，因为该语言不属于在此项目中使用的语言分支。有效语言包括‘德国（德语）’和‘英语（美国）’”
导入
在 PlcAlarmTextProvider 处为导入提供了以下操作：
• ImportInstanceTextsToXlsx
在 PlcAlarmTextProvider 中为导入提供了以下参数：
• 路径
• 语言
导入可以采用 PLC 或软件单元。路径参数是强制项，语言可以为空。在这种情况下，所有活动的项目语言的文本都将被导入。（如果 Excel 文件包含项目中处于非活动状态的语言，则这些语言将不会被激活，并且不会以这些语言进行导入。）</p>
<div class="highlight-typescript notranslate"><div class="highlight"><pre><span></span><span class="nx">FileInfo</span><span class="w"> </span><span class="nx">fileInfo</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="ow">new</span><span class="w"> </span><span class="nx">FileInfo</span><span class="p">(</span><span class="nx">Path</span><span class="p">.</span><span class="nx">Combine</span><span class="p">(</span><span class="nx">s_XlsxFilesFolderName</span><span class="p">,</span><span class="w"> </span><span class="nx">$</span><span class="s2">&quot; {xlsxName}.xlsx&quot;</span><span class="p">));</span>
<span class="nx">List</span><span class="p">(</span><span class="nx">Language</span><span class="o">&gt;</span><span class="w"> </span><span class="nx">cultureInfos</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="ow">new</span><span class="w"> </span><span class="nx">List</span><span class="p">(</span><span class="nx">Language</span><span class="o">&gt;</span><span class="p">();</span>
<span class="nx">PlcSoftware</span><span class="w"> </span><span class="nx">plcTarget</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="p">...;</span>
<span class="nx">PlcAlarmTextProvider</span><span class="w"> </span><span class="nx">alarmTextsProvider</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="nx">plcTarget</span><span class="p">.</span><span class="nx">GetService</span><span class="o">&lt;</span><span class="nx">PlcAlarmTextProvider</span><span class="o">&gt;</span><span class="p">();</span>
<span class="nx">PlcAlarmTextXlsxResult</span><span class="w"> </span><span class="nx">result</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="nx">alarmTextsProvider</span><span class="p">.</span><span class="nx">ExportInstanceTextsToXlsx</span><span class="p">(</span><span class="nx">fileInfo</span><span class="p">,</span><span class="w"> </span><span class="nx">cultureInfos</span><span class="p">,</span><span class="w"> </span><span class="nx">PlcAlarmTextXlsxExportOption</span><span class="p">.</span><span class="nx">All</span><span class="p">);</span>
<span class="c1">//Project project = ...;</span>
<span class="nx">LanguageSettings</span><span class="w"> </span><span class="nx">languageSettings</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="nx">project</span><span class="p">.</span><span class="nx">LanguageSettings</span><span class="p">;</span>
<span class="nx">LanguageComposition</span><span class="w"> </span><span class="nx">supportedLanguages</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="nx">languageSettings</span><span class="p">.</span><span class="nx">Languages</span><span class="p">;</span>
<span class="nx">cultureInfo</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="nx">cultureInfos</span><span class="p">.</span><span class="nx">Add</span><span class="p">(</span><span class="nx">supportedLanguages</span><span class="p">.</span><span class="nx">Find</span><span class="p">(</span><span class="nx">CultureInfo</span><span class="p">.</span><span class="nx">GetCultureInfo</span><span class="p">(</span><span class="s2">&quot;en-US&quot;</span><span class="p">)))</span>
<span class="nx">PlcAlarmTextProvider</span><span class="w"> </span><span class="nx">alarmTextsProvider</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="nx">plcTarget</span><span class="p">.</span><span class="nx">GetService</span><span class="o">&lt;</span><span class="nx">PlcAlarmTextProvider</span><span class="o">&gt;</span><span class="p">();</span>
<span class="nx">result</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="nx">alarmTextsProvider</span><span class="p">.</span><span class="nx">ImportInstanceTextsFromXlsx</span><span class="p">(</span><span class="nx">fileInfo</span><span class="p">,</span><span class="w"> </span><span class="nx">cultureInfo</span><span class="p">);</span>
</pre></div>
</div>
<p>有关导出或导入结果的信息将在 PlcAlarmTextXlsxResult 对象中提供。其中包含的用作LogFilePath 的 FileInfo 结构指向已完成过程的日志文件。State（类型为PlcAlarmTextXlsxResultState）将显示过程的最终状态。值可以为 OK、Warning 或 Error。如果结果为 Error，说明过程失败，如果结果为 Warning，说明过程成功完成一部分。</p>
</section>
<section id="id189">
<h5>不可恢复的异常<a class="headerlink" href="#id189" title="链接到此标题。"></a></h5>
<p>这些是技术问题，不应该为您显示此类信息。
• “缺少 PlcAlarmTextProvider”(Missing PlcAlarmTextProvider)
• “Plc/SW 单元无法检索”(Plc/SW Unit cannot be retrieved)
• 未找到参数。请联系西门子技术支持。
• “ProjectService 不可用”(ProjectService is not available)
• 未找到路径参数。（参数：nnn，mmm）请联系西门子技术支持。
• 结果状态不是错误，但有一些错误消息：xyz。</p>
</section>
<section id="id190">
<h5>可恢复的异常<a class="headerlink" href="#id190" title="链接到此标题。"></a></h5>
<p>例如由于不正确的参数值而导致为您显示此类异常。
• 无法导出所需语言“xx-XX”，因为没有为此 PLC 进行设置。有效语言为 yy-YY、zz-ZZ。
也可能出现各种系统错误消息，例如“文件 IO 错误”等。
打开项目 (页 140)</p>
</section>
</section>
<section id="id191">
<h4>6.4.2.22 报警类别导出/导入<a class="headerlink" href="#id191" title="链接到此标题。"></a></h4>
<p>• TIA Portal Openness 应用程序已连接到 TIA Portal。
<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 已打开一个项目。
请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
可使用 TIA Portal Openness 导出/导入报警类别。导出/导入的格式为 .DAT。
新引入的 AlarmClassDataProvider 类型的工程组态对象模型定义
6.4 导入/导出 PLC 设备的数据
可在 ProjectBase 工程组态对象下访问。
AlarmClassDataProvider 类中存在以下用于导出的操作：导出操作有一个参数：path。通过路径参数，可在要放置导出结果的位置提供文件路径。参数类型为 FileInfo。操作结果为 AlarmClassExportImportResult object。结果中包含错误、警告计数以及导出结果的状态（Success、Warning 或 Error），还包含 Messages 组成特性，其中包括导出过程中生成的消息及状态（Success、Error 或Warning）。导出操作用法示例：</p>
<div class="highlight-javascript notranslate"><div class="highlight"><pre><span></span><span class="nx">FileInfo</span><span class="w"> </span><span class="nx">fileInfo</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="ow">new</span><span class="w"> </span><span class="nx">FileInfo</span><span class="p">(</span><span class="err">@</span><span class="s2">&quot;D:\AlarmClasses.DAT&quot;</span><span class="p">);</span>
<span class="nx">AlarmClassDataProvider</span><span class="w"> </span><span class="nx">provider</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="nx">Project</span><span class="p">.</span><span class="nx">GetService</span><span class="o">&lt;</span><span class="nx">AlarmClassDataProvider</span><span class="o">&gt;</span><span class="p">();</span>
<span class="k">if</span><span class="w"> </span><span class="p">(</span><span class="nx">fileInfo</span><span class="p">.</span><span class="nx">Exists</span><span class="p">)</span>
<span class="p">{</span>
<span class="w">    </span><span class="nx">fileInfo</span><span class="p">.</span><span class="nx">Delete</span><span class="p">();</span>
<span class="p">}</span>
<span class="nx">AlarmClassExportImportResult</span><span class="w"> </span><span class="nx">result</span><span class="p">;</span>
<span class="nx">result</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="nx">provider</span><span class="p">.</span><span class="nx">Export</span><span class="p">(</span><span class="nx">fileInfo</span><span class="p">);</span>
<span class="nx">Assert</span><span class="p">.</span><span class="nx">AreEqual</span><span class="p">(</span><span class="nx">AlarmClassExportImportResultState</span><span class="p">.</span><span class="nx">Success</span><span class="p">,</span><span class="w"> </span><span class="nx">result</span><span class="p">.</span><span class="nx">State</span><span class="p">);</span>
<span class="nx">Assert</span><span class="p">.</span><span class="nx">AreEqual</span><span class="p">(</span><span class="mf">0</span><span class="p">,</span><span class="w"> </span><span class="nx">result</span><span class="p">}</span><span class="nx">sCount</span><span class="p">);</span>
<span class="nx">Assert</span><span class="p">.</span><span class="nx">AreEqual</span><span class="p">(</span><span class="mf">0</span><span class="p">,</span><span class="w"> </span><span class="nx">resultWarningCount</span><span class="p">);</span>
<span class="nx">AlarmClassExportImportResultMessageComposition</span><span class="w"> </span><span class="nx">messages</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="nx">resultMessages</span><span class="p">;</span>
<span class="nx">Assert</span><span class="p">.</span><span class="nx">AreEqual</span><span class="p">(</span><span class="mf">1</span><span class="p">,</span><span class="w"> </span><span class="nx">messages</span><span class="p">.</span><span class="nx">Count</span><span class="p">);</span>
<span class="nx">Assert</span><span class="p">.</span><span class="nx">AreEqual</span><span class="p">(</span><span class="nx">$</span><span class="s2">&quot;Export of Alarm class settings file &#39; {fileInfo.FullName}&#39; was successful.&quot;</span><span class="p">,</span><span class="w"> </span><span class="nx">messages</span><span class="p">.</span><span class="nx">First</span><span class="w"> </span><span class="nx">Or</span><span class="w"> </span><span class="nx">Default</span><span class="p">().</span><span class="nx">Message</span><span class="p">);</span>
<span class="nx">Assert</span><span class="p">.</span><span class="nx">AreEqual</span><span class="p">(</span><span class="nx">AlarmClassExportImportResultState</span><span class="p">.</span><span class="nx">Success</span><span class="p">,</span>
<span class="w">    </span><span class="nx">messages</span><span class="p">.</span><span class="nx">First</span><span class="w"> </span><span class="nx">Or</span><span class="w"> </span><span class="nx">Default</span><span class="p">().</span><span class="nx">State</span><span class="p">);</span>
<span class="nx">Assert</span><span class="p">.</span><span class="nx">IsTrue</span><span class="p">(</span><span class="nx">File</span><span class="p">.</span><span class="nx">Exists</span><span class="p">(</span><span class="nx">fileInfo</span><span class="p">.</span><span class="nx">FullName</span><span class="p">),</span><span class="w"> </span><span class="s2">&quot;Exported file does not exist.&quot;</span><span class="p">);</span>
<span class="nx">fileInfo</span><span class="p">.</span><span class="nx">Delete</span><span class="p">();</span>
</pre></div>
</div>
<p>• 如果导出过程的整体状态为　Error，则会出现 UserException，错误消息列表将存储在异常本身。
可从客户端侧捕捉到 EngineeringTargetInvocationException 异常，其中的DetailMessageData 特性包含错误消息。
• 可能的错误：
– 导出过程中发生 IO 错误</p>
<section id="id192">
<h5>导入操作用法示例：<a class="headerlink" href="#id192" title="链接到此标题。"></a></h5>
<div class="highlight-typescript notranslate"><div class="highlight"><pre><span></span><span class="nx">FileInfo</span><span class="w"> </span><span class="nx">fileInfo</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="ow">new</span><span class="w"> </span><span class="nx">FileInfo</span><span class="p">(</span><span class="err">@</span><span class="s2">&quot;D:\AlarmClasses.DAT&quot;</span><span class="p">);</span>
<span class="nx">AlarmClassDataProvider</span><span class="w"> </span><span class="nx">provider</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="nx">Project</span><span class="p">.</span><span class="nx">GetService</span><span class="o">&lt;</span><span class="nx">AlarmClassDataProvider</span><span class="o">&gt;</span><span class="p">();</span>
<span class="nx">AlarmClassExportImportResult</span><span class="w"> </span><span class="nx">result</span><span class="p">;</span>
<span class="nx">result</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="nx">provider</span><span class="p">.</span><span class="nx">Import</span><span class="p">(</span><span class="nx">fileInfo</span><span class="p">);</span>
<span class="nx">Assert</span><span class="p">.</span><span class="nx">AreEqual</span><span class="p">(</span><span class="nx">AlarmClassExportImportResultState</span><span class="p">.</span><span class="nx">Success</span><span class="p">,</span><span class="w"> </span><span class="nx">result</span><span class="p">.</span><span class="nx">State</span><span class="p">);</span>
<span class="nx">Assert</span><span class="p">.</span><span class="nx">AreEqual</span><span class="p">(</span><span class="mf">0</span><span class="p">,</span><span class="w"> </span><span class="nx">result</span><span class="p">.</span><span class="nx">YerCount</span><span class="p">);</span>
<span class="nx">Assert</span><span class="p">.</span><span class="nx">AreEqual</span><span class="p">(</span><span class="mf">0</span><span class="p">,</span><span class="w"> </span><span class="nx">result</span><span class="p">.</span><span class="nx">WarningCount</span><span class="p">);</span>
<span class="nx">AlarmClassExportImportResultMessageComposition</span><span class="w"> </span><span class="nx">messages</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="nx">result</span><span class="p">.</span><span class="nx">Messages</span><span class="p">;</span>
<span class="nx">Assert</span><span class="p">.</span><span class="nx">AreEqual</span><span class="p">(</span><span class="mf">1</span><span class="p">,</span><span class="w"> </span><span class="nx">messages</span><span class="p">.</span><span class="nx">Count</span><span class="p">);</span>
<span class="nx">Assert</span><span class="p">.</span><span class="nx">AreEqual</span><span class="p">(</span><span class="nx">$</span><span class="s2">&quot;Import of Alarm class settings file &#39; {fileInfo.FullName}&#39; was successful.&quot;</span><span class="p">,</span><span class="w"> </span><span class="nx">messages</span><span class="p">.</span><span class="nx">First</span><span class="w"> </span><span class="nx">Or</span><span class="w"> </span><span class="nx">Default</span><span class="p">().</span><span class="nx">Message</span><span class="p">);</span>
<span class="nx">Assert</span><span class="p">.</span><span class="nx">AreEqual</span><span class="p">(</span><span class="nx">AlarmClassExportImportResultState</span><span class="p">.</span><span class="nx">Success</span><span class="p">,</span>
<span class="nx">messages</span><span class="p">.</span><span class="nx">First</span><span class="w"> </span><span class="nx">Or</span><span class="w"> </span><span class="nx">Default</span><span class="p">().</span><span class="nx">State</span><span class="p">);</span>
</pre></div>
</div>
<p>• 如果导出过程的整体状态为 Error，则会出现 UserException，错误消息列表存储在异常本身。
可从客户端侧捕捉到 EngineeringTargetInvocationException 异常，其中的DetailMessageData 特性包含错误消息。
• 可能的错误
– 待导入的文件扩展名无效
– 待导入的文件没有扩展名
– 导入后，报警类计数会超出项目中允许的最大报警类数量
– 待导入的文件使用的架构版本不正确（仅支持版本 1.0 和 2.0）
– 已激活的项目语言与导入文件中给出的语言不重叠
– 未定义语言
– 导出过程中发生 IO 错误
应支持导入在导出期间通过 TIA Portal V16 生成的文件。
AlarmClassExportImportResult 项目将包含导出或导入结果的相关信息。其中包含AlarmClassExportImportResultMessageComposition 导航器命名消息，指向在导出和导入过程中生成的消息。State（类型为 AlarmClassExportImportResultState）将显示过程的最终状态，可能是 Success、Warning 或 Error。如果结果为 Error，说明过程失败，如果结果为Warning，说明过程成功完成。
打开项目 (页 140)</p>
</section>
</section>
<section id="prodiag-fb">
<h4>6.4.2.23 导出/导入 ProDiag-FB 的全局监控<a class="headerlink" href="#prodiag-fb" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
• 已打开一个项目
请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
可使用 TIA Portal Openness 支持导出/导入 ProDiag 块的全局监控。此功能由服务提供商机制提供支持，plc 和软件单元下的块使用同一服务提供商执行导出和导入操作。
执行导出/导入时，应告知用户正确的结果状态或正确的用户异常。
6.4 导入/导出 PLC 设备的数据
可使用以下方法导出和导入 ProDiag 块的全局监控：</p>
<table><tr><td>方法</td><td>描述</td></tr><tr><td>ExportSupervisionsToXlsx(FileInfo path)</td><td>以 TIA Portal 中支持的格式导出包含设置的监控变量,并生成导出结果</td></tr><tr><td>ImportSupervisionsFromXlsx(FileInfo path, ImportOptions importOptions)</td><td>通过支持的导入选项导入监控变量</td></tr><tr><td>ImportSupervisionSettingsFromXlsx(FileInfo path,ImportOptions importOptions)</td><td>导入置于导出文件中的监控设置以及受监控变量</td></tr></table>
SupervisionXlsxResult 下提供以下特性：
<table><tr><td>特性名称</td><td>数据类型</td><td>访问</td></tr><tr><td>LogFilePath</td><td>System.IO.FileInfo</td><td>读</td></tr><tr><td>State</td><td>SupervisionXlsxResult</td><td>读</td></tr></table>
SupervisionXlsxResultState 具有以下枚举值：
<table><tr><td>ENUM</td><td>值</td></tr><tr><td rowspan="2">SupervisionXlsxResultState</td><td>Success</td></tr><tr><td>Failure</td></tr></table>
修改以下程序代码导出 ProDiag 块的全局监控：
```txt
// File Path for the export
FileInfo fileInfo = new FileInfo(@"C:\Users\z003jwfc\Desktop\Supervisions_Openness.Xlsx");
//SW is nothing but PlcSoftware / PlcUnit.
var proDiagBlock = (FB)SW.BlockGroup.Blocks.Find("Block1");
SupervisionProvider supervisionProvider = proDiagBlock TokService<SupervisionProvider>();
SupervisionXlsxResult result = supervisionProvider.ExportSupervisionsToXlsx(fileInfo);
```
修改以下程序代码导入 ProDiag 块的全局监控：
```cs
// File Path for the import
FileInfo fileInfo = new FileInfo(@"C:\Users\z003jwfc\Desktop\SupervisionsOpenness.Xlsx");
//SW is nothing but PlcSoftware / PlcUnit.
var proDiagBlock = (FB)SW.BlockGroup.Blocks.Find("Block1");
SupervisionProvider supervisionProvider = proDiagBlock.GetService<SupervisionProvider>();
//import supervisions
SupervisionXlsxResult result = supervisionProvider.ImportSupervisionsFromXlsx(fileInfo, ImportOptions.None);
SupervisionXlsxResult result = supervisionProvider.ImportSupervisionsFromXlsx(fileInfo, ImportOptions.Override);
//import supervision settings
SupervisionXlsxResult result =
supervisionProvider.ImportSupervisionSettingsFromXlsx(fileInfo, ImportOptions.None);
SupervisionXlsxResult result =
supervisionProvider.ImportSupervisionSettingsFromXlsx(fileInfo, ImportOptions.Override);
```
</section>
<section id="prodiag">
<h4>6.4.2.24 通过全局概览编辑器导出/导入 ProDiag 监控<a class="headerlink" href="#prodiag" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 <a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 打开项目
<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>
简介
可使用 TIA Portal Openness 支持导出和导入 Plc 或单元下提供的全局监控。此功能由服务提供商机制提供支持，plc 和软件单元主要使用同一服务提供商执行导出和导入操作。执行导出导入时，应告知用户正确的结果或异常。
可使用以下方法导出和导入全局监控：</p>
<table><tr><td>方法</td><td>描述</td></tr><tr><td>ExportSupervisionsToXlsx(FileInfo path)</td><td>以 TIA Portal 中支持的格式导出包含设置的监控变量,并生成导出结果</td></tr><tr><td>ImportSupervisionsFromXlsx(FileInfo path, ImportOptions importOptions)</td><td>通过支持的导入选项导入监控变量</td></tr><tr><td>ImportSupervisionSettingsFromXlsx(FileInfo path,ImportOptions importOptions)</td><td>导入置于导出文件中的监控设置以及受监控变量</td></tr></table>
SupervisionXlsxResult 下提供以下特性：
<table><tr><td>特性名称</td><td>数据类型</td><td>访问</td></tr><tr><td>LogFilePath</td><td>System.IO.FileInfo</td><td>读</td></tr><tr><td>State</td><td>SupervisionXlsxResult</td><td>读</td></tr></table>
SupervisionXlsxResultState 具有以下 ENUM 值：
<table><tr><td>ENUM</td><td>值</td></tr><tr><td rowspan="2">SupervisionXlsxResultState</td><td>Success</td></tr><tr><td>Failure</td></tr></table>
修改以下程序代码导出全局监控：
```cs
//File Path for the export
FileInfo fileInfo = new FileInfo(@"C:\Users\z003jwfc\Desktop\Supervisions_Openness.Xlsx");
//SW is nothing but PlcSoftware / PlcUnit.
SupervisionProvider supervisionProvider = SW.GetService<SupervisionProvider>();
SupervisionXlsxResult result = supervisionProvider.ExportSupervisionsToXlsx(fileInfo);
```
修改以下程序代码导入全局监控：
```cs
//File Path for the import.
FileInfo fileInfo = new FileInfo(@"C:\Users\z003jwfc\Desktop\Supervisions_Openness.Xlsx");
//SW is nothing but PlcSoftware / PlcUnit.
Supervision Provider supervisionProvider = SW.GetService<SupervisionProvider>();
//import supervisions
SupervisionXlsxResult result = supervisionProvider.ImportSupervisionsFromXlsx(fileInfo, ImportOptions.None);
SupervisionXlsxResult result = supervisionProvider.ImportSupervisionsFromXlsx(fileInfo, ImportOptions.Override);
//import supervision settings
SupervisionXlsxResult result =
supervisionProvider.ImportSupervisionsSettingsFromXlsx(fileInfo, ImportOptions.None);
SupervisionXlsxResult result =
supervisionProvider.ImportSupervisionsSettingsFromXlsx(fileInfo, ImportOptions.Override);
```
打开项目 (页 140)
</section>
<section id="id193">
<h4>6.4.2.25 导出/导入 ProDiag 监控的设置<a class="headerlink" href="#id193" title="链接到此标题。"></a></h4>
<p>• TIA Portal Openness 应用程序已连接到 TIA Portal。 请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 已打开一个项目。请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
可使用 TIA Portal Openness 支持导出/导入监控设置。
SupervisionSettingsExportImportResult 下提供以下属性：</p>
<table><tr><td>属性名称</td><td>数据类型</td><td>访问权限</td></tr><tr><td>State</td><td>SupervisionSettingExportImportResultState</td><td>读取</td></tr><tr><td>ErrorCount</td><td>Int32</td><td>读取</td></tr></table>
6.4 导入/导出 PLC 设备的数据
<table><tr><td>属性名称</td><td>数据类型</td><td>访问权限</td></tr><tr><td>WarningCount</td><td>Int32</td><td>读取</td></tr><tr><td>Message</td><td>String</td><td>读取</td></tr></table>
ENUM SupervisionSettingExportImportResultState 具有以下值:
<table><tr><td>ENUM</td><td>值</td></tr><tr><td rowspan="2">SupervisionSettingExportImportResultState</td><td>Success</td></tr><tr><td>ErrorRollback</td></tr></table>
修改以下程序代码导出监控设置：
```typescript
// MyProject obtains SupervisionSettingsProvider
SupervisionSettingsProvider settingsProvider =
MyProject.GetService<SupervisionSettingsProvider>();
// Import file path defined
FileInfo exportFile = new FileInfo(@"D:\Temp\ProDiagSettings.dat");
// Stores result after import
SupervisionSettingsExportImportResult exportResult = settingsProvider.Export(exportFile);
// Result state after import
SupervisionSettingsExportImportResultState resultState = exportResult.State;
// Total error count of result messages
int totalErrorCount = exportResult.ErrorCount;
// Composition of result messages
SupervisionSettingsExportImportResultMessageComposition exportMessageList = exportResult.Messages;
// Count of result messages
exportMessageList.Count;
// Read out specific message text from each message
exportMessageList [0].Message;
// Output: "Export of file 'D:\temp\SupervisionSettings.dat' with the ProDiag supervision settings was successful.";
```
<section id="id194">
<h5>修改以下程序代码导入监控设置：<a class="headerlink" href="#id194" title="链接到此标题。"></a></h5>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>// MyProject obtains SupervisionSettingsProvider
SupervisionSettingsProvider settingsProvider =
MyProject.GetService&lt;SupervisionSettingsProvider&gt;();
// Import file path defined
FileInfo importFile = new FileInfo(@&quot;D:\Temp\ProDiagSettings.dat&quot;);
// Stores result after import
SupervisionSettingsExportImportResult importResult = settingsProvider.Import(importFile);
// Result state after import
SupervisionSettingsExportImportResultState resultState = importResult.State;
// Total error count of result messages
int totalErrorCount = importResult.ErrorCount;
// Composition of result messages
SupervisionSettingsExportImportResultMessageComposition importMessageList = importResult.Messages;
// Count of result messages
importMessageList.Count;
// Read out specific message text from each message
importMessageList[0].Message;
// Output: &quot;Import of the file &#39;D:\temp\SupervisionSettings.dat&#39; with the ProDiag supervision settings was successful.&quot;;
</pre></div>
</div>
<p>连接到 TIA Portal (页 90)打开项目 (页 140)</p>
</section>
</section>
<section id="id195">
<h4>6.4.2.26 导出/导入监控表和强制表<a class="headerlink" href="#id195" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 <a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 已通过 TIA Portal Openness 应用程序打开一个项目。<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
简介
可使用 TIA Portal Openness 将监控表和强制表从 TIA Portal 导出到 SIMATIC ML，然后从SIMATIC ML 导入监控表和强制表。
监控表中的导出选项应通过以下定义进行设置（None、 WithDefaults、WithReadOnly、WithDefaultsAndReadOnly）。监控表仅具有一个发布特性，即，名称。发布此名称以供读取。
导入的 WatchTable 将添加至 WatchTables 列表。监控表中的导入选项应设置为所需值（None、Override）。ForceTables 可采用类似方式导入，但只允许包含一个 ForceTable。
如果使用 None 选项（而非 Override），且（非空）ForceTable 已存在，则导入将失败，并会提示以下信息 RecoverableException: 只允许导入一个 ForceTable。</p>
<section id="id196">
<h5>程序代码：导出监控表和强制表<a class="headerlink" href="#id196" title="链接到此标题。"></a></h5>
<p>修改以下程序代码导出监控表：</p>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>SoftwareContainer softwareContainer = ((IEngineeringServiceProvider)item).GetService&lt;SoftwareContainer&gt;();
PlcSoftware plcSoftware = softwareContainer.Software as PlcSoftware;
PlcWatchTableComposition exportWatchTables =
plcSoftware.PlcWatchAndForceTableGroup.WatchTables;
PlcWatchTable watchTable = exportWatchTables.Find(watchTableName);
if(watchTable != null)
{
    watchTable.Export((FileInfo) fileInfo, ExportOptions.None);
}
</pre></div>
</div>
<p>监控表中的导出选项应设置为（None、 WithDefaults、WithReadOnly、WithDefaultsAndReadOnly）。监控表仅具有一个发布特性，即，名称。发布此名称以供读取。
修改以下程序代码导出强制表：</p>
<div class="highlight-typescript notranslate"><div class="highlight"><pre><span></span><span class="nx">SoftwareContainer</span><span class="w"> </span><span class="nx">softwareContainer</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="p">((</span><span class="nx">IEngineeringServiceProvider</span><span class="p">)</span><span class="nx">item</span><span class="p">).</span><span class="nx">GetService</span><span class="o">&lt;</span><span class="nx">SoftwareContainer</span><span class="o">&gt;</span><span class="p">();</span>
<span class="nx">PlcSoftware</span><span class="w"> </span><span class="nx">plcSoftware</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="nx">softwareContainer</span><span class="p">.</span><span class="nx">Software</span><span class="w"> </span><span class="kr">as</span><span class="w"> </span><span class="nx">PlcSoftware</span><span class="p">;</span>
<span class="nx">PlcForceTableComposition</span><span class="w"> </span><span class="nx">exportForceTables</span><span class="w"> </span><span class="o">=</span>
<span class="nx">plcSoftware</span><span class="p">.</span><span class="nx">PlcWatchAndForceTableGroup</span><span class="p">.</span><span class="nx">ForceTables</span><span class="p">;</span>
<span class="nx">PlcForceTable</span><span class="w"> </span><span class="nx">forceTable</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="nx">exportForceTables</span><span class="p">[</span><span class="mf">0</span><span class="p">];</span>
<span class="nx">forceTable</span><span class="p">.</span><span class="nx">Export</span><span class="p">((</span><span class="nx">FileInfo</span><span class="p">)</span><span class="w"> </span><span class="nx">fileInfo</span><span class="p">,</span><span class="w"> </span><span class="nx">ExportOptions</span><span class="p">.</span><span class="nx">None</span><span class="p">);</span>
</pre></div>
</div>
<p>每种情况下只有一个 ForceTable，其名称是只读的。</p>
</section>
<section id="id197">
<h5>程序代码：导入监控表和强制表<a class="headerlink" href="#id197" title="链接到此标题。"></a></h5>
<p>修改以下程序代码导入监控表：</p>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>SoftwareContainer softwareContainer = ((IEngineeringServiceProvider)item).GetService&lt;SoftwareContainer&gt;();
PlcSoftware plcSoftware = softwareContainer.Software as PlcSoftware;
PlcWatchTableComposition importWatchTables =
plcSoftware.PlcWatchAndForceTableGroup.WatchTables;
IList&lt;PlcWatchTable&gt; WatchTables = importWatchTables.Import((FileInfo)fileInfo, ImportOptions.None);
</pre></div>
</div>
<p>导入的 WatchTable 将添加至 WatchTables 列表。监控表中的导入选项应设置为（None、Override）之一。
ForceTables 可采用类似方式导入，但只允许包含一个 ForceTable。如果使用 None 选项（而非 Override 和某个非空选项），且 ForceTable 已存在，则导入将失败，并会提示以下信息RecoverableException: 只允许导入一个 ForceTable。请使用 Override 导入选项覆盖现有强制表。</p>
</section>
</section>
<section id="id198">
<h4>6.4.2.27 导出用户数据类型<a class="headerlink" href="#id198" title="链接到此标题。"></a></h4>
<p>要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>
• 项目已经打开。
请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>
• PLC 未处于在线状态。
修改以下程序代码以将用户数据类型导出至 XML 文件：</p>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>//Exports a user defined type
private static void ExportUserDefinedType(PlcSoftware plcSoftware)
{
    string udtname = &quot;udt name XYZ&quot;;
    PlcTypeComposition types = plcSoftware.TypeGroup.Types;
    PlcType udt = types.Find(udtname);
    udt.Export(new FileInfo(string.Format(@&quot;C:\OpennessSamples\udts\{0}.xml&quot;, udt.Name)),
ExportOptions.WithDefaults);
}
</pre></div>
</div>
</section>
<section id="id199">
<h4>6.4.2.28 导入用户数据类型<a class="headerlink" href="#id199" title="链接到此标题。"></a></h4>
<p>• TIA Portal Openness 应用程序已连接到 TIA Portal。连接到 TIA Portal (页 90)
• 项目已经打开。
打开项目 (页 140)
• PLC 未在线。
API 接口支持从 XML 文件导入用户数据类型。
导入文件语法
以下代码示例为用户自定义数据类型的导入文件的一部分：</p>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>&lt;section Name=&quot;Input&quot;&gt;
    &lt;Member Name=&quot;Input1&quot; Datatype=quot;myudt1&amp;quot;&gt;
    &lt;Sections&gt;
    &lt;Section Name=&quot;None&quot;&gt;
    &lt;Member Name=&quot;MyUDT1Member1&quot; Datatype=&quot;bool&quot;/&gt;
    &lt;Member Name=&quot;MyUDT1Member2&quot; Datatype=&amp;quot;myudt1&amp;quot;&gt;
    &lt;Sections...
</pre></div>
</div>
<p>6.4 导入/导出 PLC 设备的数据</p>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>说明
用户自定义数据类型的元素的语法
如果用户自定义数据类型的导入文件中的用户自定义数据类型的元素语法不正确，会发生异常。
确保用户自定义的数据类型标有 &amp;quot;。
</pre></div>
</div>
<p>修改以下程序代码以导入用户数据类型：</p>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>//Imports user data type
private static void ImportUserDataType(PlcSoftware plcSoftware)
{
    FileInfo fullFilePath = new FileInfo(@&quot;C:\OpennessSamples\Import\ExportedPlcType.xml&quot;);
    PlcTypeComposition types = plcSoftware.TypeGroup.Types;
    IList&lt;PlcType&gt; importedTypes = types.Import(fullFilePath, ImportOptions.Override);
}
</pre></div>
</div>
<p>导入组态数据 (页 1397)</p>
</section>
<section id="opc-ua-xml">
<h4>6.4.2.29 以 OPC UA XML 格式导出数据<a class="headerlink" href="#opc-ua-xml" title="链接到此标题。"></a></h4>
<p>• TIA Portal Openness 应用程序已连接到 TIA Portal。请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>
• 项目已经打开。请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>
• PLC 未处于在线状态。
可以使用 TIA Portal Openness 以 OPC UA XML 文件的形式导出 PLC 数据。对于操作的输入参数，您需要一个绝对目录路径，用于保存 xml 文件。
修改以下程序代码，以 OPC UA XML 文件的形式导出 PLC 数据：</p>
<div class="highlight-txt notranslate"><div class="highlight"><pre><span></span>//Export PLC data as OPC UA XML file
private static void OpcUaExport(Project project, DeviceItem plc)
{
OpcUaExportProvider opcUaExportProvider = project.HwUtilities.Find(&quot;OPCUAExportProvider&quot;)
as OpcUaExportProvider;
if (opcUaExportProvider == null) return;
opcUaExportProvider.Export(plc, new FileInfo(string.Format(@&quot;D:\OPC UA export files\{0}.xml&quot;, plc.Name)));
}
</pre></div>
</div>
</section>
<section id="udt-db">
<h4>6.4.2.30 UDT 和 DB 导出/导入<a class="headerlink" href="#udt-db" title="链接到此标题。"></a></h4>
<p>• TIA Portal Openness 应用程序已连接到 TIA Portal 请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 已打开一个项目
请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
可在创建全局数据块的同时使用 TIA Portal Openness 为 UDT 中的布尔型成员定义监控条件并为全局数据中的 UDT 实例分配 prodiagFB。应能够分别通过 TIA Portal Openness 导出和导入提供和获取该监控信息。
6.4 导入/导出 PLC 设备的数据
已导出/导入 UDT 的 XML 结构
使用以下 XML 结构导出为其定义了监控条件的布尔变量的元素：</p>
<?xml version="1.0" encoding="utf-8"?> <Document> <Engineering version="V17" /> <DocumentInfo> <Created>2020-06-08T20:10:12.6308242Z</Created> <ExportSetting>None</ExportSetting> <InstalledProducts> <Product> <DisplayName>Totally Integrated Automation Portal</DisplayName> <DisplayVersion>V17</DisplayVersion> </Product> <OptionPackage> <DisplayName>TIA Portal Openness</DisplayName> <DisplayVersion>V17</DisplayVersion> </OptionPackage> <OptionPackage> <DisplayName>TIA Portal Version Control Interface</DisplayName> <DisplayVersion>V17</DisplayVersion> </OptionPackage> <Product> <DisplayName>Feature Cycle 3 TIA Portal</DisplayName> <DisplayVersion>V17</DisplayVersion> </Product> <Product> <DisplayName>STEP 7 Professional</DisplayName> <DisplayVersion>V17</DisplayVersion> </Product> <OptionPackage> <DisplayName>SIMATIC Energy Suite</DisplayName> <DisplayVersion>V17</DisplayVersion> </OptionPackage> <OptionPackage> <DisplayName>STEP 7 Safety</DisplayName> <DisplayVersion>V17</DisplayVersion> </OptionPackage> <Product> <DisplayName>WinCC Professional</DisplayName> <DisplayVersion>V17</DisplayVersion> </Product> </InstalledProducts> </DocumentInfo> <SW.Types.PlcStruct ID="0"> <AttributeList> <Interface><Sections> <Section Name="None"> <Member Name="Element\_1" Datatype="Bool" /> </Section> </Sections> </Interface> <Name>User\_data\_type\_1</Name>
<p>Openness：用于工程组态工作流自动化的 API系统手册, 11/2023</p>
<div class="highlight-xml notranslate"><div class="highlight"><pre><span></span><span class="nt">&lt;Supervisions&gt;&lt;PLCDataTypeSupervisions&gt;</span>
<span class="nt">&lt;PLCDataTypeSupervision</span><span class="w"> </span><span class="na">Number=</span><span class="s">&quot;1&quot;</span><span class="w"> </span><span class="na">Type=</span><span class="s">&quot;Operand&quot;</span><span class="nt">&gt;</span>
<span class="nt">&lt;SupervisedOperand</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;#Element_1&quot;</span><span class="w"> </span><span class="nt">/&gt;</span>
<span class="nt">&lt;SupervisedStatus&gt;</span>false<span class="nt">&lt;/SupervisedStatus&gt;</span>
<span class="nt">&lt;DelayOperand</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;T#0ms&quot;</span><span class="w"> </span><span class="nt">/&gt;</span>
<span class="nt">&lt;Conditions&gt;</span>
<span class="nt">&lt;Condition&gt;</span>
<span class="nt">&lt;ConditionOperand</span><span class="w"> </span><span class="na">Number=</span><span class="s">&quot;1&quot;</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;&quot;</span><span class="w"> </span><span class="nt">/&gt;</span>
<span class="nt">&lt;TriggeringStatus&gt;</span>true<span class="nt">&lt;/TriggeringStatus&gt;</span>
<span class="nt">&lt;/Condition&gt;</span>
<span class="nt">&lt;Condition&gt;</span>
<span class="nt">&lt;ConditionOperand</span><span class="w"> </span><span class="na">Number=</span><span class="s">&quot;2&quot;</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;&quot;</span><span class="w"> </span><span class="nt">/&gt;</span>
<span class="nt">&lt;TriggeringStatus&gt;</span>true<span class="nt">&lt;/TriggeringStatus&gt;</span>
<span class="nt">&lt;/Condition&gt;</span>
<span class="nt">&lt;Condition&gt;</span>
<span class="nt">&lt;ConditionOperand</span><span class="w"> </span><span class="na">Number=</span><span class="s">&quot;3&quot;</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;&quot;</span><span class="w"> </span><span class="nt">/&gt;</span>
<span class="nt">&lt;TriggeringStatus&gt;</span>true<span class="nt">&lt;/TriggeringStatus&gt;</span>
<span class="nt">&lt;/Condition&gt;</span>
<span class="nt">&lt;/Conditions&gt;</span>
<span class="nt">&lt;CategoryNumber&gt;</span>1<span class="nt">&lt;/CategoryNumber&gt;</span>
<span class="nt">&lt;SubCategory1Number&gt;</span>0<span class="nt">&lt;/SubCategory1Number&gt;</span>
<span class="nt">&lt;SubCategory2Number&gt;</span>0<span class="nt">&lt;/SubCategory2Number&gt;</span>
<span class="nt">&lt;/PLCDataTypeSupervision&gt;&lt;/PLCDataTypeSupervisions&gt;&lt;/Supervisions&gt;</span>
<span class="nt">&lt;/AttributeList&gt;</span>
<span class="nt">&lt;ObjectList&gt;</span>
<span class="nt">&lt;MultilingualText</span><span class="w"> </span><span class="na">ID=</span><span class="s">&quot;1&quot;</span><span class="w"> </span><span class="na">CompositionName=</span><span class="s">&quot;Comment&quot;</span><span class="nt">&gt;</span>
<span class="nt">&lt;ObjectList&gt;</span>
<span class="nt">&lt;MultilingualTextItem</span><span class="w"> </span><span class="na">ID=</span><span class="s">&quot;2&quot;</span><span class="w"> </span><span class="na">CompositionName=</span><span class="s">&quot;Items&quot;</span><span class="nt">&gt;</span>
<span class="w"> </span>emitsList&gt;
<span class="nt">&lt;Culture&gt;</span>en-US<span class="nt">&lt;/Culture&gt;</span>
<span class="nt">&lt;Text</span><span class="w"> </span><span class="nt">/&gt;</span>
<span class="nt">&lt;/AttributeList&gt;</span>
<span class="nt">&lt;/MultilingualTextItem&gt;</span>
<span class="nt">&lt;/ObjectList&gt;</span>
<span class="nt">&lt;/MultilingualText&gt;</span>
<span class="nt">&lt;MultilingualText</span><span class="w"> </span><span class="na">ID=</span><span class="s">&quot;3&quot;</span><span class="w"> </span><span class="na">CompositionName=</span><span class="s">&quot;Title&quot;</span><span class="nt">&gt;</span>
<span class="nt">&lt;ObjectList&gt;</span>
<span class="nt">&lt;MultilingualTextItem</span><span class="w"> </span><span class="na">ID=</span><span class="s">&quot;4&quot;</span><span class="w"> </span><span class="na">CompositionName=</span><span class="s">&quot;Items&quot;</span><span class="nt">&gt;</span>
<span class="w"> </span>emitsList&gt;
<span class="nt">&lt;Culture&gt;</span>en-US<span class="nt">&lt;/Culture&gt;</span>
<span class="nt">&lt;Text</span><span class="w"> </span><span class="nt">/&gt;</span>
<span class="nt">&lt;/AttributeList&gt;</span>
<span class="nt">&lt;/MultilingualTextItem&gt;</span>
<span class="nt">&lt;/ObjectList&gt;</span>
<span class="nt">&lt;/MultilingualText&gt;</span>
<span class="nt">&lt;/ObjectList&gt;</span>
<span class="nt">&lt;/SW.Types.PlcStruct&gt;</span>
<span class="nt">&lt;/Document&gt;</span>
</pre></div>
</div>
<p>如果要导入 UDT 并为布尔变量分配监控条件，可使用上述 XML 变量。但导入后不能通过Openness 为布尔变量设置监控信息。
监控仅适用于 UDT 的布尔变量，如果您尝试为 UDT 中的任何非布尔型成员导入或导出“PLCDataTypeSupervisions”变量，则会抛出异常。
6.4 导入/导出 PLC 设备的数据
已导出/导入 DB 的 XML 结构
使用以下 XML 结构导出 UDT 实例的成员（不考虑 UDT 是否具有监控条件）以及包含 UDT 实例作为其成员的结构的数组：</p>
<div class="highlight-xml notranslate"><div class="highlight"><pre><span></span><span class="cp">&lt;?xml version=&quot;1.0&quot; encoding=&quot;utf-8&quot;?&gt;</span>
<span class="nt">&lt;Document&gt;</span>
<span class="nt">&lt;Engineering</span><span class="w"> </span><span class="na">version=</span><span class="s">&quot;V17&quot;</span><span class="w"> </span><span class="nt">/&gt;</span>
<span class="nt">&lt;DocumentInfo&gt;</span>
<span class="nt">&lt;Created&gt;</span>2020-06-09T16:01:18.494539Z<span class="nt">&lt;/Created&gt;</span>
<span class="nt">&lt;ExportSetting&gt;</span>None<span class="nt">&lt;/ExportSetting&gt;</span>
<span class="nt">&lt;InstalledProducts&gt;</span>
<span class="nt">&lt;Product&gt;</span>
<span class="nt">&lt;DisplayName&gt;</span>Totally<span class="w"> </span>Integrated<span class="w"> </span>Automation<span class="w"> </span>Portal<span class="nt">&lt;/DisplayName&gt;</span>
<span class="nt">&lt;DisplayVersion&gt;</span>V17<span class="nt">&lt;/DisplayVersion&gt;</span>
<span class="nt">&lt;/Product&gt;</span>
<span class="nt">&lt;Product&gt;</span>
<span class="nt">&lt;DisplayName&gt;</span>Feature<span class="w"> </span>Cycle<span class="w"> </span>1<span class="w"> </span>TIA<span class="w"> </span>Portal<span class="nt">&lt;/DisplayName&gt;</span>
<span class="nt">&lt;DisplayVersion&gt;</span>V17<span class="nt">&lt;/DisplayVersion&gt;</span>
<span class="nt">&lt;/Product&gt;</span>
<span class="nt">&lt;Product&gt;</span>
<span class="nt">&lt;DisplayName&gt;</span>Feature<span class="w"> </span>Cycle<span class="w"> </span>3<span class="w"> </span>TIA<span class="w"> </span>Portal<span class="nt">&lt;/DisplayName&gt;</span>
<span class="nt">&lt;DisplayVersion&gt;</span>V17<span class="nt">&lt;/DisplayVersion&gt;</span>
<span class="nt">&lt;/Product&gt;</span>
<span class="nt">&lt;Product&gt;</span>
<span class="nt">&lt;DisplayName&gt;</span>STEP<span class="w"> </span>7<span class="w"> </span>Professional<span class="nt">&lt;/DisplayName&gt;</span>
<span class="nt">&lt;DisplayVersion&gt;</span>V17<span class="nt">&lt;/DisplayVersion&gt;</span>
<span class="nt">&lt;/OptionPackage&gt;</span>
<span class="nt">&lt;DisplayName&gt;</span>STEP<span class="w"> </span>7<span class="w"> </span>Safety<span class="nt">&lt;/DisplayName&gt;</span>
<span class="nt">&lt;DisplayVersion&gt;</span>V17<span class="nt">&lt;/DisplayVersion&gt;</span>
<span class="nt">&lt;/OptionPackage&gt;</span>
<span class="nt">&lt;/InstalledProducts&gt;</span>
<span class="nt">&lt;/DocumentInfo&gt;</span>
<span class="nt">&lt;SW.Blocks.GlobalDB</span><span class="w"> </span><span class="na">ID=</span><span class="s">&quot;0&quot;</span><span class="nt">&gt;</span>
<span class="nt">&lt;AttributeList&gt;</span>
<span class="nt">&lt;Interface&gt;&lt;Sections&gt;</span>
<span class="nt">&lt;Section</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Static&quot;</span><span class="nt">&gt;</span>
<span class="nt">&lt;Member</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Static_1&quot;</span><span class="w"> </span><span class="na">Datatype=</span><span class="s">&quot;Udt_With_Supervision&quot;</span><span class="nt">&gt;&lt;AttributeList&gt;&lt;BooleanAttribute</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;SetPoint&quot;</span><span class="w"> </span><span class="na">SystemDefined=</span><span class="s">&quot;true&quot;</span><span class="nt">&gt;</span>true<span class="nt">&lt;/BooleanAttribute&gt;&lt;/ AttributeList&gt;&lt;AssignedProDiagFB&gt;</span>Default_SupervisionFB<span class="nt">&lt;/AssignedProDiagFB&gt;&lt;/Member&gt;</span>
<span class="nt">&lt;Member</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Static_2&quot;</span><span class="w"> </span><span class="na">Datatype=</span><span class="s">&quot;Array[0..1] of Struct&quot;</span><span class="nt">&gt;</span>
<span class="nt">&lt;Member</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Static_1&quot;</span><span class="w"> </span>
<span class="na">Datatype=</span><span class="s">&quot;&amp;quot;Udt_With_Supervision&amp;quot;&quot;</span><span class="nt">&gt;&lt;AttributeList&gt;&lt;BooleanAttribute</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;SetPoint&quot;</span><span class="w"> </span><span class="na">SystemDefined=</span><span class="s">&quot;true&quot;</span><span class="nt">&gt;</span>true<span class="nt">&lt;/BooleanAttribute&gt;&lt;/ AttributeList&gt;&lt;Subelement</span><span class="w"> </span><span class="na">Path=</span><span class="s">&quot;0&quot;</span><span class="nt">&gt;&lt;AssignedProDiagFB&gt;</span>Default_SupervisionFB<span class="nt">&lt;/AssignedProDiagFB&gt;&lt;/ Subelement&gt;&lt;Subelement</span><span class="w"> </span><span class="na">Path=</span><span class="s">&quot;1&quot;</span><span class="nt">&gt;&lt;AssignedProDiagFB&gt;</span>Default_SupervisionFB<span class="nt">&lt;/ AssignedProDiagFB&gt;&lt;/Subelement&gt;&lt;/Member&gt;</span>
<span class="nt">&lt;/Member&gt;</span>
<span class="nt">&lt;/Section&gt;</span>
<span class="nt">&lt;/Sections&gt;&lt;/Interface&gt;</span>
<span class="nt">&lt;MemoryLayout&gt;</span>Optimized<span class="nt">&lt;/MemoryLayout&gt;</span>
<span class="nt">&lt;MemoryReserve&gt;</span>100<span class="nt">&lt;/MemoryReserve&gt;</span>
<span class="nt">&lt;Name&gt;</span>Data_block_5<span class="nt">&lt;/Name&gt;</span>
</pre></div>
</div>
<div class="highlight-xml notranslate"><div class="highlight"><pre><span></span><span class="nt">&lt;Number&gt;</span>16<span class="nt">&lt;/Number&gt;</span>
<span class="nt">&lt;ProgrammingLanguage&gt;</span>DB<span class="nt">&lt;/ProgrammingLanguage&gt;</span>
<span class="nt">&lt;/AttributeList&gt;</span>
<span class="nt">&lt;ObjectList&gt;</span>
<span class="nt">&lt;MultilingualText</span><span class="w"> </span><span class="na">ID=</span><span class="s">&quot;1&quot;</span><span class="w"> </span><span class="na">CompositionName=</span><span class="s">&quot;Comment&quot;</span><span class="nt">&gt;</span>
<span class="nt">&lt;ObjectList&gt;</span>
<span class="nt">&lt;MultilingualTextItem</span><span class="w"> </span><span class="na">ID=</span><span class="s">&quot;2&quot;</span><span class="w"> </span><span class="na">CompositionName=</span><span class="s">&quot;Items&quot;</span><span class="nt">&gt;</span>
<span class="nt">&lt;AttributeList&gt;</span>
<span class="nt">&lt;Culture&gt;</span>en-US<span class="nt">&lt;/Culture&gt;</span>
<span class="nt">&lt;Text</span><span class="w"> </span><span class="nt">/&gt;</span>
<span class="nt">&lt;/AttributeList&gt;</span>
<span class="nt">&lt;/MultilingualTextItem&gt;</span>
<span class="nt">&lt;/ObjectList&gt;</span>
<span class="nt">&lt;/MultilingualText&gt;</span>
<span class="nt">&lt;MultilingualText</span><span class="w"> </span><span class="na">ID=</span><span class="s">&quot;3&quot;</span><span class="w"> </span><span class="na">CompositionName=</span><span class="s">&quot;Title&quot;</span><span class="nt">&gt;</span>
<span class="nt">&lt;ObjectList&gt;</span>
<span class="nt">&lt;MultilingualTextItem</span><span class="w"> </span><span class="na">ID=</span><span class="s">&quot;4&quot;</span><span class="w"> </span><span class="na">CompositionName=</span><span class="s">&quot;Items&quot;</span><span class="nt">&gt;</span>
<span class="nt">&lt;AttributeList&gt;</span>
<span class="nt">&lt;Culture&gt;</span>en-US<span class="nt">&lt;/Culture&gt;</span>
<span class="nt">&lt;Text</span><span class="w"> </span><span class="nt">/&gt;</span>
<span class="nt">&lt;/AttributeList&gt;</span>
<span class="nt">&lt;/MultilingualTextItem&gt;</span>
<span class="nt">&lt;/ObjectList&gt;</span>
<span class="nt">&lt;/MultilingualText&gt;</span>
<span class="nt">&lt;/ObjectList&gt;</span>
<span class="nt">&lt;/SW.Blocks.GlobalDB&gt;</span>
<span class="nt">&lt;/Document&gt;</span>
</pre></div>
</div>
<p>可以仅为 UDT 实例使用 assignedProDiagFB 属性。不会导出任何无效数据，因为无效数据应已通过编译清理，因此导出期间不会抛出任何异常。如果您尝试为全局 DB 中的非 UDT 实例或任何块中的其它任何成员导入“AssignedProDiagFB”变量，会抛出提示不受支持的异常。
连接到 TIA Portal (页 90)
打开项目 (页 140)</p>
</section>
<section id="id200">
<h4>6.4.2.31 数组和实例 DB 导出/导入<a class="headerlink" href="#id200" title="链接到此标题。"></a></h4>
<section id="id201">
<h5>典型示例<a class="headerlink" href="#id201" title="链接到此标题。"></a></h5>
<p>• TIA Portal Openness 应用程序已连接到 TIA Portal。 请<a class="reference internal" href="#%E8%BF%9E%E6%8E%A5%E5%88%B0-TIA-Portal"><span class="xref myst">连接到 TIA Portal</span></a>”
• 已打开一个项目
请<a class="reference internal" href="#%E6%89%93%E5%BC%80%E9%A1%B9%E7%9B%AE"><span class="xref myst">打开项目</span></a>”
可使用 TIA Portal Openness 导出和导入 UDT 实例的数组 DB 和实例 DB，以便可正确导出关于已分配 proDiagFB 的信息。
同样，导入期间还应为 Openness 用户支持相同属性，以便能够为 UDT 的数组 DB 和实例 DB分配可用的 proDiagFB。
6.4 导入/导出 PLC 设备的数据</p>
</section>
<section id="db-xml">
<h5>已导出数组 DB 的 XML 结构<a class="headerlink" href="#db-xml" title="链接到此标题。"></a></h5>
<p>使用以下 XML 结构导出分配了 ProdiagFB“Default_SupervisionFB”的 UDT 的数组 DB：</p>
<?xml version="1.0" encoding="utf-8"?> <Document> <Engineering version="V17" /> <DocumentInfo> <Created>2020-06-09T16:06:07.7850963Z</Created> <ExportSetting>None</ExportSetting> <InstalledProducts> <Product> <DisplayName>Totally Integrated Automation Portal</DisplayName> <DisplayVersion>V17</DisplayVersion> </Product> <Product> <DisplayName>Feature Cycle 1 TIA Portal</DisplayName> <DisplayVersion>V17</DisplayVersion> </Product> <Product> <DisplayName>Feature Cycle 3 TIA Portal</DisplayName> <DisplayVersion>V17</DisplayVersion> </Product> <Product> <DisplayName>STEP 7 Professional</DisplayName> <DisplayVersion>V17</DisplayVersion> </Product> <OptionPackage> <DisplayName>STEP 7 Safety</DisplayName> <DisplayVersion>V17</DisplayVersion> </OptionPackage> </InstalledProducts> </DocumentInfo> <SW.Blocks.ArrayDB ID="0"> <AttributeList> <Interface><Sections> <Section Name="None"> <Member Name="Data\_block\_6" Datatype="Array[0..1] of &quot;Udt\_With\_Supervision&quot;"> <Comment> <MultiLanguageText Lang="en-US">comment of Data\_block\_6</MultiLanguageText> </Comment> <Sections> <Section Name="None"> <Member Name="Element\_1" Datatype="Bool"> <Subelement Path="0"> <Comment> <MultiLanguageText Lang="en-US">comment of Element\_1</MultiLanguageText> </Comment> </Subelement> <Subelement Path="1"> <Comment> <MultiLanguageText Lang="en-US">comment of Element\_1</MultiLanguageText> </Comment> </Subelement>
<p>Openness：用于工程组态工作流自动化的 API系统手册, 11/2023
</Member> </Section> </Sections> <Subelement Path="0"> <Comment> <MultiLanguageText Lang="en-US">comment of Data_block_6[0]</MultiLanguageText> </Comment> <AssignedProDiagFB>Default_SupervisionFB</AssignedProDiagFB> </Subelement> <Subelement Path="1"> <Comment> <MultiLanguageText Lang="en-US">comment of Data_block_6[1]</MultiLanguageText> </Comment> <AssignedProDiagFB>Default_SupervisionFB</AssignedProDiagFB> </Subelement> </Member> </Section> </Sections></Interface> <Name>Data_block_6</Name> <Number>17</Number> <ProgrammingLanguage>DB</ProgrammingLanguage> </AttributeList> <ObjectList> <MultilingualText ID="1" CompositionName="Comment"> <ObjectList> <MultilingualTextItem ID="2" CompositionName="Items"> <AttributeList> <Culture>en-US</Culture> <Text /> </AttributeList> </MultilingualTextItem> </ObjectList> </MultilingualText> <MultilingualText ID="3" CompositionName="Title"> <ObjectList> <MultilingualTextItem ID="4" CompositionName="Items"> <AttributeList> <Culture>en-US</Culture> <Text /> </AttributeList> </MultilingualTextItem> </ObjectList> </MultilingualText> </ObjectList> &lt;/SW.Blocks.ArrayDB&gt; </Document>## 说明
可以仅为 UDT 的数组 DB 使用 assignedProDiagFB，但不会导出任何无效数据，因此导出期间不会抛出任何异常。
如果尝试为不属于 UDT 的其它任何 ArrayDB 导入“AssignedProDiagFB”变量，则会抛出提示不受支持的异常，而且无论系统定义的 Datatype 是否具有布尔变量，都不支持进行此导入。
6.4 导入/导出 PLC 设备的数据</p>
</section>
<section id="id202">
<h5>实例 DB 的已导出 XML 结构<a class="headerlink" href="#id202" title="链接到此标题。"></a></h5>
<p>使用以下 XML 结构导出分配了 ProdiagFB“Default_SupervisionFB”的 UDT 的实例 DB：
&lt;SW.Blocks.InstanceDB ID=“0”&gt; <AttributeList> <AssignedProDiagFB>Default_SupervisionDB</AssignedProDiagFB> <InstanceOfName>User_data_type_4</InstanceOfName> <InstanceOfType>UDT</InstanceOfType> <Interface> <Sections> <Section Name="Static"> <Member Name="Element\_1" Datatype="Bool" /> </Section> </Sections> </Interface> <MemoryLayout>Optimized</MemoryLayout> <Name>Data_block_9</Name> <Number>19</Number> <ProgrammingLanguage>DB</ProgrammingLanguage> </AttributeList> <ObjectList> <MultilingualText ID="1" CompositionName="Comment"> <ObjectList> <MultilingualTextItem ID="2" CompositionName="Items"> <AttributeList> <Culture>en-US</Culture> <Text /> </AttributeList> </MultilingualTextItem> </ObjectList> </MultilingualText> <MultilingualText ID="3" CompositionName="Title"> <ObjectList> <MultilingualTextItem ID="4" CompositionName="Items"> <AttributeList> <Culture>en-US</Culture> <Text /> </AttributeList> </MultilingualTextItem> </ObjectList> </MultilingualText> </ObjectList> &lt;/SW.Blocks.InstanceDB&gt; </Document></p>
<table><tr><td>说明</td></tr><tr><td>如果尝试为实例 DB 设置 assignedProDiagFB,则应抛出相应的“属性不受支持”异常。</td></tr></table>
[打开项目](#打开项目)
</section>
</section>
</section>
<section id="id203">
<h3>6.4.3 工艺对象<a class="headerlink" href="#id203" title="链接到此标题。"></a></h3>
<p>6.4.3.1 工艺对象和版本概述
工艺对象
下表列出了可导入和导出的工艺对象。</p>
<table><tr><td>CPU</td><td>工艺</td><td>工艺对象</td><td>工艺对象的版本</td><td>CPU固件版本</td></tr><tr><td rowspan="5">S7-1200</td><td rowspan="2">Motion Control</td><td>TO_PositioningAxis</td><td rowspan="2">≥V7.0</td><td rowspan="2">≥V4.4</td></tr><tr><td>TO_CommandTable</td></tr><tr><td rowspan="3">PID控制</td><td>PID_Compact</td><td>≥V2.3</td><td rowspan="3">≥V4.2</td></tr><tr><td>PID_3Step</td><td>V2.3</td></tr><tr><td>PID_Temp</td><td>V1.1</td></tr></table>
6.4 导入/导出 PLC 设备的数据
<table><tr><td>CPU</td><td>工艺</td><td>工艺对象</td><td>工艺对象的版本</td><td>CPU固件版本</td></tr><tr><td rowspan="23">S7-1500</td><td rowspan="14">Motion Control</td><td>TO_SpeedAxis</td><td rowspan="10">≥V5.0</td><td rowspan="10">≥V2.8</td></tr><tr><td>TO_PositioningAxis</td></tr><tr><td>TO_ExternalEncoder</td></tr><tr><td>TO_SynchronousAxis</td></tr><tr><td>TO_OutputCam</td></tr><tr><td>TO_CamTrack</td></tr><tr><td>TO_MeasuringInput</td></tr><tr><td>TO_Cam(S7-1500T)</td></tr><tr><td>TO_Kinematics(S7-1500T)</td></tr><tr><td>TO_LeadingAxisProxy(S7-1500T)</td></tr><tr><td>TO_Cam_10k(S7-1500T)</td><td>≥V6.0</td><td>≥V2.9</td></tr><tr><td>TO_Interpreter(S7-1500T)</td><td rowspan="3">≥V8.0</td><td rowspan="3">≥V3.1</td></tr><tr><td>TO_InterpreterMapping(S7-1500T)</td></tr><tr><td>TO_InterpreterProgram(S7-1500T)</td></tr><tr><td rowspan="2">计数和测量</td><td>High_Speed_Counter</td><td>≥V4.1</td><td rowspan="2">任意</td></tr><tr><td>SSI_Absolute_Encoder</td><td>≥V3.1</td></tr><tr><td rowspan="7">PID控制</td><td>PID_Compact</td><td>≥V2.3</td><td rowspan="3">≥V2.0</td></tr><tr><td>PID_3Step</td><td>V2.3</td></tr><tr><td>PID_Temp</td><td>V1.1</td></tr><tr><td>CONT_C</td><td rowspan="4">V1.1</td><td rowspan="4">任意</td></tr><tr><td>CONT_S</td></tr><tr><td>TCONT_CP</td></tr><tr><td>TCONT_S</td></tr></table>
<table><tr><td>CPU</td><td>工艺</td><td>工艺对象</td><td>工艺对象的版本</td><td>CPU固件版本</td></tr><tr><td rowspan="9">S7-300/400</td><td rowspan="8">PID控制</td><td>CONT_C</td><td rowspan="6">V1.1</td><td rowspan="9">任意</td></tr><tr><td>CONT_S</td></tr><tr><td>TCONT_CP</td></tr><tr><td>TCONT_S</td></tr><tr><td>TUN_EC</td></tr><tr><td>TUN_ES</td></tr><tr><td>PID_CP</td><td rowspan="2">V2.0</td></tr><tr><td>PID_ES</td></tr><tr><td>EMC</td><td>AXIS_REF</td><td>V2.0</td></tr></table>
<section id="id204">
<h4>6.4.3.2 工艺对象接口部分的 XML 结构<a class="headerlink" href="#id204" title="链接到此标题。"></a></h4>
<p>导入/导出的 XML 文件中的数据结构遵循 Openness XML 文件格式。每个导入文件都必须满足结构条件。
导出文件包括导出工艺对象数据块接口部分的所有已编辑的变量和常量。
项目数据可能包括比导入 XML 文件更多的数据，例如外部参考。这些数据必须单独导出。只有可写入的值才能通过 TIA Portal Openness XML 导入。
根据 TIA Portal Openness 导出设置，导出文件包含一组已定义的属性和元素。高版本 TIAPortal 导出的文件与低版本的 TIA Portal 不兼容，因此无法导入后者。使用最新 TechObject版本导出的 SimaticML 文件也支持用于较新的版本。
SimaticML 格式几乎与用户块的导出/导入格式相同。
对于工艺对象，元素 SW.TechnologicalObject.TechnologicalInstandDB 中需要使用以下元素。</p>
<div class="highlight-xml notranslate"><div class="highlight"><pre><span></span><span class="nt">&lt;SW.TechnologicalObjects.TechnologicalInstanceDB</span><span class="w"> </span><span class="na">ID=</span><span class="s">&quot;0&quot;</span><span class="nt">&gt;</span>
<span class="nt">&lt;AttributeList&gt;</span>
<span class="w">    </span><span class="nt">&lt;InstanceOfName&gt;</span>TO_SpeedAxis<span class="nt">&lt;/InstanceOfName&gt;</span>
<span class="w">    </span><span class="nt">&lt;Interface&gt;</span>
<span class="w">    </span>...
<span class="w">    </span><span class="nt">&lt;/Interface&gt;</span>
<span class="w">    </span><span class="nt">&lt;Name&gt;</span>SpeedAxis_1<span class="nt">&lt;/Name&gt;</span>
<span class="w">    </span><span class="nt">&lt;Number&gt;</span>1<span class="nt">&lt;/Number&gt;</span>
<span class="w">    </span><span class="nt">&lt;OfSystemLibElement&gt;</span>TO_SpeedAxis<span class="nt">&lt;/OfSystemLibElement&gt;</span>
<span class="w">    </span><span class="nt">&lt;OfSystemLibVersion&gt;</span>8.0<span class="nt">&lt;/OfSystemLibVersion&gt;</span>
<span class="w">    </span><span class="nt">&lt;ParameterData&gt;</span>
<span class="w">    </span>...
<span class="w">    </span><span class="nt">&lt;/ParameterData&gt;</span>
<span class="w">    </span><span class="nt">&lt;ProgrammingLanguage&gt;</span>Motion_DB<span class="nt">&lt;/ProgrammingLanguage&gt;</span>
<span class="nt">&lt;/AttributeList&gt;</span>
<span class="nt">&lt;ObjectList&gt;</span>
...
<span class="nt">&lt;/ObjectList&gt;</span>
<span class="nt">&lt;/SW.TechnologicalObjects.TechnologicalInstanceDB&gt;</span>
</pre></div>
</div>
<section id="instanceofname">
<h5>• InstanceOfName<a class="headerlink" href="#instanceofname" title="链接到此标题。"></a></h5>
<p>工艺对象派生自的实例的名称。</p>
</section>
<section id="interface">
<h5>• Interface<a class="headerlink" href="#interface" title="链接到此标题。"></a></h5>
<p>– Sections 元素表示工艺对象数据类型的层级结构及其版本。
– Member 元素表示直接映射到工艺对象数据块变量中的所有参数。
AttributeList 包括成员的所有已定义属性。系统定义的属性或由默认值分配的属性不列在 XML 结构中。成员属性 <ReadOnly> 和 <Informative> 仅在值为 TRUE 时写入XMLexport 文件。</p>
</section>
<section id="name">
<h5>• Name<a class="headerlink" href="#name" title="链接到此标题。"></a></h5>
<p>TIA Portal 中工艺对象的名称</p>
</section>
<section id="number">
<h5>• Number<a class="headerlink" href="#number" title="链接到此标题。"></a></h5>
<p>TIA Portal 项目中工艺对象数据块的数量</p>
</section>
<section id="ofsystemlibelement">
<h5>• OfSystemLibElement<a class="headerlink" href="#ofsystemlibelement" title="链接到此标题。"></a></h5>
<p>工艺对象的类型</p>
</section>
<section id="ofsystemlibversion">
<h5>• OfSystemLibVersion<a class="headerlink" href="#ofsystemlibversion" title="链接到此标题。"></a></h5>
<p>工艺对象的版本</p>
</section>
<section id="parameterdata">
<h5>• ParameterData<a class="headerlink" href="#parameterdata" title="链接到此标题。"></a></h5>
<p>– Parameter 元素表示未直接映射到工艺对象数据块变量的参数，或属于只读工艺对象数据块变量、但在 PublicAPI 中为可写状态的参数。
– AdditionalData 元素表示未存储在工艺对象数据块变量中的信息，例如与驱动装置或其它工艺对象的连接。</p>
</section>
<section id="programminglanguage">
<h5>• ProgrammingLanguage<a class="headerlink" href="#programminglanguage" title="链接到此标题。"></a></h5>
<p>唯一有效的内容是 Motion_DB。
以下元素描述的顺序表示直接映射到工艺对象数据块的速度轴工艺对象的参数。</p>
<div class="highlight-xml notranslate"><div class="highlight"><pre><span></span><span class="nt">&lt;section</span><span class="w"> </span><span class="na">Name=</span><span class="s">&quot;Static&quot;</span><span class="nt">&gt;</span>
<span class="w">    </span>...
