# 5 TIA Portal Openness API


## 5.1 TIA Portal Openness 对象


### 5.1.1 TIA Portal Openness 对象模型

概述
下图介绍了最高级别的 TIA Portal Openness 对象模型:  
![](images/0b94fd4ea9defa53b0c44494ad7ecae26005c3a5d342b0d172d2c6612791335e.jpg)
下图所示为位于 GlobalLibrary 下的对象。
![](images/8baf48e9053cd71ed8ced812e991d198809acc6e4c7bbdf804a9b242a61f1324.jpg)  
下图所示为位于 ProjectLibrary 下的对象。
5.1 TIA Portal Openness 对象  
![](images/775d2313ad3fd528a83b1142bbc9ee91915022b781b2b1df44d6bac1d6d2fcb0.jpg)  
下图所示为位于 HmiSoftware 下的对象。
![](images/1606f62eb35225003296be260382a6864e8636a47c43c518db799511c4d041c2.jpg)  
下图所示为位于 PlcSoftware 下的对象。
5.1 TIA Portal Openness 对象
![](images/0057a9f3eb81ab917e49ffb514940d3b8c71d6d130f92de80ae301f738fb5cb1.jpg)
*强制表必须位于 PlcWatch 和 ForceTableSystemGroup 中

#### 访问列表中的对象

可使用以下方法访问列表中的对象:
- 通过索引进行寻址。列表中从0开始计数。
- 使用 Find 类函数。
该类函数通过对象的名称进行寻址。可以将该类函数用于构成或列表。Find类函数未进行递归循环。
示例：
ScreenComposition screens = folder.Screens;
Screen screen = screens.Find("myScreen");
- 使用符号名称。

#### TIA Portal 和 TIA Portal Openness 对象模型之间的关系

下图显示了对象模型和 TIA Portal 中的项目之间的关系:
![](images/de4b7ae0579e68836dfbbf1156d3dd84bd609947ab1ccbd4d1e21a561905816c.jpg)
5.1 TIA Portal Openness 对象
[TIA Portal Openness 对象模型的块和类型](#TIA-Portal-Openness-对象模型的块和类型)
对象模型的硬件对象的层级(页 71)

### 5.1.2 TIA Portal Openness 对象模型的块和类型

简介
下图所示为 PLC 的域模型，其中简要介绍了 TIA Portal Openness 中的当前模型。
![](images/99dcdb6ef689873cc53c86e9c87e002bbb7ab275e0a746cca14cd9fffd38d989.jpg)
* 强制表必须位于 PlcWatch 和 ForceTableSystemGroup 中

#### TIA Portal Openness API 中块和类型的表示

块和结构的简化模型部分基于 TIA Portal Openness API 的属性。这些类提供了导出功能，也为块提供了编译功能。

#### 类图

在 TIA Portal Openness 对象模型中，所有类均被定义为抽象概念，未直接实例化。
数据  
![](images/a95d5861fafc9dfbef6b683840cd4681f184fd1dc2b9652778c1f13b0eac5d26.jpg)
5.1 TIA Portal Openness 对象
![](images/63b986d5338549d414dd3ac377febf97456c51929b2b7358cfd20a5761232bbf.jpg)  
图5-1 框图的表示
![](images/bfd474860a4085ce51545970a96d70d4718a19e7eb3ef9901305b7877a794fc0.jpg)  
TIA Portal Openness API 中块和类型的组的表示
两个高级组“PlcBlocks”（在 TIA Portal 的 GUI 中为 “程序块”）和“PlcTypes”（在 TIA Portal 的 GUI 中为“Plc 数据类型”）包含块和类型定义。这些组为各个块提供了导入和编译功能。由于大多数的组功能方法都只能通过集合来实现，因此在 “主机” 类别下存在集合及其方法的 “嵌入” 或 “紧凑” 表示形式。
块和类型  
![](images/a815941a220c01457592c2aa17237a17a2b89e4f8f37908689a677dd25a3d364.jpg)

#### 外部源

![](images/24d727023d508522cc9cbd8671f4c666bcfd99c6e1dd10d58975b670526ea7ca.jpg)  
Openness: 用于工程组态工作流自动化的 API 系统手册, 11/2023
[TIA Portal Openness 对象模型](#TIA-Portal-Openness-对象模型)
对象模型的硬件对象的层级 (页 71)

### 5.1.3 对象模型的硬件对象的层级


#### TIA Portal 中可见元素与对象模型中建模元素之间的关系

<table><tr><td>硬件对象</td><td>说明</td></tr><tr><td>设备(Device)</td><td>用于集中或分布式组态的容器对象。</td></tr><tr><td>设备项(DeviceItem)</td><td>每个设备项对象都有一个容器对象。逻辑关系为“项”。</td></tr></table>
为理解 TIA Portal 视图中显示的内容和 TIA Portal Openness 中建模的内容之间的硬件对象层级关系，有必要考虑硬件对象层级的某些方面。
示例：HardwareObject 具有 items 链接。Device 会扩展 HardwareObject 并具有 UnpluggedItems 链接。Device 为站的容器对象。
DeviceItem 会扩展 HardwareObject 并具有 Container 链接。每个插入的 DeviceItem 对象均已获取属于 HardwareObject 的容器对象。反向关系为 Items。
对于不具备容器的未插入 DeviceItem 对象，可通过设备的链接 UnpluggedItems 找到。容器关系相当于设备项对象的模块的关系。
示例：设备包含一个或多个机架。一个机架包含多个模块。模块包含子模块。
这与 TIA Portal 的网络视图和设备视图中的表示相似。设备项的“PositionNumber”属性在容器的项区域内唯一。
设备项对象间的父子关系是对象模型中的一种纯粹的逻辑关系。如果没有父对象，子对象将无法存在。
- 如果将子模块做为模块的一部分（子项）进行建模，则无法在没有模块的情况下删除子模块。
- 可添加和删除的模块或子模块是设备对象的子模块

#### PLC 设备的层级关系

下图显示了设备之间，以及 PLC 设备与 HMI 设备项之间的层级关系。
![](images/1eecdd53eba2e5c41daf65b271fbc38c787428ee637d1a1dbe0cb4b04a692b81.jpg)
HMI 设备的层级关系  
![](images/947e43369d7ef706207473eeb6ccf59a58122f8072c82a8ea0adecf634f8c74a.jpg)
TIA Portal Openness 对象模型 (页 59)
TIA Portal Openness 对象模型的块和类型 (页 65)

### 5.1.4 对象列表

简介
下表列出了 Runtime Advanced 及之前版本的可用对象，并指明了这些对象是否受 TIA Portal Openness 支持。
在 WinCC 中，TIA Portal Openness 不支持 Runtime Professional 和设备代理文件。
对象
可根据您所使用的 HMI 的设备控制以下项目数据：
表格 5-1 画面
<table><tr><td>对象</td><td>精简系列面板</td><td>精智面板</td><td>移动面板</td><td>RT Advanced</td></tr><tr><td>画面</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>全局画面</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>模板</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>永久性区域</td><td>不可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>弹出画面</td><td>不可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>滑入画面</td><td>不可用</td><td>可用</td><td>可用</td><td>可用</td></tr></table>
表格 5-2 画面对象
<table><tr><td>对象</td><td>精简系列面板</td><td>精智面板</td><td>移动面板</td><td>RT Advanced</td></tr><tr><td>直线</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>折线</td><td>不可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>多边形</td><td>不可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>椭圆</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>部分椭圆</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>扇形</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>椭圆弧</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>摄像机视图</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>圆弧</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>圆</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr></table>

#### TIA Portal Openness API

5.1 TIA Portal Openness 对象
<table><tr><td>对象</td><td>精简系列面板</td><td>精智面板</td><td>移动面板</td><td>RT Advanced</td></tr><tr><td>PDF 视图</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>矩形</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>连接器</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>文本域</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>图形视图</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>管道</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>双 T 形管</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>T 形管</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>管道弯头</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>I/O 域</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>日期/时间域</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>图形 I/O 域</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>可编辑的文本域</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>列表框</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>组合框</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>按钮</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>圆形按钮</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>指示灯按钮</td><td>不可用</td><td>不可用</td><td>可用</td><td>不可用</td></tr><tr><td>开关</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>符号 I/O 域</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>钥匙开关</td><td>不可用</td><td>不可用</td><td>可用</td><td>不可用</td></tr><tr><td>棒图</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>符号库</td><td>不可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>滑块</td><td>不可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>滚动条</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>复选框</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>选项按钮</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>量表</td><td>不可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>时钟</td><td>不可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>存储空间视图</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr></table>
5.1 TIA Portal Openness 对象
<table><tr><td>对象</td><td>精简系列面板</td><td>精智面板</td><td>移动面板</td><td>RT Advanced</td></tr><tr><td>功能键</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>面板实例</td><td>不可用</td><td>是</td><td>是</td><td>是</td></tr><tr><td>画面窗口</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>用户视图</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>HTML 浏览器</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>打印作业/脚本诊断</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>配方视图</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>报警视图</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>报警指示器</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>报警窗口</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>条件分析视图</td><td>不可用</td><td> $可用^{1)}$ </td><td>可用</td><td>可用</td></tr><tr><td>ProDiag 概览</td><td>不可用</td><td> $可用^{1)}$ </td><td>可用</td><td>可用</td></tr><tr><td>GRAPH 概览</td><td>不可用</td><td> $可用^{1)}$ </td><td>可用</td><td>可用</td></tr><tr><td>PLC 代码视图</td><td>不可用</td><td> $可用^{1)}$ </td><td>可用</td><td>可用</td></tr><tr><td>f(x) 趋势视图</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>f(t) 趋势视图</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>表格视图</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>数值表</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>媒体播放器</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>通道诊断</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>WLAN 接收</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>区域名称</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>区域信号</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>有效范围名称</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>有效范围名称 (RFID)</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>有效范围信号</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>充电状况</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>手轮</td><td>不可用</td><td>不可用</td><td>可用</td><td>不可用</td></tr><tr><td>帮助指示器</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>Sm@rtClient 视图</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr></table>
<table><tr><td>对象</td><td>精简系列面板</td><td>精智面板</td><td>移动面板</td><td>RT Advanced</td></tr><tr><td>状态/强制</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>系统诊断视图</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr><tr><td>系统诊断窗口</td><td>不可用</td><td>不可用</td><td>不可用</td><td>不可用</td></tr></table>
1) 仅设备版本高于 12.0.0.0 的移动面板支持此画面对象
表格 5-3 动态
<table><tr><td>对象</td><td>精简系列面板</td><td>精智面板</td><td>移动面板</td><td>RT Advanced</td></tr><tr><td>显示</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>可操作性</td><td>不可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>可见性</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>移动</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr></table>
表格5-4 其它对象
<table><tr><td>对象</td><td>精简系列面板</td><td>精智面板</td><td>移动面板</td><td>RT Advanced</td></tr><tr><td>组</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>软键</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>周期</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>VB 脚本</td><td>不可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>函数列表</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>项目图形</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr></table>
表格 5-5 变量
<table><tr><td>对象</td><td>精简系列面板</td><td>精智面板</td><td>移动面板</td><td>RT Advanced</td></tr><tr><td>指针变量</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>数组</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>用户数据类型</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>Internal</td><td>不可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>基本数据类型的使用点</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr></table>
5.1 TIA Portal Openness 对象
<table><tr><td>对象</td><td>精简系列面板</td><td>精智面板</td><td>移动面板</td><td>RT Advanced</td></tr><tr><td>用户数据类型的使用点</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>数组的使用点</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr></table>
TIA Portal Openness 还支持通信驱动程序所支持的全部值范围。

#### 连接

TIA Portal Openness 支持同样受相应 HMI 设备支持的非集成连接。有关更多信息，请参见 TIA Portal 在线帮助的 “过程可视化 > 控制器通信 > 设备相关”(Process visualization > Controller communication > Device-dependent)。
表格 5-6 列表
<table><tr><td>对象</td><td>精简系列面板</td><td>精智面板</td><td>移动面板</td><td>RT Advanced</td></tr><tr><td>文本列表</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>图形列表</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr></table>
表格 5-7 文本
<table><tr><td>对象</td><td>精简系列面板</td><td>精智面板</td><td>移动面板</td><td>RT Advanced</td></tr><tr><td>多语言文本</td><td>可用</td><td>可用</td><td>可用</td><td>可用</td></tr><tr><td>格式化文本及其实例</td><td>不可用</td><td>可用</td><td>可用</td><td>可用</td></tr></table>
5.2 常规函数

## 5.2 常规函数


### 5.2.1 简介

TIA Portal Openness 针对定义的任务提供了多个函数供选择，这些函数可从 TIA Portal 外部通过 TIA Portal Openness API 进行调用。
说明
如果已安装早期版本的 TIA Portal Openness，则当前版本将与其并排安装。
以下部分概述了典型的编程步骤。以下部分介绍了各代码段的交互方式，以及如何将各个函数集成到完整的程序中。并且还概述了必须针对各个任务进行调整的代码部分。

#### 示例程序

以 “在控制台应用程序中创建 API 访问” 函数为例对各个编程步骤进行说明。将提供的函数集成到此程序代码中并针对此任务调整相应的代码部分。
函数
以下部分列出了适用于所定义任务的函数，这些函数可在 TIA Portal 外部通过 TIA Portal Openness 进行调用。
[应用程序](#应用程序)
对象列表 (页 73)

### 5.2.2 已安装 TIA Portal Openness 版本的相关信息

要求
- TIA Portal Openness 和 TIA Portal 已安装
自 TIA Portal Openness V14 起，每个已安装的版本均配有包含版本相关信息的注册表项。因而可以为已安装的各个 TIA Portal Openness 版本自动生成 app.config 文件。
注册表项可位于以下路径下:
```text
HKEY_LOCAL_MACHINE\Software\Siemens\Automation\Openness\xx.x\PublicAPI
```
该路径中的版本号始终表示当前已安装的 TIA Portal 版本号。如果存在多个并排安装的情况，则注册表中包含多组 TIA Portal Openness 的条目。
每个 TIA Portal Openness 版本均有一个注册表项。版本名称与所述程序集中的名称相同，例如，TIA Portal Openness 的注册表项如下：
```text
[HKEY_LOCAL_MACHINE\SOFTWARE\Siemens\Automation\Openness\xx.x\PublicAPI\xx.x.x."PublicKeyToken"="d29ec89bac048f84"
"Siemens.Engineering"="C:\Program Files\Siemens\Automation\PortalVxx\PublicAPI\Vxx\Siemens.Engineering.dll"
"Siemens.Engineering.Hmi"="C:\Program Files\Siemens\Automation\PortalVxx\PublicAPI\Vxx\Siemens.Engineering.Hmi.dll"
"EngineeringVersion"="xx"
"AssemblyVersion"="xx.x.x.x"
```
如果要生成 app.config 文件 (页 90)，可从注册表项中获取 Siemens.Engineering.dll、Siemens.Engineering.Hmi.dll 和公钥标记的路径。
```text
project = tiaPortal.Projects.OpenWithUpgrade(projectInfo);
Project ProjectComposition.OpenWithUpgrade(FileInfo path)
Open Action with project update is necessary
```

### 5.2.3 TIA Portal Openness 智能感知支持

TIA Portal Openness 的智能感知支持可通过工具提示信息帮助用户获取可用的属性或方法。其中可能包含所需参数的数目、名称和类型等相关信息。在下面的示例中，第一行以粗体显示的参数表示在您输入函数时所需的下一个参数。
可以通过单击“编辑智能感知/参数信息”(Edit IntelliSense/Parameter Info)、输入CTRL+SHIFT+SPACE或单击编辑器工具栏上的“参数信息”(Parameter Info)按钮手动调用“参数信息”(Parameter Info)。

### 5.2.4 标准库

在相关代码示例的开头插入以下名称空间语句，以确保代码示例正常运行：
using System;
using System.Collections.Generic;
using System.IO;
using Siemens.Engineering;
using Siemens.Engineering.Cax;
using Siemens.Engineering Bonpiler;
using Siemens.Engineering.Compare;
using Siemens.Engineering.Download;
using Siemens.Engineering.Hmi;
using Siemens.Engineering.Hmi.Cycle;
using Siemens.Engineering.Hmi.Communication;
using Siemens.Engineering.Hmi.Globalization;
using Siemens.Engineering.Hmi.RuntimeScripting;
using Siemens.Engineering.Hmi.Screen;
using Siemens.Engineering.Hmi.Tag;
using Siemens.Engineering.Hmi.TextGraphicList;
using Siemens.Engineering.HW;
using Siemens.Engineering.HW.Extensions;
using Siemens.Engineering.HW.Features;
using Siemens.Engineering.HW. Utilities;
using Siemens.Engineering.Library;
using Siemens.Engineering.Library.MasterCopies;
using Siemens.Engineering.Library.Types;
using Siemens.Engineering.SW;
using Siemens.Engineering.SW.Blocks;
using Siemens.Engineering.SW.ExternalSources;
using Siemens.Engineering.SW.Tags;
using Siemens.Engineering.SW.TechnologicalObjects;
using Siemens.Engineering.SW.TechnologicalObjects.Motion;
using Siemens.Engineering.SW.Types;
using Siemens.Engineering.Upload;
5.2 常规函数

### 5.2.5 使用代码示例


#### 代码片段的结构

本文档中的每个代码片段均实现为不带返回值的函数（对象引用作为传递参数）。为了增加程序的可读性，此处省略了对象的处理过程。可使用 Find 类函数按照 TIA Portal 对象的名称进行寻址。
```java
//Deletes a single screen from a user folder or a system folder
private static void DeleteScreenFromFolder(HmiTarget hmiTarget)
{
    //The screen "MyScreen" will be deleted if it is existing in the folder
    "myScreenFolder".
    //If "myScreen" is stored in a subfolder of "myScreenFolder" it will not be deleted.
    string screenName = "MyScreen";
    ScreenUserFolder folder = hmiTarget.ScreenFolder.Folders.Find("myScreenFolder");
    ScreenComposition screens = folder.Screens;
    Screen screen = screens.Find(screenName);
    if (screen != null)
    {
    screen.Delete();
    }
}
要执行此代码片段，需要以下各项：
• WinCC 项目以及所含组中至少存在一个画面的 HMI 设备。
• 实例化 HMI 设备的函数。
```
```text
说明
指定目录路径时，请使用绝对目录路径，例如“C:/path/file.txt”。
仅通过 XML 文件进行导入和导出操作时支持相对目录路径，例如“file.txt”或“C:/path01/.../path02/file.txt”。
```
代码片段的执行示例
使用以下示例执行“Hello TIA”示例程序的“DeleteScreenFromFolder”代码片段部分：
```cs
//In the sample program "Hello TIA" replace the function call
//"IterateThroughDevices(project)" by the following functions calls:
    HmiTarget hmiTarget = GetTheFirstHmiTarget(project);
    DeleteScreenFromFolder(hmiTarget);
//Put the following function definitions before or after the
//function definition of "private static void IterateThroughDevices(Project project)":
private static HmiTarget GetTheFirstHmiTarget(Project project)
{
    if (project == null)
    {
    Console.WriteLine("Project cannot be null");
    throw new博弈NullException("project");
    }
    foreach (Device device in project.Devices)
    //This example looks for devices located directly in the project.
    //Devices which are stored in a subfolder of the project will not be affected by this example.
    {
    foreach (DeviceItem deviceItem in device.DeviceItems)
    {
    DeviceItem deviceItemToGetService = deviceItem as DeviceItem;
    SoftwareContainer container =
    deviceItemToGetService TokerService<SoftwareContainer>();
    if (container != null)
    {
    HmiTarget hmi = container.Software as HmiTarget;
    if (hmi != null)
    {
    return hmi;
    }
    }
    }
    return null;
}
//Deletes a single screen from a user folder or a system folder
private static void DeleteScreenFromFolder(HmiTarget hmiTarget)
{
    string sceneName = "MyScreen";
    ScreenUserFolder folder = hmiTarget.ScreenFolder.Folders.Find("myScreenFolder");
    ScreenComposition screens = folder.Screens;
    Screen screen = screens.Find(screenName);
    if (screen != null)
    {
    screen.Delete();
    }
}
```

### 5.2.6 示例程序

应用示例：在应用程序中创建 API 访问
下面给出了应用示例的完整程序代码。接下来将基于此示例介绍典型的编程步骤。
此应用示例需要使用应用程序组态文件 (页 90)。
```cs
using System;
using Siemens.Engineering;
using Siemens.Engineering.HW;
using Siemens.Engineering.HW.Features;
using Siemens.Engineering.SW;
using Siemens.Engineering.SW.Blocks;
using Siemens.Engineering.SW.ExternalSources;
using Siemens.Engineering.SW.Tags;
using Siemens.Engineering.SW.Types;
using Siemens.Engineering.Hmi;
using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;
using Siemens.Engineering.Hmi.Tag;
using Siemens.Engineering.Hmi.Screen;
using Siemens.Engineering.Hmi.Cycle;
using Siemens.Engineering.Hmi.Communication;
using Siemens.Engineering.Hmi.Globalization;
using Siemens.Engineering.Hmi.TextGraphicList;
using Siemens.Engineering.Hmi.RuntimeScripting;
using System.Collections.Generic;
using Siemens.Engineering Bonpiler;
using Siemens.Engineering.Library;
using System.IO;
namespace HelloTIA
{
    internal class Program
    {
    private static void Main(string[] args)
    {
    RunTiaPortal();
    }
    private static void RunTiaPortal()
    {
    Console.WriteLine("Starting TIA Portal");
    using (TiaPortal tiaPortal = new TiaPortal(TiaPortalMode.WithUserInterface))
    {
    Console.WriteLine("TIA Portal has started");
    ProjectComposition projects = tiaPortal.Projects;
    Console.WriteLine("Opening Project...");
    // please adapt the path and the extension apx to the installed version of TIA Portal
    FileInfo projectPath = new FileInfo("C:\\Demo\\AnyCompanyProject.apx"); // edit the path according to your project
    Project project = null;
    try
    {
    project = projects.OpenWithUpgrade(projectPath);
    }
    catch (Exception)
```
```cs
{
    Console.WriteLine(String.Format("Could not open project {0}", projectPath.FullName));
    Console.WriteLine("Demo complete hit enter to exit");
    Console.ReadLine();
    return;
}
Console.WriteLine(String.Format("Project {0} is open", project.Path.FullName));
IterateThroughDevices(project);
project.Close();
Console.WriteLine("Demo complete hit enter to exit");
Console.ReadLine();
}
private static void IterateThroughDevices(Project project)
{
    if (project == null)
    {
    Console.WriteLine("Project cannot be null");
    return;
}
Console.WriteLine(String.Format("Iterate through {0} device(s)", project.Devices.Count));
foreach (Device device in project.Devices)
{
    Console.WriteLine(String.Format("Device: " {0} ".", device.Name));
}
Console.WriteLine();
}
}
```

#### 程序步骤


#### 1. 使 TIA Portal 在开发环境中为已知

在开发环境中，创建对 "C:\Program Files\Siemens\Automation\PortalV..\PublicAPI\V.." 目录中所有“dll 文件”的引用。
下面以“Siemens.Engineering.dll”文件为例介绍此过程。
```text
"Siemens.Engineering.dll" 文件位于目录 "C:\Program Files\Siemens\Automation\PortalV..\PublicAPI\V.." 中。在开发环境中，创建对 ""Siemens.Engineering.dll""文件的引用。
```
```text
说明
确保为引用属性中的“CopyLocal”参数分配值“False”。
```

#### 2. 发布 TIA Portal 的名称空间

添加以下代码:
```cs
using Siemens.Engineering;
```

#### 3. 发布并启动 TIA Portal

```cs
using (TiaPortal tiaPortal = new TiaPortal())
{
    // Add your code here
}
```
```text
ProjectComposition projects = tiaPortal.Projects;
Console.WriteLine("Opening Project...");
//please adapt the path and the extension apx to the installed version of TIA Portal
FileInfo projectPath = new FileInfo("C:\Demo\AnyCompanyProject.apx");
Project project = null;
try
{
    project = projects.Open(projectPath);
}
catch (Exception)
{
    Console.WriteLine(String.Format("Could not open project {0}", projectPath.FullName));
    Console.WriteLine("Demo complete hit enter to exit");
    Console.ReadLine();
    return;
}
Console.WriteLine(String.Format("Project {0} is open", project.Path.FullName));
```
```text
概述
TIA Portal Openness 需要执行以下编程步骤以通过 TIA Portal Openness API 进行访问:
1. 使 TIA Portal 在开发环境中为已知
2. 设置 TIA Portal 的程序访问
3. 激活 TIA Portal 的程序访问
4. 发布并启动 TIA Portal
5. 打开项目
6. 执行命令
7. 保存并关闭项目
8. 终止与 TIA Portal 的连接
```

#### 5.枚举项目的设备

插入如下代码以枚举项目的所有设备：
```cs
static private void IterateThroughDevices(Project project)
{
    if (project == null)
    {
    Console.WriteLine("Project cannot be null");
    return;
    }
    Console.WriteLine();
    Console.WriteLine(String.Format("Iterate through {0} device(s)", project.Devices.Count));
    foreach (Device device in project.Devices)
    {
    Console.WriteLine(String.Format("Device: " {0}\".", device.Name));
    }
    Console.WriteLine();
}
```

#### 6. 保存并关闭项目

插入如下代码以保存并关闭项目：
```javascript
project.Save();
project.Close();
```

### 5.2.7 编程步骤


#### 允许的字符串

TIA Portal 中的字符串仅支持特定字符。通过 TIA Portal Openness 应用程序传送至 TIA Portal 的所有字符串均需遵守这些规则。如果参数中存在无效字符，则会发生异常。
示例程序 (页 85)
使用代码示例 (页 82)

### 5.2.8 连接到 TIA Portal

使用 TIA Portal Openness 启动 TIA Portal 或连接到已在运行的 TIA Portal。使用 TIA Portal Openness 应用程序启动 TIA Portal 时，可指定在有或没有图形化用户界面的情况下启动 TIA Portal。在没有用户界面的情况下运行 TIA Portal 时，TIA Portal 仅作为一个进程由操作系统启动。如有必要，可使用 TIA Portal Openness 应用程序创建多个 TIA Portal 实例。
说明
如果使用 TIA Portal Openness 操作 TIA Portal 界面，则无法使用 HMI 编辑器。可以手动或使用 TIA Portal Openness API 打开 “设备和网络” 编辑器或编程编辑器。
使用 TIA Portal Openness 应用程序启动 TIA Portal 时可选择以下方式:
- 使用应用程序组态文件（在大多数情况下都建议使用该文件）。
- 使用“AssemblyResolve”类函数（使用副本部署时建议采用）。
- 将 Siemens.Engineering.dll 复制到 TIA Portal Openness 应用目录中。
建议通过 app.config 文件加载 Siemens.Engineering.dll。如果使用该类函数，则会涉及强名称，对 engineering.dll 的恶意修改会导致加载错误。如果使用 AssemblyResolve 类函数，则不会检测到上述情况。

#### 使用应用程序组态文件启动 TIA Portal

请参考应用程序组态文件中所需的全部程序库。将应用程序组态文件与 TIA Portal Openness 应用程序一起分发。
将应用程序组态文件"app.config"与TIA Portal Openness 应用程序存储在同一个目录下，同样，将其合并到应用程序中。检查各个代码中的文件路径是否与 TIA Portal 安装路径相匹配。
可以在应用程序组态文件中使用以下代码片段:
```xml
<?xml version="1.0"?>
<configuration>
    <runtime>
    <assemblyBinding xmlns="urn:schemas-microsoft-com:asm.v1">
    <dependentAssembly>
    <assemblyIdentity name="Siemens.Engineering" culture="neutral"
    publicKeyToken="d29ec89bac048f84"/>
    <!-- Edit the following path according to your installed version of TIA Portal -->
    <codeBase version="xx.x.x.x" href="FILE://C:\Program Files\Siemens\Automation\Portal Vxx\PublicAPI\Vxx\Siemens.Engineering.dll"/>
    </dependentAssembly>
    <dependentAssembly>
    <assemblyIdentity name="Siemens.Engineering.Hmi" culture="neutral"
    publicKeyToken="d29ec89bac048f84"/>
    <!-- Edit the following path according to your installed version of TIA Portal -->
    <codeBase version="xx.x.x.x" href="FILE://C:\Program Files\Siemens\Automation\Portal Vxx\PublicAPI\Vxx\Siemens.Engineering.Hmi.dll"/>
    </dependentAssembly>
    </assemblyBinding>
    </runtime>
</configuration>
```

#### 使用以下程序代码以通过应用程序组态文件打开新的 TIA Portal 实例：

```cs
//Connect a TIA Portal Openness application via API using
using System;
using System.IO;
using Siemens.Engineering;
namespace UserProgram
{
    internal class MyProgram
    {
    public static void Main(string[] args)
    {
    // To start TIA Portal with user interface:
    // using (TiaPortal tiaPortal = new TiaPortal(TiaPortalMode.WithUserInterface))
    //
    // To start TIA Portal without user interface:
    // using (TiaPortal tiaPortal = new
    TiaPortal(TiaPortalMode.WithoutUserInterface))
    using (TiaPortal tiaPortal = new TiaPortal(TiaPortalMode.WithUserInterface))
    {
    //begin of code for further implementation
    //...
    //end of code
    }
    }
    }
}
```

#### 使用“AssemblyResolve”类函数启动 TIA Portal

设计 TIA Portal Openness 应用程序的程序代码，以实现在出现事件 "AssemblyResolve" 时尽早注册。将对 TIA Portal 的访问封装到附加对象或类函数中。
使用一个封装的解析程序类函数对封装的工程组态系统会进行解析时，必须小心谨慎。如果在程序集解析程序运行前使用了工程程序集的任何类型，程序会崩溃。这是因为，实时编译器（JIT 编译器）只有在需要执行类函数时才会对其进行编译。例如，如果在 Main 中使用了工程程序集类型，JIT 编译器会在程序运行时试图编译 Main，但不会编译成功，因为它不清楚如何找到工程程序集。Main 中程序集解析程序的注册不会对此有所改变。该类函数需要先进行编译，然后再运行，并且需要在注册程序集解析程序之前运行。要解决这一问题，可将使用封装工程组态系统中类型的业务逻辑放置到一个单独的类函数中，且该类函数仅使用 JIT 编译器支持的类型。在本示例中，类函数将返回空值且不带参数，并包含所有使用的业务逻辑。JIT 编译器编译 Main 时，会成功完成编译，因为它了解 Main 中的所有类型。运行时，如果我们调用 RunTiaPortal，程序集解析程序将完成注册，因此在 JIT 编译器试图查找业务逻辑类型时，它清楚如何找到工程程序集。
5.2 常规函数
使用以下程序代码打开新的 TIA Portal 实例。
```cs
using System;
using System.IO;
using System.Reflection;
using Siemens.Engineering;
namespace UserProgram
{
    static class MyProgram
    {
    public static void Main(string[] args)
    {
    AppDomain.CurrentDomain.AssemblyResolve += MyResolver;
    RunTiaPortal();
    }
    private static void RunTiaPortal()
    {
    // To start TIA Portal with user interface:
    // using (TiaPortal tiaPortal = new TiaPortal(TiaPortalMode.WithUserInterface))
    //
    // To start TIA Portal without user interface:
    // using (TiaPortal tiaPortal = new
    TiaPortal(TiaPortalMode.WithoutUserInterface))
    using (TiaPortal tiaPortal = new TiaPortal(TiaPortalMode.WithUserInterface))
    {
    //begin of code for further implementation
    //...
    //end of code
    }
    }
    private static Assembly MyResolver(object sender, ResolveEventArgs args)
    {
    int index = args.Name.IndexOf('',');
    if (index == -1)
    {
    return null;
    }
    string name = args.Name.Substring(0, index) + ".dll";
    // Edit the following path according to your installed version of TIA Portal
    string path = Path.Combine(@"C:\Program Files\Siemens\Automation\PortalVxx\PublicAPI\Vxx", name);
    string fullPath = Path.GetFullPath(path);
    if (File.Exists(fullPath))
    {
    return Assembly.LoadFrom(fullPath);
    }
    return null;
    }
    }
}
```

#### 访问 TIA Portal 的运行实例

为使用 TIA Portal Openness 应用程序连接到 TIA Portal 的运行实例，需要首先枚举 TIA Portal 的实例。可以连接到 Windows 会话中的多个实例。运行实例可以为具有或不具有已启动用户界面的 TIA Portal:
```go
foreach (TiaPortalProcess tiaPortalProcess in TiaPortal.GetProcesses())
{
    //...
}
```
不需要 TIA Portal 实例来枚举所有正在运行的 TIA Portal 过程，因为 GetProcesses 是 TiaPortal 类的静态方法。
如果已知 TIA Portal 的实例的进程 ID，则可使用此进程 ID 访问该对象。TIA Portal 需要一定时间完成启动，才能将 TIA Portal Openness 应用程序连接到 TIA Portal。
```text
Process process = ...;
Thread.Sleep(TimeNeededToStartUp); // The process may not be ready to service requests immediately.
TiaPortalProcess tiaPortalProcess = TiaPortal.GetProcess(process.Id);
```
用户所连接的过程 id 必须处于运行状态，并且应已送达至可响应过程信息请求的位置。
连接到 TIA Portal 的运行实例时，将出现 TIA Portal Openness 防火墙的连接提示。连接提示提供下列选项：
- 允许连接一次
- 不允许连接
- 始终允许来自此应用程序的连接
更多信息，请[TIA Portal Openness 防火墙](#TIA-Portal-Openness-防火墙)”。
如果注册表提示被拒绝三次，则系统会发生 EngineeringSecurityException 类型的异常。
连接到进程后，可使用以下属性获取有关 TIA Portal 实例的信息：
<table><tr><td>属性</td><td>信息</td></tr><tr><td>InstalledSoftware as IList</td><td>返回已安装产品的相关信息。</td></tr><tr><td>Mode as TiaPortalMode</td><td>返回 TIA Portal 的启动模式 (WithoutUserInterface/WithUserInterface)。</td></tr><tr><td>AttachedSessions as IList</td><td>返回连接到 TIA Portal 的应用程序的列表。</td></tr><tr><td>ProjectPath as FileInfo</td><td>返回在 TIA Portal 中打开的项目的文件名(包括文件夹),例如,&quot;D:\WinCCProjects\ColorMixing\ColorMixing.ap*&quot;如果未打开任何项目,则返回空字符串。</td></tr><tr><td>ID as int</td><td>返回 TIA Portal 实例的过程 ID。</td></tr><tr><td>Path as FileInfo</td><td>返回 TIA Portal 可执行项目的路径。</td></tr></table>
TIA Portal Openness 不支持兼容模式。必须安装在项目中使用的每个 TIA Portal 选件包或 HSP，Openness 应用程序才能够打开或关联到项目。
要通过基于 TIA Portal 实例调用 GetCurrentProcess()，以从 TIA Portal 应用程序获取当前 TIA Portal 过程：

### 5.2.9 TIA Portal Openness 防火墙


#### TIA Portal Openness 防火墙提示

尝试通过 TIA Portal Openness 连接到运行的 TIA Portal 时，TIA Portal 会提示您接受或拒绝连接，如下面的截图中所示。
![](images/e619136d9f6a561042d6b069b9439fef69f9c45b61b2c11c143a62f3e02990e9.jpg)

#### 允许连接一次 TIA Portal

如果您想要使 TIA Portal Openness 应用程序仅连接一次 TIA Portal，请在出现提示后单击“是”(Yes)。TIA Portal Openness 应用程序下次尝试连接 TIA Portal 时，会再次显示相应的提示。

#### 通过连接 TIA Portal 添加白名单条目

要为 TIA Portal Openness 应用程序创建白名单条目，请按照以下步骤进行操作：
1. 出现提示后，单击“全部接受”(Yes to all)，以显示“用户帐户控制”(User Account Control)对话框。
2. 在 “用户帐户控制”(User Account Control) 对话框中单击 “是”(Yes)，将应用程序添加到 Windows 注册表白名单中，并会与 TIA Portal 相连。
5.2 常规函数

#### 不使用 TIA Portal 添加白名单条目

如果要在不使用 TIA Portal 的情况下将条目添加到白名单中，可创建一个 reg 文件，如下所示：
Windows Registry Editor Version 5.00
[HKEY\_LOCAL\_MACHINE\SOFTWARE\Siemens\Automation\Openness\xx.x\Whitelist\CustomerApplication.exe]
[HKEY\_LOCAL\_MACHINE\SOFTWARE\Siemens\Automation\Openness\xx.x\Whitelist\CustomerApplication.exe\Entry]
"Path"="E:\\Work\\Openness\\CustomerApplication\\bin\\Release\\CustomerApplication.exe"
"DateModified"="2014/06/10 15:09:44.406"
"FileHash"="0rXRKUCNzMWHOMFrT52OwXzqJef10ran4UykTeBraaY="
5.2 常规函数
以下示例显示了如何计算文件哈希以及上次修改的日期：
```cs
using System;
using Siemens.Engineering;
using Siemens.Engineering.HW;
using Siemens.Engineering.HW.Features;
using Siemens.Engineering.SW;
using Siemens.Engineering.SW.Blocks;
using Siemens.Engineering.SW.ExternalSources;
using Siemens.Engineering.SW.Tags;
using Siemens.Engineering.SW.Types;
using Siemens.Engineering.Hmi;
using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;
using Siemens.Engineering.Hmi.Tag;
using Siemens.Engineering.Hmi.Screen;
using Siemens.Engineering.Hmi.Cycle;
using Siemens.Engineering.Hmi.Communication;
using Siemens.Engineering.Hmi.Globalization;
using Siemens.Engineering.Hmi.TextGraphicList;
using Siemens.Engineering.Hmi.RuntimeScripting;
using System.Collections.Generic;
using Siemens.Engineering Bonpiler;
using Siemens.Engineering.Library;
using System.IO;
using System.Security.Cryptography;
namespace TIAPortalOpennessFirewall
{
    internal class Program
    {
    private static void Main(string[] args)
    {
    RunTiaPortal();
    string applicationPath = @"E:\\Work\\Openness\\CustomerApplication\\bin\\Release\\CustomerApplication.exe";
    string lastWriteTimeUtcFormatted = String.Empty;
    DateTime lastWriteTimeUtc;
    HashAlgorithm hashAlgorithm = SHA256.Create();
    FileStream stream = File.OpenRead(applicationPath);
    byte[] hash = hashAlgorithm.ComputeHash(stream);
    // this is how the hash should appear in the .reg file
    string convertedHash = Convert.ToBase64String(hash);
    lastWriteTimeUtc = fileInfo.LastWriteTimeUtc; // fileInfo not defined
    // this is how the last write time should be formatted
    lastWriteTimeUtcFormatted = lastWriteTimeUtc.ToString(@"yyyy/MM/dd HH:mm:ss.fff");
    }
}
```
```cs
private static void RunTiaPortal()
{
    Console.WriteLine("Starting TIA Portal");
    using (TiaPortal tiaPortal = new TiaPortal(TiaPortalMode.WithUserInterface))
    {
    Console.WriteLine("TIA Portal has started");
    ProjectComposition projects = tiaPortal.Projects;
    Console.WriteLine("Opening Project...");
    // please adapt the path and the extension apx to the installed version of TIA Portal
    FileInfo projectPath = new FileInfo(@"C:\Demo\AnyCompanyProject.apx");
    //edit the path according to your project
    Project project = null;
    try
    {
    project = projects.OpenWithUpgrade(projectPath);
    }
    catch (Exception)
    {
    Console.WriteLine(String.Format("Could not open project {0}", projectPath.FullName));
    Console.WriteLine("Demo complete hit enter to exit");
    Console.ReadLine();
    return;
    }
    Console.WriteLine(String.Format("Project {0} is open", project.Path.FullName));
    IterateThroughDevices(project);
    project.Close();
    Console.WriteLine("Demo complete hit enter to exit");
    Console.ReadLine();
    }
    private static void IterateThroughDevices(Project project)
    {
    if (project == null)
    {
    Console.WriteLine("Project cannot be null");
    return;
    }
    Console.WriteLine(String.Format("Iterate through {0} device(s)", project.Devices.Count));
    foreach (Device device in project.Devices)
    {
    Console.WriteLine(String.Format("Device: " {0}\".", device.Name));
    }
    Console.WriteLine();
    }
}
```

### 5.2.10 事件处理程序


#### TIA Portal Openness 应用程序中的事件处理程序

TIA Portal 实例提供了以下事件，可在 TIA Portal Openness 应用程序中通过事件处理程序对这些事件做出响应。可以访问通知的属性并相应地定义这些响应。
<table><tr><td>事件</td><td>响应</td></tr><tr><td>Disposed</td><td>可通过此事件,使用 TIA Portal Openness 应用程序对 TIA Portal 的关闭做出响应。</td></tr><tr><td>Notification</td><td>可通过此事件,使用 TIA Portal Openness 应用程序对 TIA Portal 的通知做出响应。对通知进行确认即可,如“确认”(OK)。</td></tr><tr><td>Confirmation</td><td>可通过此事件,使用 TIA Portal Openness 应用程序对 TIA Portal 的确认做出响应。确认时通常需要做出决定,如“是否要保存项目?”(Do you want to save the project?)。</td></tr></table>

#### 程序代码

在 TIA Portal Openness 应用程序中，修改以下程序代码以注册事件处理程序：
```cs
//Register event handler for Disposed-Event
.... 
    tiaPortal.Disposed +=TiaPortal_Disposed;
....
private static void TiaPortal_Disposed(object sender, EventArgs e)
{
.... 
}
//Register event handler for Notification-Event
.... 
    tiaPortal.Notification += TiaPortal_Notification;
.....
private static void TiaPortal_Notification(object sender, NotificationEventArgs e)
{
.... 
}
//Register event handler for Confirmation-Event
.... 
    tiaPortal.Confirmation += TiaPortal_Confirmation;
.....
private static void TiaPortal_Confirmation(object sender, ConfirmationEventArgs e)
{
.... 
}
```

#### TIA Portal 通知的属性

TIA Portal 通知具有以下属性:
<table><tr><td>属性</td><td>说明</td></tr><tr><td>Caption</td><td>返回确认的姓名。</td></tr><tr><td>DetailText</td><td>返回确认的详细文本。</td></tr><tr><td>Icon</td><td>返回确认的图标。</td></tr></table>
<table><tr><td>属性</td><td>说明</td></tr><tr><td>IsHandled</td><td>返回确认或指定其是否仍处于未决状态。</td></tr><tr><td>Text</td><td>返回确认的文本。</td></tr></table>

#### 确认属性

确认具有以下属性:
<table><tr><td>属性</td><td>说明</td></tr><tr><td>Caption</td><td>返回确认的姓名。</td></tr><tr><td>Choices</td><td>返回用于接受确认的选项。</td></tr><tr><td>DetailText</td><td>返回确认的详细文本。</td></tr><tr><td>Icon</td><td>返回确认的图标。</td></tr><tr><td>IsHandled</td><td>返回确认或指定其是否仍处于未决状态。</td></tr><tr><td>Result</td><td>返回确认的结果或指定结果。</td></tr><tr><td>Text</td><td>返回确认的文本。</td></tr></table>
由程序控制系统事件对话框的确认 (页 104)

### 5.2.11 由程序控制系统事件对话框的确认

要求
- TIA Portal Openness 应用程序已连接到 TIA Portal。[连接到 TIA Portal](#连接到-TIA-Portal)”
- 项目已经打开。
[打开项目](#打开项目)”
- 事件处理程序已注册。
请[连接到 TIA Portal](#连接到-TIA-Portal)
运行带用户界面的 TIA Portal 时，对某些程序操作会显示系统事件对话框。可基于这些系统事件决定继续执行的方式。
通过 TIA Portal Openness 应用程序访问 TIA Portal 时，这些系统事件必须通过相应的".NET" 事件加以确认。
Choices 列表中包含所允许的确认方式:
- Abort
- Cancel
- Ignore
• No
- NoToAll
- None
• OK
- Retry
- Yes
-YesToAll
ConfirmationEventArgs.Result 的值必须为上述条目之一。否则，会发生异常。
5.2 常规函数
修改以下程序代码以通知项目工程师所执行的 TIA Portal Openness 应用程序操作：
```cs
using System;
using Siemens.Engineering;
using Siemens.Engineering.HW;
using Siemens.Engineering.HW.Features;
using Siemens.Engineering.SW;
using Siemens.Engineering.SW.Blocks;
using Siemens.Engineering.SW.ExternalSources;
using Siemens.Engineering.SW.Tags;
using Siemens.Engineering.SW.Types;
using Siemens.Engineering.Hmi;
using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;
using Siemens.Engineering.Hmi.Tag;
using Siemens.Engineering.Hmi.Screen;
using Siemens.Engineering.Hmi.Cycle;
using Siemens.Engineering.Hmi.Communication;
using Siemens.Engineering.Hmi.Globalization;
using Siemens.Engineering.Hmi.TextGraphicList;
using Siemens.Engineering.Hmi.RuntimeScripting;
using System.Collections.Generic;
using Siemens.Engineering Bonpiler;
using Siemens.Engineering.Library;
using System.IO;
Namespace
ConfirmDialogsWithSystemMessagesProgrammatically
{
class internal program()
{
private static void Main(string[] args)
{
// To respond to a confirmation event
using (TiaPortal tiaPortal = new TiaPortal());
{
tiaPortal.Confirmation += TiaPortalConfirmation(object sender, ConfirmationEventArgs e);
tiaPortal.Notification += Notification;
try
{
//perform actions that will result in a notification event
}
finally
{
tiaPortal.Notification -= Notification;
}
}
private void TiaPortalConfirmation(object sender, ConfirmationEventArgs e)
{
...
}
//Handles notifications
using (TiaPortal tiaPortal = new TiaPortal())
```
Openness: 用于工程组态工作流自动化的 API 系统手册, 11/2023
```text
{
tiaPortal.Notification += Notification;
try
{
//perform actions that will result in a notification event
}
finally
{
tiaPortal.Notification -= Notification;
}
}
```

### 5.2.12 终止与 TIA Portal 的连接

简介
如果启动了不带用户界面的 TIA Portal 实例且如果您的应用程序是唯一与 TIA Portal 相连的 TIA Portal Openness 客户端，可使用 TIA Portal Openness 应用程序关闭该 TIA Portal 实例。否则，需要断开 TIA Portal Openness 应用程序与 TIA Portal 实例的连接。
请使用 IDisposable.Dispose() 方法断开或关闭激活的 TIA Portal 实例。
可通过如下方式使用 IDisposable.Dispose() 方法:
- 通过正在使用的语句。
- 采用 try-finally 块环绕对象描述并调用该 finally 块中的 IDisposable.Dispose() 方法。关闭激活的 TIA Portal 实例后，将不能再访问 TIA Portal。
如果组态工程师在 TIA Portal Openness 应用程序访问 TIA Portal 实例过程中关闭该实例，则在下次进行 API 访问时会在 TIA Portal Openness 应用程序中发生“NonRecoverableException”类的异常。可订阅处理事件以便在关闭 TIA Portal 时收到相关调用。
修改以下程序代码以断开或关闭至 TIA Portal 的连接:
```dart
// Add code to dispose the application if the application is still instantiated
if (tiaPortal != null)
{
    tiaPortal.Dispose();
}
```
[事件处理程序](#事件处理程序)

### 5.2.13 TIA Portal 的诊断接口

应用
可以采用静态方法从 TIA Portal 的运行实例中检索某些诊断信息。诊断接口位于 TiaPortalProcess 对象上，可针对当前正在运行的 TIA Portal 实例进行检索。
诊断接口未受阻，因而无论 TIA Portal 是否处于忙碌状态，均可检索 TiaPortalProcess 对象以及访问其成员。诊断接口包含以下成员：

#### 类 TiaPortalProcess

<table><tr><td>成员</td><td>类型</td><td>函数</td></tr><tr><td>AcquisitionTime</td><td>DateTime</td><td>采集 TiaPortalProcess 对象的时间。由于 TiaPortalProcess 对象表示给定时间点处 TIA Portal 状态的完全静态快照,因而其包含的信息可能会过期。</td></tr><tr><td>Attach</td><td>TiaPortal</td><td>连接到给定的 TiaPortalProcess,它将返回一个 TiaPortal 实例。</td></tr></table>
<table><tr><td>成员</td><td>类型</td><td>函数</td></tr><tr><td>AttachedSessions</td><td>IList</td><td>当前连接到同一TIA Portal的所有其它会话的集合。该集合可为空。每个会话均由一个TiaPortalSession对象进行表示。</td></tr><tr><td>Attaching</td><td>EventHandler</td><td>该事件可使应用程序允许尝试连接TIA Portal。如果有其它应用程序尝试连接TIA Portal,该事件的订户会收到通知,并有10秒钟的时间批准连接。如果有任一订户忽略了该事件或未能及时做出响应,则会被视为拒绝其它应用程序进行连接。崩溃的应用程序未能对该事件做出响应,且无法拒绝应用程序进行连接。</td></tr><tr><td>Dispose</td><td>void</td><td>关闭相关联的TIA Portal实例。</td></tr><tr><td>Id</td><td>int</td><td>TIA Portal的过程ID。</td></tr><tr><td>InstalledSoftware</td><td>IList</td><td>当前作为部分TIA Portal进行安装的所有产品的集合。每个产品均由一个TiaPortalProduct对象进行表示,如下所述。</td></tr><tr><td>Mode</td><td>TiaPortalMode</td><td>TIA Portal的启动模式。当前值为WithUserInterface和WithoutUserInterface。</td></tr><tr><td>Path</td><td>FileInfo</td><td>TIA Portal可执行项目的路径。</td></tr><tr><td>ProjectPath</td><td>FileInfo</td><td>当前在TIA Portal中处于打开状态的项目的路径。如果项目均未打开,该属性将为空。</td></tr></table>
类 TiaPortalSession
<table><tr><td>成员</td><td>类型</td><td>函数</td></tr><tr><td>AccessLevel</td><td>TiaPortalAccessLevel</td><td>会话的访问等级。该等级以标志枚举的形式表示,其中允许存在多个访问等级。下面详细介绍了TiaPortalAccessLevel。</td></tr><tr><td>AttachTime</td><td>DateTime</td><td>建立与TIA Portal的连接的时间。</td></tr><tr><td>Id</td><td>int</td><td>当前会话的ID。</td></tr><tr><td>IsActive</td><td>bool</td><td>如果TIA Portal当前正在处理来自运行中的会话的调用,则返回“true”。</td></tr><tr><td>Dispose</td><td>void</td><td>断开与TIA Portal的过程连接。该方法不会像System.Diagnostics.Process.Kill那样终止过程。连接已被终止的应用程序仍会获取处置事件,但不会再指示终止连接的原因。</td></tr><tr><td>ProcessId</td><td>int</td><td>连接过程的过程ID。</td></tr><tr><td>ProcessPath</td><td>FileInfo</td><td>连接过程的可执行项目路径。</td></tr><tr><td>TrustAuthority</td><td>TiaPortalTrustAuthority</td><td>指示当前会话是否已由签名的过程启动,并指示其是否为TIA Portal Openness证书。TrustAuthority为标志枚举,下文对其进行了介绍。</td></tr><tr><td>UtilizationTime</td><td>TimeSpan</td><td>过程使用TIA Portal所消耗的时间。与AttachTime属性相结合,用于确定使用百分比或类似的数据。</td></tr><tr><td>Version</td><td>string</td><td>与会话相连的Siemens.Engineering.dll的版本。</td></tr></table>
枚举 TiaPortalAccessLevel
<table><tr><td>枚举值</td><td>函数</td></tr><tr><td>None</td><td>此为无效值。将该值包含在内的原因是,TiaPortalAccessLevel为标志枚举,需要使用相应的“零值”来表示未设置任何标志,但在实际使用中绝不会显示该值,因为在无访问权限的情况下无法启动会话。</td></tr><tr><td>Published</td><td>会话有权访问发布的功能。</td></tr><tr><td>Modify</td><td>会话具备修改权限。</td></tr></table>
枚举 TiaPortalTrustAuthority
<table><tr><td>枚举值</td><td>函数</td></tr><tr><td>None</td><td>未使用证书对所连接过程的主模块进行签名。</td></tr><tr><td>Signed</td><td>已使用证书(非TIA Portal Openness证书)对主模块进行签名。</td></tr><tr><td>Certified</td><td>已使用TIA Portal Openness证书对主模块进行签名。</td></tr><tr><td>CertifiedWithExpiration</td><td>已使用TIA Portal Openness证书对主模块进行签名,该证书将在到期后变为无效状态。</td></tr></table>
类 TiaPortalProduct
<table><tr><td>成员</td><td>类型</td><td>函数</td></tr><tr><td>Name</td><td>string</td><td>产品名称(例如,STEP 7 Professional)。</td></tr><tr><td>Options</td><td>IList</td><td>属于相连 TIA Portal 的所有可选数据包集合,以TiaPortalProduct 对象的形式进行表示。如果某个选件包自身具备选件包,则会保留这种嵌套关系。</td></tr><tr><td>Version</td><td>string</td><td>产品版本字符串。</td></tr></table>
以下代码片段即为有关如何使用诊断接口查询信息然后在应用程序中使用该信息的示例。
```cs
public void TiaPortalDiagnostics()
{
    IList<TiaPortalProcess> tiaPortalProcesses = TiaPortal.GetProcesses();
    foreach (TiaPortalProcess tiaPortalProcess in tiaPortalProcesses)
    {
    Console.WriteLine("Process ID: {0}", tiaPortalProcess.Id);
    Console.WriteLine("Path: {0}", tiaPortalProcess.Path);
    Console.WriteLine("Project: {0}", tiaPortalProcess.ProjectPath);
    Console.WriteLine("Timestamp: {0}", tiaPortalProcess.AcquisitionTime);
    Console.WriteLine("UI Mode: {0}", tiaPortalProcess.Mode);
    //See method body below.
    Console.WriteLine("Installed Software:");
    EnumerateInstalledProducts(tiaPortalProcess.InstalledSoftware);
    Console.WriteLine("Attached Openness Applications:");
    foreach (TiaPortalSession session in tiaPortalProcess.AttachedSessions)
    {
    Console.WriteLine("Process: {0}", session.ProcessPath);
    Console.WriteLine("Process ID: {0}", session.ProcessId);
    DateTime attachTime = session.AttachTime;
    TimeSpan timeSpentAttached = DateTime.Now - attachTime;
    TimeSpan utilizationTime = session.UtilizationTime;
    long percentageTimeUsed = (utilizationTime.Ticks / timeSpentAttached.Ticks) * 100;
    Console.WriteLine("AttachTime: {0}", attachTime);
    Console.WriteLine("Utilization Time: {0}", utilizationTime);
    Console.WriteLine("Time spent attached: {0}", timeSpentAttached);
    Console.WriteLine("Percentage of attached time spent using TIA Portal: {0}", percentagetimeUsed);
    Console.WriteLine("AccessLevel: {0}", session.AccessLevel);
    Console.WriteLine("TrustAuthority: {0}", session.TrustAuthority);
    if ((session.TrustAuthority & TiaPortalTrustAuthority.Certified) != TiaPortalTrustAuthority.Certified)
    {
    Console.WriteLine("TrustAuthority doesn't match required level, attempting to terminate connection to TIA Portal.");
    session.Dispose();
    }
    }
}
public void EnumerateInstalledProducts(IEnumerable<TiaPortalProduct> products)
{
    foreach (TiaPortalProduct product in products)
    {
    Console.WriteLine("Name: {0}", product.Name);
    Console.WriteLine("Version: {0}", product.Version);
    //recursively enumerate all option packages
    Console.WriteLine("Option Packages \n:");
    EnumerateInstalledProducts(product.Options);
    }
```

#### 安全相关的信息

由于无需连接 TIA Portal 即可使用诊断接口，因此可以写入 Windows 服务，该服务使用连接事件检查试图连接 TIA Portal 的应用程序（例如，仅限以允许连接的公司名开头的应用程序）。还可以始终授权访问，但应向日志中写入连接过程的相关信息。以下程序代码即为用于检查传入连接的事件处理程序示例：
```cs
public void OnAttaching(object sender, AttachingEventArgs e)
{
    string name = Path.GetFileNameWithoutExtension(e.ProcessPath);
    TiaPortalAccessLevel requestedAccessLevel = e.AccessLevel & TiaPortalAccessLevel.Published;
    TiaPortalTrustAuthority certificateStatus = e.TrustAuthority &TiaPortalTrustAuthority.Certified;
    if (requestedAccessLevel == TiaPortalAccessLevel.Published && certificateStatus == TiaPortalTrustAuthority.Certified && name.StartsWith("SampleCustomerName"))
    {
    e.GrantAccess();
    }
}
```

### 5.2.14 独占访问

- TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
- 项目已经打开。
请[打开项目](#打开项目)
"TIA Portal"类会提供方法"ExclusiveAccess(String text)"来建立附加 TIA Portal 过程的独占访问。即使不强制使用独占访问，也强烈建议使用。
在“using”语句中使用“ExclusiveAccess”可确保正确对其进行处理，即使发生异常或应用程序关闭，亦能如此。
如果在开放式独占访问范围内试图创建另一个独占访问，则会产生可恢复的异常。
修改以下示例即可对实例进行“ExclusiveAccess”:
```text
...
[assembly: AssemblyTitle("MyApplication")]
// This will be used for the exclusive access dialog when present....
TiaPortal tiaPortal = ...;
using (ExclusiveAccess exclusiveAccess = tiaPortal.ExclusiveAccess("My Activity"))
{
    ...
}
```
针对给定 TIA Portal 过程获得“ExclusiveAccess”实例后，会显示一个对话框。该对话框会显示实例化期间提供的消息。此外，还会显示客户端应用程序的以下信息：
- 清单数据的程序集标题（如果可用）；否则会显示过程名称
- 过程 ID
- SID（客户端应用程序 TiaPortal 实例的 Openness 会话 ID）
对于某个已知的 TIA Portal Openness 客户端应用程序，可能存在多个活动的会话，这是因为可能存在多个与同一个 TIA Portal 过程相关联的 TiaPortal 实例。
客户端应用程序还会通过使用新值设置“文本”(Text)属性的方式更新独占访问对话框的所显示内容。修改以下程序代码以调用该行为：
```text
exclusiveAccess = ...;
...
exclusiveAccess.Text = "My Activity Phase 1";
...
exclusiveAccess.Text = "My Activity Phase 2";
...
exclusiveAccess.Text = String.Empty; // or null;
...
```
可以请求通过选择“取消”(Cancel)按钮来取消独占访问。修改以下程序代码以调用该行为：
```text
exclusiveAccess = ...;
...
if (exclusiveAccess.IsCancellationRequested)
{
    // stop your activity
    ...
}
else
{
    // continue your activity
    ...
}
...
```

### 5.2.15 动态特性


#### Openness 中的动态特性

Openness 用户可在运行期间确定对象及其属性，还能够调用动作并在层级结构中双向导航至相关对象。为支持动态特性，提供了以下通过 Openness 对象实现的接口：

#### IEngineeringInstance

允许在对象模型中向上导航的接口。
特性:
- IEngineeringObject Parent - 实例的父对象。

#### IEngineeringCompositionOrObject

此接口通过工程组态对象及构成实现。

#### IEngineeringObject

此接口通过 Openness 用户可用的大多数对象实现。IEngineeringObject 接口由 IEngineeringCompositionObject 和 IEngineeringInstance 派生而来：

#### 方法：

- IList<EngineeringCreationInfo> GetCreationInfos(string compositionName) - 获取对象可用的构成信息列表。
- IEngineeringObject Create(string compositionName, Type type, IEnumerable<KeyValuePair<string, object>> parameters) - 创建指示类型的 IEngineeringObject，并将其初始化为参数中指示的 compositionName 的值
- object GetAttribute(string name) - 获取使用给定名称的属性。
- IList<EngineeringAttributeInfo> GetAttributeInfos() - 返回一系列描述该对象不同属性的 EngineeringAttributeInfo 对象。
- IList<object> GetAttributes(lEnumerable<string>names) - 获取给定名称的属性列表
- IEngineeringCompositionObject GetComposition(string name) - 获取使用给定名称的 IEngineeringCompositionObject。
- IList<EngineeringInvocationInfo> GetInvocationInfos() - 返回一系列描述该对象不同动作的 EngineeringInvocationInfo 对象。
- object Invoke(string name, IEnumerable<KeyValuePair<Type, object>> parameters) - 使用指定参数调用由当前实例表示的方法。
- void SetAttribute(string name, object value) - 将使用给定名称的属性设置为给定值
- void SetAttributes(lEnumerable<KeyValuePair<string, object>> attributes) - 将使用给定名称的属性设置为属性中指示的给定值。
- EngineeringObjectHandle GetHandle() - 获取对象的唯一句柄。
- void SetAttributes(IEnumerable<KeyValuePair<string, object>> attributes,
AttributeDelegate errorHandler) - 将使用给定名称的属性设置为属性密钥值对中指示的给定值。如果发生任何错误（例如，属性名称/值无效），将触发回调调用，以便用户可以决定是忽略并继续为下一个属性设置值还是中止为剩余属性设置值。
在 TIA Portal Openness V18 中，新方法 void
SetAttributes(IEnumerable<KeyValuePair<string, object>> attributes, AttributeDelegate errorHandler) 被添加到 IEngineeringObject。
目前，SetAttributes(lEnumerable<KeyValuePair<string, object>> attributes,
AttributeDelegate errorHandler) 受以下工程组态对象支持:
• Siemens.Engineering.HW.Features.NetworkInterface
• Siemens.Engineering.HW.Features.NetworkPort
• Siemens.Engineering.HW.Features.PlcAccessLevelProvider
• Siemens.Engineering.HW.Address
• Siemens.Engineering.HW.Channel
• Siemens.Engineering.HW.Device
• Siemens.Engineering.HW.DeviceImpl
• Siemens.Engineering.HW.DeviceItem
• Siemens.Engineering.HW.DeviceItemImpl
• Siemens.Engineering.HW.HardwareObject
• Siemens.Engineering.HW.IoConnector
• Siemens.Engineering.HW.IoController
• Siemens.Engineering.HW.IoSystem
• Siemens.Engineering.HW.MrpDomain
• Siemens.Engineering.HW.Node
• Siemens.Engineering.HW.Subnet
• Siemens.Engineering.HW.SyncDomain
• Siemens.Engineering.HW.TransferArea
如果使用任何其它工程组态对象，则该方法的行为类似于没有回调的方法 void SetAttributes(IEnumerable<KeyValuePair<string, object>> attributes)。

#### 程序代码：SetAttributes(lEnumerable<KeyValuePair<string, object>>) 方法

```text
...
...
List<KeyValuePair<string, object>> attributeKeyValuePair = new List<KeyValuePair<string, object>>( )
{
new KeyValuePair<string, object>("Name", "DeviceItemName")
};
deviceItem.SetAttributes(attributeKeyValuePair, (AttributeConfiguration
attributeConfiguration) =>
{
//This callback delegate will be invoked when there is an error while executing the
SetAttributes API,
//reason could be either due to the attribute having invalid attribute name, invalid value,
//invalid type of the value or when tried to set the value to a readonly attribute
switch (attributeConfiguration)
{
case AttributeReadOnly attributeReadOnly:
attributeReadOnly.CurrentSelection = AttributeChoiceSelection.Ignore;
break;
case AttributeNameUnsupported attributeNameUnsupported:
//Attribute name is not supported
attributeNameUnsupported.CurrentSelection = AttributeChoiceSelection.Ignore;
// Or AttributeChoiceSelection.Abort
break;
case AttributeTypeUnsupported attributeTypeUnsupported:
//The the type of supplied value is not supported
attributeTypeUnsupported.CurrentSelection = AttributeChoiceSelection.Ignore; // Or
AttributeChoiceSelection.Abort
break;
case AttributeValueUnsupported attributeValueUnsupported:
//The value is not supported
attributeValueUnsupported.CurrentSelection = AttributeChoiceSelection.Ignore; // Or
AttributeChoiceSelection.Abort
break;
}
}
);
```

#### IEngineeringRoot

此接口通过 TiaPortal 对象实现，并指示用户位于层级结构中的顶部对象。IEngineeringRoot 由 IEngineeringObject、IEngineeringCompositionObject 和 IEngineeringInstance 派生而来。
- IEngineeringObject GetObject(EngineeringObjectHandle objectHandle) - 从句柄中获取对象

#### IEngineeringComposition

此接口通过 Openness 用户可用的大多数对象实现。IEngineeringObject 接口由 IEngineeringCompositionObject 和 IEngineeringInstance 派生而来。除了 “使用组合 (页 123)” 中介绍的特性和方法外，还支持以下方法。
方法：
- IEngineeringObject Create(Type type, IEnumerable<KeyValuePair<string, object>> parameters) - 创建指示类型的 IEngineeringObject，并将其初始化为参数中指示的值。
- IList<EngineeringCreationInfo> GetCreationInfos() - 获取一系列描述该对象不同CreateInfo 的 EngineeringCreateInfo 对象。
- IList<EngineeringInvocationInfo> GetInvocationInfos() - 返回一系列描述该对象不同动作的 EngineeringInvocationInfo 对象。
- object Invoke(string name, IEnumerable<KeyValuePair<Type, object>> parameters) - 使用指定参数调用由当前实例表示的方法。

#### IEngineeringObjectAssociation

此接口通过一系列关联的工程组态对象实现。此接口由 IEngineeringAssociation 和 IEngineeringInstance 派生而来。请[使用关联](#使用关联)”

#### IEngineeringServiceProvider

此接口通过可提供服务的工程组态对象实现。
方法：
- T GetService<T>() where T : class, IEngineeringService - 获取类型为 T 的实例。
- IList<EngineeringServiceInfo> GetServiceInfos() - 返回一系列描述该对象不同服务的 EngineeringServiceInfo 对象。

#### IEngineeringService

表示由 IEngineeringServiceProvider 提供的工程组态服务的接口。

#### EngineeringObjectHandle

提供唯一对象句柄的结构。
[使用组合](#使用组合)
使用关联 (页 122)

### 5.2.16 使用关联


#### 访问关联

关联是指类型级别两个或更多对象之间的关系。
TIA Portal Openness 支持通过索引和“foreach”循环访问关联。不支持通过 string name 进行直接访问。
属性
以下属性可用：
- int Count
- bool IsReadOnly
- IEngineeringObject Parent
- retType this [ int index ] { get; }
方法
TIA Portal Openness 支持以下方法:
- int IndexOf (type): 返回关联中已传送实例的索引。
- bool Contains (type): 确定已传送实例是否包含在关联中。
- IEnumerator GetEnumerator <retType>()：在"foreach"循环中使用以访问对象。
- void Add (type) $^{1}$ ：将已传送的实例添加至关联。
- void Remove (type) $^{1}$ ：将已传送的实例从关联中移除。
1: 并非所有关联均支持。

### 5.2.17 使用组合


#### 访问组合

组合是关联的特殊情况。组合表达的是两个从属对象之间的语义关系。

#### 属性

以下属性可用：
- int Count
- bool IsReadOnly
- IEngineeringObject Parent
- retType this [int index] {get;}：对组合对象的索引访问。
此类型访问仅应采取针对性方式，因为每个索引访问操作都超出了过程限制。

#### 方法

TIA Portal Openness 支持以下方法:
- retType Create (id, ...)：创建新的实例并将此实例添加到组合中。该方法的签名取决于创建实例的方式。并非所有组合都支持此方法。
- type Find (id, ...)：使用已传送的 ID 扫描实例的组合。
该搜索不是递归的。该方法的签名取决于搜索实例的方式。并非所有组合都支持此方法。
- IEnumerator GetEnumerator<retType>(): 在"foreach"循环中使用以访问对象。
- Delete (type) $^{1}$ : 删除由当前对象参考指定的实例。
- int IndexOf (type): 返回组合中已传送实例的索引。
- bool Contains (type): 确定已传送实例是否包含在组合中。
- void Import(string path, ImportOptions importOptions) $^{1}$ ：用于每一个包含可导入类型的组合。
每个导入签名都包含一个 “ImportOptions (页 1397)” 类型的组态参数（“None”、“Overwrite”），用户可以通过该参数控制导入行为。
1: 并非所有组合均支持。

### 5.2.18 验证对象的相等性

应用
作为 TIA Portal Openness API 的用户，可以检查对象是否与程序代码相同：
- 检查两个对象参考是否与运算符“==”相同。
- 使用 System.Object.Equals() 方法可检查这两个对象是否真的与 TIA Portal 相同。
修改以下程序代码以检查对象参考类型:
```text
...
//Composition
DeviceComposition sameCompA = project.Devices;
DeviceComposition sameCompB = project.Devices;
if (sameCompA.Equals(sameCompB))
{
    Console.WriteLine("sameCompA is equal to sameCompB");
}
if (!(sameCompA == sameCompB))
{
    Console.WriteLine("sameCompA is not reference equal to sameCompB");
}
DeviceComposition sameCompAsA = sameCompA;
if (sameCompAsA.Equals(sameCompA))
{
    Console.WriteLine("sameCompAsA is equal to sameCompA");
}
if (sameCompAsA == sameCompA)
{
    Console.WriteLine("sameCompAsA is reference equal to sameCompA");
}
MultiLingualGraphicComposition notSameComp = project.Graphics;
if (!sameCompA.Equals(notSameComp))
{
    Console.WriteLine("sameCompA is not equal to notSameComp");
}
```

### 5.2.19 属性的读取操作


#### 属性的组操作和标准读取操作

TIA Portal Openness 支持通过以下类函数访问属性，这些类函数在对象级别均可用：
- 读访问的组操作
- 标准读取操作

#### 组操作的程序代码

```cs
//Exercise GetAttributes and GetAttributeNames
//get all available attributes for a device,
//then get the names for those attributes, then display the results.
private static void DynamicTest(Project project)
{
    Device device = project.Devices[0];
    IList<string> attributeNames = new List<string>();
    IList<EngineeringAttributeInfo> attributes = ((IEngineeringObject)device).GetAttributeInfos();
    foreach (EngineeringAttributeInfo engineeringAttributeInfo in attributes)
    {
    string name = engineeringAttributeInfo.Name;
    attributeNames.Add(name);
    }
    IList<object> values = ((IEngineeringObject)device).GetAttributes(attributeNames);
    for (int i = 0; i < attributes.Count; i++)
    {
    Console.WriteLine("attribute name: " + attributeNames[i] + " value: " + values[i]);
    }
}
```

#### 读访问的组操作

```text
该类函数适用于任何对象：
public abstract IList<object> GetAttributes(IEnumerable<string>names);
```

#### 标准读取操作

可执行以下操作：
- 检索可用属性的名称：
在 IEngineeringObject 中，调用类函数 GetAttributeInfos() (页 134)。
```text
- 读取属性的通用类函数
public abstract object GetAttribute(string name);
```
动态属性不显示在 IntelliSense 中，因为其可用性取决于对象实例的状态。

### 5.2.20 事务处理

- TIA Portal Openness 应用程序已连接到 TIA Portal。[连接到 TIA Portal](#连接到-TIA-Portal)”
- 项目已经打开。
[打开项目](#打开项目)”

#### 操作

对于相关 TIA Portal 过程中打开的保留设置（项目和库等），可通过 TIA Portal Openness 客户端应用程序进行修改。可以通过单次操作或通过系列操作实现此修改。根据具体活动合理地将这些操作组成单一撤消单元，以用于更多的逻辑工作流。此外，将操作组成单一撤消单元还展现出了性能优势。为此，“ExclusiveAccess”类提供了方法
"Transaction(lTransactionSupport persistence, string undoDescription)"。调用该方法时会对“事务”类型的新可处置对象进行实例化。用户必须提供事务内容的相关说明（文本属性不能为 null 或空）。如果尚未处理该实例，在相关的 TIA Portal 过程中所有客户端应用程序操作均会组成单一撤消单元。
5.2 常规函数
修改以下程序代码获取“Transaction”实例：
```text
ExclusiveAccess exclusiveAccess = ...;
Project project = ...;
using (Transaction transaction = exclusiveAccess.Transaction(project, "My Operation"))
{
    ...
}
```
使用“using”语句实例化“Transaction”，以确保正确对其进行处理，即使发生异常进而回滚事务，亦能如此。

#### 一致提交或回滚

使用客户端应用程序中的“Transaction”有助于确保以可预测的方式提交或回滚系列修改。客户端应用程序必须决定是否提交对默认设置的修改。为此，应用程序必须要求在通过调用“Transaction.CommitOnDispose()”方法处理事务时，提交活动事务范围内的修改。如果从未在代码流中调用该方法，则在处理活动事务范围内的修改时，会自动回滚此类修改。
```text
打开的事务中发生 Siemens.Engineering.TargetInvocationException 之后，如果对 Transaction.CommitOnDispose() 进行任何调用，会抛出可恢复的异常。
```
如果在发出请求后出现异常，活动事务范围内的所有修改仍会在处理期间进行回滚。
可通过两个特性确定给定事务的提交状态:
<table><tr><td>特性</td><td>数据类型</td><td>描述</td></tr><tr><td>Transaction.CanCommit</td><td>布尔值</td><td>指示之前对 Transaction.CommitOnDispose() 的调用是否会被采纳,或者后续对 Transaction.CommitOnDispose() 的调用是否会抛出可恢复的异常</td></tr><tr><td>Transacation.CommitRequested</td><td>布尔值</td><td>指示用户是否在给定事务中调用了 Transaction.CommitOnDispose()</td></tr></table>
修改以下程序代码以在包含两个“Create”修改的连接 TIA Portal 中创建一个撤消单元：
```text
ExclusiveAccess exclusiveAccess = ...;
Project project = ...;
// Create a single undo unit with name "My Operation" in attached TIA Portal
using (Transaction transaction = exclusiveAccess.Transaction(project, "My Operation")
{
project.DeviceGroups.Create("My Group 1");
project.DeviceGroups.Create("My Group 2");
transaction.CommitOnDispose();
}
```
修改以下程序代码以创建无撤销单元：
```text
ExclusiveAccess exclusiveAccess = ...;
Project project = ...;
using (Transaction transaction = exclusiveAccess.Transaction(project, "My Operation"))
{
    project.DeviceGroups.Create("My Folder 1");
    project.DeviceGroups.Create("My Folder 2");
}
```
修改以下程序代码，以在连接的 TIA Portal 中创建无撤销单元。这是由于第二次尝试创建文件夹 “我的文件夹 1”(My Folder 1) 时引发的异常而导致，尽管在引发异常之前已经发出了提交处置的请求：
```text
ExclusiveAccess exclusiveAccess = ...;
Project project = ...;
using (Transaction transaction = exclusiveAccess.Transaction(project, "My Operation"))
{
    project.DeviceGroups.Create("My Folder 1");
    project.DeviceGroups.Create("My Folder 2");
    transaction.CommitOnDispose();
    project.DeviceGroups.Create("My Folder 1");
}
```
修改以下程序代码，以在连接的 TIA Portal 中创建无撤销单元。这是由于第二次尝试创建文件夹 “我的文件夹 1”(My Folder 1) 时引发的异常而导致，尽管 try/catch 块围绕导致引发异常的调用：
```text
ExclusiveAccess exclusiveAccess = ...;
Project project = ...;
using (Transaction transaction = exclusiveAccess.Transaction(project, "My Operation"))
{
    project.DeviceGroups.Create("My Folder 1");
    project.DeviceGroups.Create("My Folder 2");
    transaction.CommitOnDispose();
    try
    {
    project.DeviceGroups.Create("My Folder 1");
    }
    catch (Siemens.Engineering.TargetInvocationException ex)
    {
    ...
    }
}
```
修改以下程序代码，以在连接的 TIA Portal 中创建撤销单元。这是因为在代码流中提前引发 Siemens.Engineering.TargetInvocationException 后调用 Transaction.CommitOnDispose() 而导致，尽管 try/catch 块围绕导致引发异常的调用：
```text
ExclusiveAccess exclusiveAccess = ...;
Project project = ...;
using (Transaction transaction = exclusiveAccess.Transaction(project, "My Operation"))
{
try
{
project.DeviceGroups.Create("My Folder 1");
project.DeviceGroups.Create("My Folder 1");
}
catch (Siemens.Engineering.TargetInvocationException ex)
{
...
}
transaction.CommitOnDispose();
}
```
修改以下程序代码以回滚事务。这是由于如果任何先前语句的执行在给定事务范围内引发异常，则永远不会执行 Transaction.CommitOnDispose()。
```lua
ExclusiveAccess exclusiveAccess = ...;
Project project = ...;
try
{
using (Transaction transaction = exclusiveAccess.Transaction(project, "My Operation"))
{
project.DeviceGroups.Create("My Folder 1");
project.DeviceGroups.Create("My Folder 1");
transaction.CommitOnDispose();
}
catch (Exception ex)
{
...
}
```

#### 限制

事务内不允许以下操作。调用这些操作会导致可恢复异常：

#### 撤消行为

TIA Portal Openness 客户端应用程序执行的操作可能导致在连接的 TIA Portal 过程中出现撤消单元。将在位置条目下组合其中的各个撤消条目。该位置条目会组合客户端应用程序中的以下信息：
- 清单数据的程序集标题（如果可用）；不可用的话则为过程名称
- 过程 ID
- SID（客户端应用程序 TiaPortal 实例的 Openness 会话 ID）
- 表明客户端过程仍在运行的指示（可选）
这些条目将属于以下两种类型之一：
1. 对于因使用 “事务” 而被集合到一个撤消事务中的操作，实例化 “事务” 时客户端应用程序提供了相应的说明。
- 正在运行的客户端应用程序的撤消条目：
```text
MySuperApplication, PID: 4704, SID: 4, running
My Operation
```
- 已停止运行的客户端应用程序的撤消条目：
```text
MySuperApplication, PID: 4704, SID: 4
My Operation
```
2. 对于单独执行的操作，其各个撤消条目介绍了相应的命令元数据中所定义的操作。
- 正在运行的客户端应用程序的撤消条目：
```text
MySuperApplication, PID: 11224, SID: 3, running
Create Folder "My Folder 2"
Create Folder "My Folder 1"
```
- 已停止运行的客户端应用程序的撤消条目：
```text
MySuperApplication, PID: 11224, SID: 3
Create Folder "My Folder 2"
Create Folder "My Folder 1"
```

### 5.2.21 创建DirectoryInfo/FileInfo对象

应用
DirectoryInfo 和 FileInfo 类别的实例必须包含绝对路径。否则，使用 DirectoryInfo 或 FileInfo 对象的方法将导致异常。
5.2 常规函数
修改以下程序代码以创建 DirectoryInfo 或 FileInfo 对象。
5.2 常规函数
```cs
using System;
using Siemens.Engineering;
using Siemens.Engineering.HW;
using Siemens.Engineering.HW.Features;
using Siemens.Engineering.SW;
using Siemens.Engineering.SW.Blocks;
using Siemens.Engineering.SW.ExternalSources;
using Siemens.Engineering.SW.Tags;
using Siemens.Engineering.SW.Types;
using Siemens.Engineering.Hmi;
using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;
using Siemens.Engineering.Hmi.Tag;
using Siemens.Engineering.Hmi.Screen;
using Siemens.Engineering.Hmi.Cycle;
using Siemens.Engineering.Hmi.Communication;
using Siemens.Engineering.Hmi.Globalization;
using Siemens.Engineering.Hmi.TextGraphicList;
using Siemens.Engineering.Hmi.RuntimeScripting;
using System.Collections.Generic;
using Siemens.Engineering Bonpiler;
using Siemens.Engineering.Library;
using System.IO;
namespace CreateObjectDirectoryInfoFileInfo
{
    internal class Program
    {
    private static void Main(string[] args)
    {
    RunTiaPortal();
    //...
    //Create a DirectoryInfo object
    string directoryPath = @"D:\Test\Project 1";
    DirectoryInfo directoryInfo = new DirectoryInfo(directoryPath);
    //Create a FileInfo object
    //please adapt the path and the extension apx to the installed version of TIA Portal
    string fileName = @"D:\Test\Project 1PROJECT 1.apx";
    FileInfo fileInfo = new FileInfo(fileName);
    //...
    }
    private static void RunTiaPortal()
    {
    Console.WriteLine("Starting TIA Portal");
    using (TiaPortal tiaPortal = new TiaPortal(TiaPortalMode.WithUserInterface))
    {
    Console.WriteLine("TIA Portal has started");
    ProjectComposition projects = tiaPortal.Projects;
```
Openness: 用于工程组态工作流自动化的 API 系统手册, 11/2023
```cs
Console.WriteLine("Opening Project...");
// please adapt the path and the extension apx to the installed version of TIA Portal
FileInfo projectPath = new FileInfo(@"C:\Demo\AnyCompanyProject.apx");
//edit the path according to your project
Project project = null;
try
{
project = projects.OpenWithUpgrade(projectPath);
}
catch (Exception)
{
Console.WriteLine(String.Format("Could not open project {0}", projectPath.FullName));
Console.WriteLine("Demo complete hit enter to exit");
Console.ReadLine();
return;
}
Console.WriteLine(String.Format("Project {0} is open", project.Path.FullName));
IterateThroughDevices(project);
project.Close();
Console.WriteLine("Demo complete hit enter to exit");
Console.ReadLine();
}
private static void IterateThroughDevices(Project project)
{
if (project == null)
{
Console.WriteLine("Project cannot be null");
return;
}
Console.WriteLine(String.Format("Iterate through {0} device(s)", project.Devices.Count));
foreach (Device device in project.Devices)
{
Console.WriteLine(String.Format("Device: „{0}\".", device.Name));
}
Console.WriteLine();
}
}
```

### 5.2.22 属性、导航器、操作和服务的自述支持

在 TIA Portal Openness 中，TIA Portal Openness API 的各个 IEngineeringServiceProvider 均介绍了其潜在调用功能。
IEngineeringObject 的自述支持
<table><tr><td>方法名称</td><td>返回值</td></tr><tr><td>GetCompositionInfos</td><td>返回 EngineeringCompositionInfo 对象的集合,其中介绍了这类对象的各种组合。下面对 EngineeringCompositionInfo 进行了介绍。</td></tr><tr><td>GetAttributeInfos</td><td>返回 EngineeringAttributeInfo 对象的集合,其中介绍了这类对象的各种属性。下面对 EngineeringAttributeInfo 进行了介绍。</td></tr><tr><td>GetInvocationInfos</td><td>返回 EngineeringInvocationInfo 对象的集合,其中介绍了这类对象的各种操作。下面对 EngineeringInvocationInfo 进行了介绍。</td></tr></table>
IEngineeringServiceProvider 的自述支持
<table><tr><td>方法名称</td><td>返回值</td></tr><tr><td>GetServiceInfos</td><td>返回 EngineeringServiceInfo 对象的集合,其中介绍了这类对象的各种服务。下面对 EngineeringServiceInfo 进行了介绍。</td></tr></table>

#### IEngineeringComposition 的自述支持

<table><tr><td>方法名称</td><td>返回值</td></tr><tr><td>GetCreationInfos</td><td>返回 EngineeringCreationInfo 对象的集合,其中介绍了这类对象的各种操作。下面对 EngineeringcreationInfo 进行了介绍。</td></tr></table>
类 EngineeringCompositionInfo
<table><tr><td>属性名称</td><td>返回值</td></tr><tr><td>Name</td><td>组合名称</td></tr></table>
类 EngineeringAttributeInfo
<table><tr><td>属性名称</td><td>返回值</td></tr><tr><td>AccessMode</td><td>属性所支持的访问等级。该属性为可组合属性,下文对其进行了详细介绍。</td></tr><tr><td>Name</td><td>属性名称。</td></tr><tr><td>CreateRelevance</td><td>与创建属性相关的级别。</td></tr><tr><td>SupportedTypes</td><td>可能支持的属性类型。</td></tr></table>
类 EngineeringInvocationInfo
<table><tr><td>属性名称</td><td>返回值</td></tr><tr><td>Name</td><td>操作名称。</td></tr><tr><td>ParameterInfos</td><td>EngineeringInvocationParameterInfo 对象的集合,其中介绍了操作可能需要的所有参数。下面对EngineeringInvocationParameterInfo 进行了介绍。</td></tr></table>
类 EngineeringServiceInfo
<table><tr><td>属性名称</td><td>返回值</td></tr><tr><td>Type</td><td>用作 System.Type 对象的服务类型。</td></tr></table>
Enum AccessMode
<table><tr><td>枚举值</td><td>返回值</td></tr><tr><td>None</td><td>此为无效选项。</td></tr><tr><td>Read</td><td>可读取属性。</td></tr><tr><td>Write</td><td>可写入属性。</td></tr></table>
类 EngineeringInvocationParameterInfo
<table><tr><td>属性名称</td><td>返回值</td></tr><tr><td>Name</td><td>参数的名称。</td></tr><tr><td>Type</td><td>用作 System.Type 对象的参数类型</td></tr></table>
类 EngineeringCreationInfo
<table><tr><td>属性名称</td><td>返回值</td></tr><tr><td>Type</td><td>Type 属性返回一个 System.Type 对象</td></tr><tr><td>ParameterInfos</td><td>ParameterInfos 属性返回EngineeringCreationParameterInfo 对象的集合</td></tr></table>
类 EngineeringCreationParameterInfo
<table><tr><td>属性名称</td><td>返回值</td></tr><tr><td>Name</td><td>相关参数的名称</td></tr></table>
AccessMode 为标志枚举，其值可组合成以下程序代码的形式：
EngineeringAttributeAccessMode value = EngineeringAttributeAccessMode.Read | EngineeringAttributeAccessMode.Write;
修改以下程序代码以查找 IEngineeringObject 的全部属性和更改这些属性的访问模式。
```text
...
IEngineeringObject engineeringObject = ...;
IList<EngineeringAttributeInfo> attributeInfos = engineeringObject.GetAttributeInfos();
foreach (EngineeringAttributeInfo attributeInfo in attributeInfos)
{
    switch (attributeInfo.AccessMode)
    {
    case EngineeringAttributeAccessMode.Read:
    ...
    break;
    case EngineeringAttributeAccessMode.Write:
    ...
    break;
    case EngineeringAttributeAccessMode.Read|EngineeringAttributeAccessMode.Write:
    ...
    break;
    }
}
```

#### 修改以下关于如何将 Create 和 GetCreationInfos 搭配使用的程序代码。

```text
...
Project project = tiaPortal.Projects.Open(projectPath);
IEngineeringComposition deviceGroupComposition = project.DeviceGroups;
EngineeringCreationInfo deviceGroupCreationInfo = deviceGroupComposition.GetCreationInfos()
[0];
EngineeringCreationParameterInfo deviceGroupCreationParameterInfo =
deviceGroupCreationInfo.ParameterInfos[0];
string deviceGroupCreationParameterName = deviceGroupCreationParameterInfo.Name;
string groupName = "Example";
IDictionary<string, object> createParameters = new Dictionary<string, object>
{
{deviceGroupCreationParameterName, groupName }
};
IEngineeringObject group = deviceGroupComposition.Create(deviceGroupCreationInfo.Type, createParameters);
...
```

### 5.2.23 设置块、DB 和 UDT 的属性

可以通过 Openness API 写入和读取块（以任何编程语言编写）、DB 和 UDT 的（常规）属性。
TechnologicalObjects 为内部 DB，因此此特性也对 TO 有效。
将在 GUI 中应用的块、DB (TO) 或 UDT 上使用 Openness API 的 SetAttribute 对 Name 应用相同的检查规则。
如果违反规则，则会出现相应的用户异常，不应更改属性值。
API 的这一扩展功能不会影响 XML 导出/导入。

#### 常规属性


#### 图例

- X: 属性相关，写入到 xml，可使用 API 访问
- -：属性不可访问，属性不存在
<table><tr><td rowspan="2">属性</td><td rowspan="2">数据类型</td><td colspan="3">通过API提供的可用性</td></tr><tr><td>CodeBlock</td><td>DB</td><td>UDT</td></tr><tr><td>AutoNumber</td><td>Boolean</td><td>X (xml); RW (API)</td><td>X (xml); RW (API)</td><td>-</td></tr><tr><td>CodeModifiedDate</td><td>DateTime</td><td>X (xml); R (API)</td><td>X (xml); R (API)</td><td>-</td></tr><tr><td>CompileDate</td><td>DateTime</td><td>X (xml); R (API)</td><td>X (xml); R (API)</td><td>-</td></tr><tr><td>CreationDate</td><td>DateTime</td><td>X (xml); R (API)</td><td>X (xml); R (API)</td><td>X (xml); R (API)</td></tr><tr><td>HeaderAuthor</td><td>字符串</td><td>X (xml); R (API)</td><td>X (xml); R (API)</td><td>-</td></tr><tr><td>HeaderFamily</td><td>字符串</td><td>X (xml); R (API)</td><td>X (xml); R (API)</td><td>-</td></tr><tr><td>HeaderName</td><td>字符串</td><td>X (xml); R (API)</td><td>X (xml); R (API)</td><td>-</td></tr><tr><td>HeaderVersion</td><td>System.Version</td><td>X (xml); R (API)</td><td>X (xml); R (API)</td><td>-</td></tr><tr><td>InstanceOfName</td><td>字符串</td><td>-</td><td>X (xml); R (API)</td><td>-</td></tr><tr><td>Interface</td><td>字符串</td><td>X (xml); - (API)</td><td>X (xml); - (API)</td><td>X (xml); - (API)</td></tr><tr><td>InterfaceModifiedDate</td><td>DateTime</td><td>X (xml); R (API)</td><td>X (xml); R (API)</td><td>X (xml); R (API)</td></tr><tr><td>IsConsistent</td><td>Boolean</td><td>X (xml); R (API)</td><td>X (xml); R (API)</td><td>X (xml); R (API)</td></tr><tr><td>IsKnowHowProtected</td><td>Boolean</td><td>X (xml); R (API)</td><td>X (xml); R (API)</td><td>X (xml); R (API)</td></tr><tr><td>MemoryLayout(目前用于优化)</td><td>MemoryLayout</td><td>X (xml); R (API)</td><td>X (xml); R (API)</td><td>-</td></tr><tr><td>ModifiedDate</td><td>DateTime</td><td>X (xml); R (API)</td><td>X (xml); R (API)</td><td>X (xml); R (API)</td></tr><tr><td>Name</td><td>字符串</td><td>X (xml); RW (API)</td><td>X (xml); RW (API)</td><td>X (xml); RW (API)</td></tr><tr><td>Number</td><td>Int32</td><td>X (xml); RW (API)</td><td>X (xml); RW (API)</td><td>-</td></tr><tr><td>ParameterModified</td><td>DateTime</td><td>X (xml); R (API)</td><td>X (xml); R (API)</td><td>-</td></tr><tr><td>ProgrammingLanguage</td><td>ProgrammingLanguage</td><td>X (xml); R (API)</td><td>X (xml); R (API)</td><td>-</td></tr><tr><td>SecondaryType</td><td>字符串</td><td>X (xml); R (API)</td><td>-</td><td>-</td></tr><tr><td>StructureModified</td><td>DateTime</td><td>X (xml); R (API)</td><td>X (xml); R (API)</td><td>-</td></tr></table>

### 5.2.24 关于 TIA Portal Openness 性能的说明


#### 根对象

可以在导入文件中指定多个根对象。
示例：可以在一个 XML 文件中创建多个文本列表，而非只能创建一个文本列表。

#### TIA Portal Openness 函数

首次调用 TIA Portal Openness 函数所需的时间比后续调用 TIA Portal Openness 函数所需的时间长。
示例：如果相继执行多次组态数据导出操作，则首次导出所需的时间要比后续导出所需的时间长。

## 5.3 项目和项目数据的功能


### 5.3.1 打开项目

- TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
- 要打开的项目不可在任何其它 TIA Portal 实例中打开。

#### 撤消项目升级

如果在将项目连接到 TIA Portal Openness 之后撤消将项目升级到 V14SP1 的过程，则会发生冲突。
使用Projects.Open方法打开项目。在Projects.Open方法中，输入到所需项目的路径。
Projects.Open 方法只能访问由当前版本 TIA Portal 创建的项目或已升级到当前版本的项目。如果使用 Projects.Open 方法访问先前版本的项目，将返回异常。使用 OpenWithUpgrade 方法打开通过早期版本的 TIA Portal 创建的项目。
```text
说明  
不能访问只读项目  
TIA Portal Openness 只能访问具有读写权限的项目。
```
修改以下程序代码以打开项目：
```text
Project project = tiaPortal.Projects.Open(new FileInfo(@"D:\Project_1\Project_1.apXX"));
if (project != null)
{
try
{
...
}
finally
{
project.Close();
}
}
```

#### 打开受 UMAC 保护的项目

还可打开受 UMAC 保护的项目。如果 Open 函数过载，则需要一个 UmacDelegate 类型的附加参数。此附加参数允许调用者指定要在 UMAC 身份验证期间使用的处理程序。新的 UmacDelegate 通过含有一个 UmacCredentials 类型参数的方法来实现。UmacCredentials 具有两个属性（字符串类型的 'Name'，和 UmacUserType 类型的 'Type'）以及一个含有单个 SecureString 类型参数的 SetPassword 方法。UmacUserType.Project 用于指示项目的 UMAC 范围，而 UmacUserType.Global 用于指示应用程序的 UMAC 范围（即，由 UMAC 服务器控制）。
```text
...
Siemens.Engineering.Project project = tiaPortal.Projects.Open(new FileInfo(@"D:\Project_3\Project_2.apXX"), MyUmacDelegate);
if (project != null)
{
try
{
...
}
finally
{
project.Close();
}
...
private static void MyUmacDelegate(UmacCredentials umacCredentials)
{
SecureString password = ...; // Get password from a secure location
umacCredentials.Type = UmacUserType.Project;
umacCredentials.Name = "SomeUser";
umacCredentials.SetPassword(password);
}
...
}
```

#### 使用新验证打开受 UMAC 保护的项目

对于 TIA Portal Openness V17 之前的版本，可通过 Open Project API 中的 Umac 委托传递用户名和密码，以打开受保护的项目。
对于 TIA Portal Openness V17，UMAC 引入了新的验证机制，用户通过它打开受保护的项目。以下新验证机制为桌面单点登录 (SSO) 和匿名用户。
TIA Potal Openness V17 支持以下验证机制。Opennes 的实现与 TIA Portal 中的设置无关。
- 桌面单点登录 (SSO)
- 匿名用户
- 交互式登录
- 凭证（自TIA Portal V15.1起存在）
为了兼顾其它验证方式，Openness 在 TIA Portal 对象中引入了新的事件名称 “验证”。更改作为 V17 工程组态的组成部分引入。用户在 Openness 脚本中注册 “验证” 事件后，将在调用打开的项目时执行该事件。只能在 “打开的受保护项目” 中执行 “验证” 事件。
```text
var tiaPortal = new TiaPortal();
tiaPortal.Authentication += OnAuthentication;
private static void OnAuthentication(object sender, AuthenticationEventArgs e)
{
e.AuthenticationTypeProvider = AuthenticationTypeProvider Credentials;
}
```
使用 AuthenticationEventArgs 事件参数时可以使用其它的验证方法。使用 AuthenticationTypeProvider 时，提供验证模式。通过上述示例，已设置凭证模式。
以下是 AuthenticationTypeProvider 的值。
- AuthenticationTypeProvider.DesktopSso：通过单点登录用户打开项目，不要求输入密码
- AuthenticationTypeProvider.Anonymous：通过匿名用户打开项目，不要求输入密码
- AuthenticationTypeProvider.Interactive：通过交互式登录打开项目，在用户界面中输入用户名和密码
- AuthenticationTypeProvider Credentials: 使用提供的用户名和密码打开项目。
该事件适用于在多用户环境中打开项目。以上验证方法适用于在本地会话或服务器视图中打开受保护项目的情况。
如果出现异常，例如单点登录会话或用户名/密码无效的场景，将由EngineeringTargetInvocationException进行处理。

#### 打开多个项目

可在 TIA Portal 的实例中同时打开一个一级项目和多个二级项目。可决定将项目作为一级项目打开还是作为次级项目打开。若将项目作为一级项目打开，在 Openness 应用程序连接 TIA Portal 后，该项目将在项目导航中显示；若将项目作为次级项目打开，则此项目不会反映在用户界面上。次级项目始终以只读形式打开。将项目作为次级项目打开时，具有受 UMAC 保护项目的读写权限的用户将具有只读权限。要打开次级项目，不必先打开一级项目。
任何已打开的项目均可使用 TiaPortal 实例中的 ProjectComposition 枚举。构成中的项目顺序由项目打开的顺序决定。如果某个项目已关闭，则将重新计算所有项目的索引。
```text
TiaPortal tiaPortal = ...;
Project project1 = tiaPortal.Projects.Open(new
FileInfo(@"D:\Project_1\Project_1.apXX"), null, ProjectOpenMode.Primary);
Project project3 = tiaPortal.Projects.Open(new
FileInfo(@"D:\Project_3\Project_3.apXX"), null, ProjectOpenMode.Secondary);
bool isPrimary = project3.IsPrimary
```

#### 打开使用早期版本创建的项目

使用 OpenWithUpgrade 方法打开通过早期版本的 TIA Portal 创建的项目。此方法将创建一个新的已升级项目并将其打开。
如果访问使用比先前版本更早的版本创建的项目，则会返回异常。
如果访问使用当前版本创建的项目，则会打开此项目。
修改以下程序代码以通过 OpenWithUpgrade 方法打开项目：
```cs
Project project = tiaPortal.Projects.OpenWithUpgrade(new FileInfo(@"D:\Some\Path\HerePROJECT.apXX"));
if (project != null)
{
    try
    {
    ...
    }
    finally
    {
    project.Close();
    }
}
```

#### 受 UMAC 保护的项目的程序代码

用户也可以打开由旧版本 TIA Portal 创建的受 UMAC 保护的项目。如果 OpenWithUpgrade 函数过载，则需要一个 UmacDelegate 类型的附加参数。次级项目还支持 OpenWithUpgrade。
```text
...
Siemens.Engineering.Project project = tiaPortal.Projects.OpenWithUpgrade(new FileInfo(@"D:\Project_1\Project.apXX"), MyUmacDelegate);
```

### 5.3.2 创建一个项目

- TIA Portal Openness 应用程序已连接到 TIA Portal。[连接到 TIA Portal](#连接到-TIA-Portal)”
可采用以下几种方式通过 TIA Portal Openness API 创建项目
- 在 ProjectComposition 中，调用“创建”(Create)类函数。
- 在 IEngineeringComposition 中，调用“创建”(Create)类函数。

#### ProjectComposition.Create

修改以下程序代码:
```text
TiaPortal tiaPortal = ...;
ProjectComposition projectComposition = tiaPortal.Projects;
DirectoryInfo targetDirectory = new DirectoryInfo(@"D:\TiaProjects");
// Create a project with name MyProject
Project project = projectComposition.Create(targetDirectory, "MyProject");
```
在本示例中，
- 将创建一个“D:\TiaProjects\MyProject”文件夹。
- 将创建一个“D:\TiaProjects\MyProject\MyProject.aPXX”项目文件。
```text
说明  
有关参数 targetDirectory  
参数 targetDirectory 也可用于指示一个 UNC (Universal Naming Convention) 路径，因此可在网络共享驱动中创建项目。
```

#### IEngineeringComposition.Create

修改以下程序代码:
```text
TiaPortal tiaPortal = ...;
ProjectComposition projectComposition = tiaPortal.Projects;
// allows the user to give optional create parameters like author, comment in addition to mandatory create parameters (targetdirectory, projectname)
IEnumerable<KeyValuePair<string, object>> createParameters = new [] {
    new KeyValuePair<string, object>("TargetDirectory", new DirectoryInfo(@"D:\TiaProjects")) , // Mandatory
    new KeyValuePair<string, object>("Name", "MyProject"), // Mandatory
    new KeyValuePair<string, object>("Author", "Bob"), // Optional
    new KeyValuePair<string, object>("Comment", "This project was created with Openness") // Optional };
// Create a project with both mandatory and optional parameters ((IEngineeringComposition)projectComposition).Create(typeof (Project), createParameters);
```
根据本示例:
- 将创建一个“D:\TiaProjects\MyProject”文件夹。
- 将创建一个“D:\TiaProjects\MyProject\MyProject.aPXX”项目文件。其中，项目属性 Author 为“Bob”，Comment 为“This project was created with openness”。

#### 使用可选项目属性创建项目的参数

<table><tr><td>参数</td><td>数据类型</td><td>强制项</td><td>描述</td></tr><tr><td>Author</td><td>String</td><td>×</td><td>项目的作者。</td></tr><tr><td>Comment</td><td>String</td><td>×</td><td>项目的注释信息。</td></tr><tr><td>Name</td><td>String</td><td>是</td><td>项目的名称</td></tr><tr><td>TargetDirectory</td><td>DirectoryInfo</td><td>是</td><td>包含所创建项目文件夹的目录。</td></tr></table>

### 5.3.3 TIA Portal 的常规访问设置

- TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
- 已打开一个项目。
请[打开项目](#打开项目)
可通过 TIA Portal Openness 访问 TIA Portal 的常规设置:
- 当前用户界面语言
- “在项目中搜索”(Search in project) 选项创建在项目内搜索所需的搜索索引。
下表显示了 TIA Portal 设置的 “常规”(General) 部分中可访问设置的详细信息。TiaPortalSettingsFolder 实例的名称将为 “常规”。
<table><tr><td>设置名称</td><td>数据类型</td><td>可写入</td><td>说明</td></tr><tr><td>&quot;SearchInProject&quot;</td><td>System.Boolean</td><td>r/w</td><td>启用或禁用创建在项目内搜索所需的搜索索引。</td></tr><tr><td>&quot;UserInterfaceLanguage&quot;</td><td>System.CultureInfo</td><td>r/w</td><td>指示 TIA Portal 的活动用户界面语言或活动用户界面语言的规范。</td></tr></table>
通过 TiaPortalSettingsFolder 类别提供对这些设置的访问。可通过 TiaPortal 类别上的 Settings 属性访问 TiaPortalSettingsFolder 类别。
下图显示了 TIA Portal Openness 中的特殊设置:
![](images/57d22e069593ade89cada18e287f9a9667cabc493562e4bb316159ba6dca2d7b.jpg)

#### 程序代码：在项目中搜索

修改以下程序代码以激活/禁用“在项目中搜索”(Search in project)选项：
```cs
private static void SetSearchInProject(Project project)
{
    TiaPortalSettingsFolder generalSettingsFolder = tiaPortal.SettingsFolders.Find("General");
    TiaPortalSetting searchSetting = generalSettingsFolder.Settings.Find("SearchInProject");
    if (((bool)searchSetting.Value))
    {
    searchSetting.Value = false;
    }
}
```

#### 程序代码：用户界面语言

修改以下程序代码以访问当前用户界面语言。
```cs
private static void SetUILanguage(Project project)
{
    TiaPortalSettingsFolder generalSettingsFolder = tiaPortal.SettingsFolders.Find("General");
    TiaPortalSetting UILanguageSetting = generalSettingsFolder.Settings.Find("UserInterfaceLanguage");
    if (((CultureInfo)UILanguageSetting.Value) != CultureInfo.GetCultureInfo("de-DE"))
    {
    UILanguageSetting .Value = CultureInfo.GetCultureInfo("de-DE");
    }
}
```
打开项目 (页 140)

### 5.3.4 归档与检索项目

- TIA Portal Openness 应用程序已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
- 已打开一个项目
请[打开项目](#打开项目)”
- 已保存一个项目。
请[保存项目](#保存项目)”
可在进行进一步更改之前使用 TIA Portal Openness 归档已打开且已保存的项目状态，之后可检索归档的项目。

#### 归档项目

可使用 Siemens.Engineering.Project 对象支持的 TIA Openness API 归档 TIA Portal 项目。
public void Archive(System.IO.DirectoryInfo targetDirectory, string targetName, Siemens.Engineering.ProjectArchivationMode archivationMode)
"targetName"是创建的文件名称，可以是已归档的，也可以是未归档的。该文件可能包含文件扩展名，但也可能不包含。对于 ProjectArchivationMode 值为 Compressed 和 DiscardRestorableDataAndCompressed, 的情况，归档文件的名称与用户提供的名称一致。如果未提供任何扩展名，或提供除“zap15\_1”或“zap14”等以外的扩展名，则无法从 Openness API 外的 TIA Portal 中检索此归档项目。如果未选择 Compressed 或 DiscardRestorableDataAndCompressed，则结果将为当前版本项目的默认文件结构。
调用归档 API 之前必须已保存项目。如果项目中包含任何未保存的更改，归档将出现 EngineeringTargetInvocationException。

#### Project ArchivationMode

ProjectArchivationMode 枚举共有四个值。
<table><tr><td>ProjectArchivationMode</td><td>说明</td></tr><tr><td>None</td><td>·不对原始文件采取特殊操作。该模式类似于“另存为”操作。·该模式中不会创建压缩zip文件。·该情况与SaveAs的区别在于,归档不会更改新归档文件夹的永久位置,而SaveAs则会进行更改。</td></tr><tr><td>DiscardRestorableData</td><td>·文件存储会将项目存储在内部数据文件中,对项目进行数据修改后,该文件会增大。在DiscardRestorableData模式下,将重新组织该数据文件(仅存储最新版本的对象,历史版本将从文件中移除),而中间数据、IM目录和tmp目录的文件不会复制到归档位置。·该模式中不会创建压缩zip文件。</td></tr><tr><td>Compressed</td><td>·通过归档创建的tmp项目文件夹结构被压缩成兼容归档的zip文件。创建zip文件后,将移除tmp文件夹结构。</td></tr><tr><td>DiscardRestorableDataAndCompressed</td><td>·对于通过归档创建的tmp项目文件夹结构,可存储数据将丢弃,随后压缩成兼容归档的zip文件。创建zip文件后,将移除tmp文件夹结构。</td></tr></table>

#### 程序代码：归档项目

修改以下程序代码以访问无扩展名的归档项目：
```java
public void ArchivingProjectWithoutExtension()
{
    var tiaPortal = new TiaPortal(TiaPortalMode.WithoutUserInterface);
    var projectFilePath = @"E:\Sample1\Sample1.ap15_1";
    var project = tiaPortal.Projects.Open(new FileInfo(projectFilePath));
    var archiveDirectory = @"E:\Archive";
    project.Archive(new DirectoryInfo(archiveDirectory), "ArchiveProjectNameWithoutExtension", ProjectArchivationMode.Compressed);
}
```

#### 修改以下程序代码以访问扩展名为“.archive”的归档项目：

```cs
public void ArchivingProjectWithExtension()
{
    var tiaPortal = new TiaPortal(TiaPortalMode.WithoutUserInterface);
    var projectFilePath = @"E:\Sample1\Sample1.ap15_1";
    var project = tiaPortal.Projects.Open(new FileInfo(projectFilePath));
    var archiveDirectory = @"E:\Archive";
    project.Archive(new DirectoryInfo (archiveDirectory), "ArchiveProjectName.archive", ProjectArchivationMode.Compressed);
}
```
可自由使用任意扩展名。无论有无扩展名，归档行为均相同。

#### 检索项目

可使用 Openness API 检索归档的 TIA Portal 项目。只可以检索压缩的归档。对于枚举值为 "ProjectArchivationMode.None" 或 "ProjectArchivationMode.DiscardRestorableData" 的归档项目，无法通过此 API 检索。可在 "Siemens.Engineering.ProjectComposition" 对象上找到此 API。
public Siemens.Engineering.Project Retrieve(System.IO.FileInfo sourcePath, System.IO.DirectoryInfo targetDirectory)
要检索受 UMAC 保护的项目，提供具有 UmacDelegate 的过载 API 获取凭证，使用下面的 API 定义
public Siemens.Engineering.Project Retrieve(System.IO.FileInfo sourcePath, System.IO.DirectoryInfo targetDirectory, Siemens.Engineering.UmacDelegate umacDelegate)
检索还支持可指定为“Primary”或“Secondary”的 ProjectOpenMode，使用以下 API 定义
public Siemens.Engineering.Project Retrieve(System.IO.FileInfo sourcePath, System.IO.DirectoryInfo targetDirectory, Siemens.Engineering.UmacDelegate umacDelegate, Siemens.Engineering.ProjectOpenMode projectOpenMode)
```text
说明
如果项目不受保护，则 umacDelegate 可作为 null 进行传送
如果归档项目采用之前的 TIA Portal 版本，则必须调用 RetrieveWithUpgrade API，使用以下 API 定义
public Siemens.Engineering.Project RetrieveWithUpgrade(System.IO.FileInfo sourcePath, System.IO.DirectoryInfo targetDirectory);
如果归档项目采用之前的 TIA Portal 版本，且受 UMAC 保护，则另一个具有 UmacDelegate 的过载 API 可用，使用以下 API 定义。
public Siemens.Engineering.Project RetrieveWithUpgrade(System.IO.FileInfo sourcePath, System.IO.DirectoryInfo targetDirectory, Siemens.Engineering.UmacDelegate umacDelegate)
如果归档项目采用之前的 TIA Portal 版本，且还需指定项目打开模式，则使用以下 API 定义。
public Siemens.Engineering.Project RetrieveWithUpgrade(System.IO.FileInfo sourcePath, System.IO.DirectoryInfo targetDirectory, Siemens.Engineering.UmacDelegate umacDelegate, Siemens.Engineering.ProjectOpenMode projectOpenMode)
```
如果项目不受保护，则 umacDelegate 可作为 null 进行传送。如果项目受保护，则需要管理员用户的用户凭证才能执行 RetrieveWithUpgrade 操作

#### 程序代码：检索项目

修改以下程序代码以访问检索项目：
```cs
public void RetrieveProject()
{
    var archivePath = @"E:\Archive\Sample1.zap15_1";
    var retrievedProjectsDirectory = @"E:\RetrievedProjects";
    var tiaPortal = new TiaPortal(TiaPortalMode.WithoutUserInterface);
    tiaPortal.Projects.Retrieve(new FileInfo(archivePath), new DirectoryInfo(retrievedProjectsDirectory));
}
```
连接到 TIA Portal (页 90)
打开项目 (页 140)
保存项目 (页 171)

### 5.3.5 访问只读 TIA Portal 项目

- TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)”
- 已打开一个项目
请[打开项目](#打开项目)”
处理只读 TIA Portal 项目时，使用 TIA Portal Openness 可执行选择操作。可以访问只读项目，但无法使用具有读写访问权限的用户所拥有的全套功能。例如，具有只读凭证的用户可以使用 Openness 打开受 UMAC 保护的项目，如打开项目 (页 140) 中所述。该功能不包括参考项目。
访问只读项目时所提供的 Openness 功能列表可分类出两组功能 - 固有和启用的非修改性操作：

#### 固有功能

- GetAttribute(s) 或为任意可访问对象的任意属性使用获取程序
- 在任意可访问对象上 GetComposition
- 在任意可访问对象上 GetService
- 在任意可访问对象上执行 Find 操作
- 在任意可访问对象上导航
- 确定可访问对象的存在并访问这些对象的构成和关联。
- 在任意可访问对象上采用 System.Object 方法

#### 启用的非修改性操作

- Project.Close (...)
- PlcBlock.ShowInEditor ()
- CaxProvider.Export (Device,...)
- CaxProvider.Export (Project,...)
打开项目 (页 140)

### 5.3.6 访问语言

- TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
- 项目已经打开。
请[打开项目](#打开项目)”
在 TIA Portal 中，可在 “项目语言”(Project languages) 编辑器中设置和管理项目语言。
TIA Portal Openness 支持对项目语言进行以下访问：
- 通过支持的语言进行迭代。
- 由 System.Globalization.CultureInfo 通过支持的语言集合进行搜索。
- 访问各个语言。每个语言对象将包含一个 System.Globalization.CultureInfo.类型的只读属性 Culture。
- 访问活动语言的集合。
- 由 System.Globalization.CultureInfo 通过活动的语言集合进行搜索。
- 向活动的语言集合添加语言。
- 从活动的语言集合删除语言。
- 设置编辑语言。
- 设置参考语言。
功能由 LanguageSettings 对象提供。下图显示了 TIA Portal Openness 提供的模型：
![](images/470d79ae1fefe6c30a8aad695c956773dcd6874eb4585aac455a5df85497468b.jpg)

#### 程序代码：设置语言

修改以下程序代码以设置语言：如果通过 TIA Portal Openness 设置非活动语言，则会将该语言将添加到活动语言集合。
```text
public void SettingLanguages()
{
    Project project = ...;
    LanguageSettings languageSettings = project.LanguageSettings;
    LanguageComposition supportedLanguages = languageSettings.Languages;
    LanguageAssociation activeLanguages = languageSettings.ActiveLanguages;
    Language supportedGermanLanguage = supportedLanguages.Find(CultureInfo.GetCultureInfo("de-DE"));
    activeLanguages.Add(supportedGermanLanguage);
    languageSettings.EditingLanguage = supportedGermanLanguage;
    languageSettings.ReferenceLanguage = supportedGermanLanguage;
}
```

#### 程序代码：禁用活动语言

修改以下程序代码以禁用活动语言。如果禁用用作参考或编辑语言的语言，所选语言将与用户界面中的行为一致。
```cs
public void DeactivatingLanguages()
{
    Project project = ...;
    LanguageSettings languageSettings = project.LanguageSettings;
    LanguageAssociation activeLanguages = languageSettings.ActiveLanguages;
    Language activeGermanLanguage = activeLanguages.Find(CultureInfo.GetCultureInfo("de-DE"));
    activeLanguages.Remove(activeGermanLanguage);
}
```
对象模型的硬件对象的层级 (页 71)

### 5.3.7 确定对象结构和属性

- TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)”
- 已通过 TIA Portal Openness 应用程序打开一个项目。
请[打开项目](#打开项目)”
可使用 IEngineeringObject 接口通过对象层级确定浏览结构。结果将以列表形式返回：
- 子对象
- 子组合
- 全部属性

#### 签名

使用 GetAttributeInfos 方式确定属性。
```text
IList<EngineeringAttributeInfo>
IEngineeringObject.GetAttributeInfos();
```

#### 程序代码：确定对象或组合

使用以下程序代码可显示所有组合名称:
```text
public static void DisplayCompositionInfos(IEngineeringObject obj)
{
IList<EngineeringCompositionInfo> compositionInfos = obj.GetCompositionInfos();
foreach (EngineeringCompositionInfo compositionInfo in compositionInfos)
{
Console.WriteLine(compositionInfo.Name);
}
```
若知道返回值则修改以下程序代码:
```objectivec
public static DeviceItemComposition GetDeviceItemComposition(Device device)
{
    IEngineeringComposition Or Object composition = ((IEngineeringObject) device).GetComposition("DeviceItems");
    DeviceItemComposition deviceItemComposition = (DeviceItemComposition) composition;
    return deviceItemComposition;
}
```

#### 程序代码：确定属性

修改以下程序代码以返回具有列表中特定访问权限的对象属性:
```cs
public static void DisplayAttributeInfos(IEngineeringObject obj)
{
    IList<EngineeringAttributeInfo> attributeInfos = obj.GetAttributeInfos();
    foreach (EngineeringAttributeInfo attributeInfo in attributeInfos)
    {
    Console.WriteLine("Attribute: {0} - AccessMode {1}", attributeInfo.Name, attributeInfo.AccessMode);
    switch (attributeInfo.AccessMode)
    {
    case EngineeringAttributeAccessMode.Read: Console.WriteLine("Attribute: {0} - Read Access", attributeInfo.Name);
    break;
    case EngineeringAttributeAccessMode.Write: Console.WriteLine("Attribute: {0} - Write Access", attributeInfo.Name);
    break;
    case EngineeringAttributeAccessMode.Read | EngineeringAttributeAccessMode.Write: Console.WriteLine("Attribute: {0} - Read and Write Access", attributeInfo.Name);
    break;
    }
    }
    }
    public static string GetNameAttribute(IEngineeringObject obj)
{
    Object nameAttribute = obj.GetAttribute("Name");
    return (string) nameAttribute;
}
```

### 5.3.8 访问软件目标

要求
- TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)”
- 项目已经打开。
请[打开项目](#打开项目)”
修改以下程序代码以使软件目标可用:
```cs
public void AccessSoftwareTarget()
{
    SoftwareContainer softwareContainer = ((IEngineeringServiceProvider) deviceItem).GetService<SoftwareContainer>();
    if (softwareContainer != null)
    {
    Software software = softwareContainer.Software;
    }
}
```
修改以下程序代码以访问软件属性:
```text
SoftwareContainer softwareContainer =
((IEngineeringServiceProvider)deviceItem).GetService<SoftwareContainer>();
if (softwareContainer != null)
{
    PlcSoftware software = softwareContainer.Software as PlcSoftware;
    string name = software.Name;
}
```

### 5.3.9 访问和枚举多语言文本

- TIA Portal Openness 应用程序已连接到 TIA Portal。[连接到 TIA Portal](#连接到-TIA-Portal)”
- 项目已经打开。
[打开项目](#打开项目)”
TIA Portal 中的多语言文本示例包括：Project.Comment、PlcTag.Comment 等。在 TIA Portal Openness 中，多语言文本由 MultilingualText 对象表示。MultilingualText 对象由 MultilingualTextItemComposition 组成。
MultilingualTextItemComposition 支持以下 Find 方法:
```text
- Find(<language: Siemens.Engineering.Language>):MultilingualTextItem
```
每个 MultilingualTextItem 具有以下属性:
<table><tr><td>属性名称</td><td>数据类型</td><td>可写</td><td>描述</td></tr><tr><td>Language</td><td>Siemens.Engineering.Language</td><td>r/o</td><td>此项目的语言。</td></tr><tr><td>Text</td><td>System.String</td><td>读/写</td><td>为此语言提供的文本。</td></tr></table>

#### 程序代码：设置多语言文本

```matlab
Language englishLanguage = project.LanguageSettings.Languages.Find(new CultureInfo("en-US"));
MultilingualText comment = project.Comment;
MultilingualTextItemComposition mltItemComposition = comment.Items;
MultilingualTextItem englishComment = mltItemComposition.Find(englishLanguage);
englishComment.Text = "English comment";
...
```

#### 程序代码：为设备设置多语言文本

修改以下程序代码，为设备和设备项设置多语言文本：
```cs
...
var mltObject = device.GetAttribute("CommentML");
MultilingualText multilingualText = mltObject as MultilingualText;
if (multilingualText != null)
{
    Language englishLanguage = project.LanguageSettings.Languages.Find(new CultureInfo("en-US"));
    MultilingualTextItem multilingualTextItem =
    multilingualText.Items.Find(englishLanguage);
    if (multilingualTextItem != null)
    {
    multilingualTextItem.Text = comment;
    }
}
```

### 5.3.10 更新项目特性

- TIA Portal Openness 应用程序已连接到 TIA Portal。[连接到 TIA Portal](#连接到-TIA-Portal)”
- 已打开一个项目
请[打开项目](#打开项目)”
可使用 TIA Portal Openness 更新项目的 “仿真支持” 特性，以创建 plc 程序。仿真支持特性的设置可用于虚拟 SINUMERIK 控制器和使用 PLCSIM Advanced 仿真的 SIMATIC PLC。
Openness 支持使用以下特性访问 TIA Portal 项目的 “仿真支持” 特性。可在 "Siemens.Engineering.Project" 对象上找到 API。
<table><tr><td>属性名称</td><td>数据类型</td><td>访问</td><td>描述</td></tr><tr><td>IsSimulationDuringBlockCompilationEnabled</td><td>System.Boolean</td><td>读/写</td><td>用于指示是否为项目启用了块编译期间的仿真支持</td></tr><tr><td>IsVirtualPlcDuringBlockCompilationEnabled</td><td>System.Boolean</td><td>读/写</td><td>用于指示是否为项目启用了块编译期间的虚拟 plc 支持</td></tr></table>
修改和使用以下程序代码以访问属性值：
```text
Project project = ...;
// Read the attribute value
var attributeValue = project.IsSimulationDuringBlockCompilationEnabled;
var attributeValue = project.IsVirtualPlcDuringBlockCompilationEnabled;
//Write the attribute value to false
project.IsSimulationDuringBlockCompilationEnabled = false;
//Write the attribute value to True
project.IsVirtualPlcDuringBlockCompilationEnabled = true;
```
打开项目 (页 140)

### 5.3.11 读取项目相关的属性

要求
- TIA Portal Openness 应用程序已连接到 TIA Portal。[连接到 TIA Portal](#连接到-TIA-Portal)”
- 项目已经打开。
[打开项目](#打开项目)”
应用
使用该功能，可从 TIA Portal Openness API 中获取项目相关的属性。提供的信息包含项目属性、项目历史以及项目所使用的产品。
项目属性
项目属性提供了以下信息:
<table><tr><td>属性名称</td><td>数据类型</td><td>可写入</td><td>描述</td></tr><tr><td>Author</td><td>System.String</td><td>r/o</td><td>项目的作者</td></tr><tr><td>Comment</td><td>Siemens.Engineering.MultilingualText</td><td>r/o</td><td>项目的注释信息</td></tr><tr><td>Copyright</td><td>System.String</td><td>r/o</td><td>项目的版权声明</td></tr><tr><td>CreationTime</td><td>System.DateTime</td><td>r/o</td><td>项目的创建时间</td></tr><tr><td>Family</td><td>System.String</td><td>r/o</td><td>项目的所属系列</td></tr><tr><td>IsModified</td><td>System.Boolean</td><td>r/o</td><td>如果项目已修改,则返回“true”。</td></tr><tr><td>LanguageSettings</td><td>Siemens.Engineering.LanguageSettings</td><td>r/o</td><td>项目的处理语言</td></tr><tr><td>LastModified</td><td>System.DateTime</td><td>r/o</td><td>项目上一次的修改时间</td></tr><tr><td>LastModifiedBy</td><td>System.String</td><td>r/o</td><td>上一次的修改人员</td></tr><tr><td>Name</td><td>System.String</td><td>r/o</td><td>项目的名称</td></tr><tr><td>Path</td><td>System.IO.FileInfo</td><td>r/o</td><td>项目的绝对路径</td></tr><tr><td>Size</td><td>System.Int64</td><td>r/o</td><td>项目的大小(KB)</td></tr><tr><td>Version</td><td>System.String</td><td>r/o</td><td>项目的版本</td></tr></table>
修改以下程序代码以访问项目相关的属性:
```text
Project project = ...;
string author = project.Author;
string name = project.Name;
string path = project.Path;
DateTime creationTime = project.CreationTime;
DateTime modificationTime = project.LastModified;
string lastModifiedBy = project.LastModifiedBy;
string version = project.Version;
MultilingualText comment = project.Comment;
string copyright = project.Copyright;
string family = project.Family;
Int64 size = project.Size;
LanguageSettings languageSettings = project.LanguageSettings;
修改以下程序代码以枚举项目语言:
Project project = ...;
LanguageComposition languages = project.LanguageSettings.Languages;
foreach (Language language in languages)
{
    CultureInfo lang = language.Culture;
}
修改以下程序代码以获取注释文本:
Project project = ...;
Language english =
project.LanguageSettings.ActiveLanguages.Find(CultureInfo.GetCultureInfo("en-US"));
MultilingualText projectComment = project.Comment;
MultilingualTextItem textItem = project.Comment.Items.Find(english);
string text = textItem.Text;
```

#### 项目历史

项目历史即为 HistoryEntry 对象的组合，其中包含以下信息：
<table><tr><td>属性名称</td><td>数据类型</td><td>可写入</td><td>描述</td></tr><tr><td>文本</td><td>System.String</td><td>r/o</td><td>事件描述</td></tr><tr><td>DateTime</td><td>System.DateTime</td><td>r/o</td><td>发生事件的时间</td></tr></table>
修改以下程序代码以通过 HistoryEntries 进行枚举和访问相应的属性:
```text
Project project = ...;
HistoryEntryComposition historyEntryComposition = project.HistoryEntries;
foreach (HistoryEntry historyEntry in historyEntryComposition)
{
    string entryText = historyEntry.Text;
    DateTime entryTime = historyEntry.DateTime;
}
```
HistoryEntry 的文本属性包含以 UI 语言进行表示的字符串。如果在没有 UI 的情况下将 TIA Portal Openness 应用程序连接到 TIA Portal，则字符串始终以英语进行表示。

#### 使用的产品

对象 UsedProduct 包括以下信息:
<table><tr><td>属性名称</td><td>数据类型</td><td>可写入</td><td>描述</td></tr><tr><td>名称</td><td>System.String</td><td>r/o</td><td>所用的产品名称</td></tr><tr><td>版本</td><td>System.String</td><td>r/o</td><td>产品版本</td></tr></table>
修改以下程序代码以通过 UsedProduct 进行枚举和访问相应的属性。
```text
Project project = ...;
UsedProductComposition usedProductComposition = project.UsedProducts;
foreach (UsedProduct usedProduct in usedProductComposition)
{
    string productName = usedProduct.Name;
    string productVersion = usedProduct.Version;
}
```

### 5.3.12 删除项目图形

- TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)”
- 项目已经打开。
请[打开项目](#打开项目)”
修改以下程序代码以删除项目图形:
```cs
//Deletes a single project graphic entry
public static void DeletesSingleProjectGraphicEntry(Project project)
{
MultiLingualGraphicComposition graphicsAggregation = project.Graphics;
MultiLingualGraphic graphic = graphicsAggregation.Find("Graphic XYZ");
graphic.Delete();
}
```

### 5.3.13 编译项目

- TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
- 项目已经打开。
请[打开项目](#打开项目)”
- 所有设备都处于“离线”状态。
API 接口支持设备和程序块的编译。编译结果作为对象返回。将根据对象类型提供 HW、SW 或 HW/SW 编译。支持以下对象类型：
- Device - HW & SW
- Device，配有故障安全 CPU-SW（配有已关闭的 F 激活属性）
- DeviceItem - HW
- CodeBlock - SW
- DataBlock - SW
- HmiTarget - SW
- PlcSoftware - SW
- PlcType - SW
- PlcBlockSystemGroup - SW
- PlcBlockUserGroup - SW
- PlcTypeSystemGroup - SW
- PlcTypeUserGroup - SW

#### 时间戳格式

所有时间戳均采用 UTC 格式。如果要查看当地时间，可以使用 DateTime.ToLocalTime()。
如果已为安全程序分配密码(页1377)，则系统会要求用户登录安全程序(页1379)以编译软件更改。否则过程将取消，并触发一个异常。
使用 ICompilable 类函数进行编译。
ICompilable compileService =
```typescript
iEngineeringServiceProvider Sierra GetService<ICompilable>();
```
```javascript
CompilerResult result = compileService.Compile();
```
开始编译前，所有设备必须为“离线”状态。
```cs
程序代码
修改以下程序代码以编译 HmiTarget 类型对象的软件变更:
public static void CompileHmiTarget(HmiTarget hmiTarget)
{
    ICompilable compileService = hmiTarget.GetService<ICompilable>();
    CompilerResult result = compileService Bonpile();
}
修改以下程序代码以编译 PlcSoftware 类型对象的软件变更:
public static void CompilePlcSoftware(PlcSoftware plcSoftware)
{
    ICompilable compileService = plcSoftware TokService<ICompilable>();
    CompilerResult result = compileService Bonpile();
}
修改以下程序代码以编译 CodeBlock 类型对象的软件变更:
public static void CompileCodeBlock(PlcSoftware plcSoftware)
{
    CodeBlock block = plcSoftware.BlockGroup.Blocks.Find("MyCodeBlock") as CodeBlock;
    if (block != null)
    {
    ICompilable compileService = block TokService<ICompilable>();
    CompilerResult result = compileService Bonpile();
    }
}
```
修改以下程序代码以评估编译结果:
```cs
private void WriteCompilerResults(CompilerResult result)
{
    Console.WriteLine("State:" + result.State);
    Console.WriteLine("Warning Count:" + result.WarningCount);
    Console.WriteLine("Error Count:" + result.ErrorCount);
    RecursivelyWriteMessages(result.Messages);
}
private void RecursivelyWriteMessages(CompilerResultMessageComposition messages, string
indent = "")
{
    indent += "\t";
    foreach (CompilerResultMessage message in messages)
{
    Console.WriteLine(indent + "Path: " + message.Path);
    Console.WriteLine(indent + "DateTime: " + message.DateTime);
    Console.WriteLine(indent + "State: " + message.State);
    Console.WriteLine(indent + "Description: " + message.Description);
    Console.WriteLine(indent + "Warning Count: " + message.WarningCount);
    Console.WriteLine(indent + "Error Count: " + message.ErrorCount);
    RecursivelyWriteMessages(message Prescriptions, indent);
}
```

### 5.3.14 在 UMAC 中修改项目

简介
可使用 TIA Portal Openness 修改用户管理中的项目和访问权限。通过此功能权限，如果项目受到保护，可将 “通过 Openness API 修改项目” 分配给角色，进而将其分配给用户。
如果在受保护项目中具有/不具有此功能权限，TIA Portal Openness 中会有某些行为改变，使用特殊用户凭证打开受保护项目时会受到影响。对 Openness API 的更改仅适用于受保护项目以及以 ProjectOpenMode 作为主要模式打开的项目。以 ProjectOpenMode 作为次要模式的情况不受影响。

#### 功能权限特性的更改

Openness 功能权限的下述特性适用于在 TIA Portal V17 环境中运行的所有版本的 Siemens.Engineering.dll（V15、V15.1、V16 和 V17）。
- 如果同时具有 “通过 Openness API 修改项目” 功能权限和项目读写权限，则说明已分配 Openness API 的完全访问权限，也就是说，可以使用 Openness API 执行任何操作。
- 如果没有 “通过 Openness API 修改项目” 功能权限和项目写权限/项目读权限，则仅可在 Openness API 中执行只读操作。举例来说，只读操作包括导出、导航到设备等。在此场景下，如果要执行导入等数据操作（在 TIA portal 中更改项目数据），则根据分配给您的功能权限接收到异常。
- 如果有用户界面相关的 Openness API 示例 (ShowInEditor)，用户界面相关的功能权限不取决于“通过 Openness API 修改项目”，而取决于应通过相应 GUI 功能权限处理的 GUI 功能权限。以下 API 是第 1 点和第 2 点发生的异常。Openness API 将跳过“通过 Openness API 修改项目”功能权限并允许使用 API，而不考虑是否设置了“通过 Openness API 修改项目”功能权限。
- project.ShowHwEditor(View.Network)
- project.ShowHwEditor(View.Topology)
– device.ShowInEditor(View.Device)
- plcBlock.ShowInEditor()
- plcType.ShowInEditor()
- plcTagTable.ShowInEditor()
- plcForceTable.ShowInEditor()
- plcWatchTable.ShowInEditor()

### 5.3.15 保存项目

- TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)”
- 项目已经打开。
请[打开项目](#打开项目)”
应用
要保存项目
- 使用 Save() 方法保存项目
- 使用 SaveAs() 方法将项目以不同名称保存或保存在不同的目录中
修改以下程序代码，打开并保存项目：
```text
public static void SaveProject(TiaPortal tiaPortal)
{
    Project project = ...;
    // Use the code in the try block to open and save a project
    try
    {
    // please adapt the path and the extension apx to the installed version of TIA Portal
    project = tiaPortal.Projects.Open(new FileInfo(@"Some\Path\MyProject.apx"));
    // begin of code for further implementation
    // ...
    // end of code'
    project.Save();
    }
    // Use the code in the final block to close a project
    finally
    {
    if (project != null)
    project.Close();
    }
}
修改以下程序代码，将项目以不同名称保存或保存在不同的位置：
```
```text
...
TiaPortal portal = new TiaPortal(TiaPortalMode.WithUserInterface);
FileInfo fileInfoExistingProject = new FileInfo(@"D:\SampleProjects\SampleProject.apXX");
DirectoryInfo dirInfoSaveAsProject = new
DirectoryInfo(@"D:\SampleProjects\SampleProjectSaveAs");
Project sampleProject = portal.Projects.Open(fileInfoExistingProject);
sampleProject.SaveAs(dirInfoSaveAsProject);
...
```

### 5.3.16 关闭项目

要求
- TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)”
- 已通过 TIA Portal Openness 应用程序打开一个项目。
请[打开项目](#打开项目)”
程序代码
修改以下程序代码以关闭项目：
```text
public static void CloseProject(Project project)
{
    project.Close();
}
```

### 5.3.17 导出/导入系统诊断设置

要求
- TIA Portal Openness 应用程序已连接到 TIA Portal [连接到 TIA Portal](#连接到-TIA-Portal)”
- 项目已打开
[打开项目](#打开项目)”
简介
可使用 TIA Portal Openness 应用程序为 TIA Portal 项目导出和导入系统诊断设置。导出和导入采用 .dat 文件的格式。
以下服务和类别用于导出和导入系统诊断设置。
<table><tr><td>名称</td><td>描述</td></tr><tr><td>SystemdiagnosticsSettingsDataProvider</td><td>服务类别,用于提供导出和导入方法</td></tr><tr><td>SystemdiagnosticsSettingsExportImportResults</td><td>返回导出或导入操作的结果</td></tr></table>
SystemdiagnosticsSettingsExportImportResultState ENUM 具有以下值:
<table><tr><td>ENUM</td><td>描述</td><td>值</td></tr><tr><td rowspan="3">SystemdiagnosticsSettingsExportImportResults</td><td rowspan="3">返回文件是否保存/设置更改是否成功的结果。</td><td>错误</td></tr><tr><td>成功</td></tr><tr><td>警告</td></tr></table>

#### 程序代码：导出系统诊断设置

修改以下程序代码，以导出系统诊断的设置：
```cs
public static void ExportSystemDiagnosticSettings(project tiaProject)
{
Siemens.Engineering.HW.Systemdiagnostics.Settings.SystemdiagnosticsSettingsDataProvider settingsProvider =
tiaProject.GetService<Siemens.Engineering.HW.Systemdiagnostics.Settings.SystemdiagnosticsSettingsDataProvider>();
Siemens.Engineering.HW.Systemdiagnostics.Settings.SystemdiagnosticsSettingsExportImportResult exportResult = settingsProvider.Export(new FileInfo(@"D:\Temp\SysDiagSettings.dat"));
Siemens.Engineering.HW.Systemdiagnostics.Settings.SystemdiagnosticsSettingsExportImportResultState resultState = exportResult.State;
}
```

#### 程序代码：导入系统诊断设置

修改以下程序代码，以导入系统诊断的设置：

## 5.4 用于访问 Teamcenter Gateway 的函数


### 5.4.1 连接到 Teamcenter Gateway

要求
- TIA Portal 应用程序已连接到 TIA Portal Openness 请[连接到 TIA Portal](#连接到-TIA-Portal)”
- 已打开一个项目
请[打开项目](#打开项目)”
应用
可使用 TIA Portal Openness 通过 TcGateway 与 Teamcenter 建立连接。
参数
<table><tr><td>参数名称</td><td>数据类型</td><td>必选项</td><td>描述</td></tr><tr><td>userName</td><td>System.String</td><td>√</td><td>指定 Teamcenter 中的用户名</td></tr><tr><td>userPassword</td><td>System.SecureString</td><td>√</td><td>指定 Teamcenter 中的用户密码</td></tr><tr><td>serverURL</td><td>System.String</td><td>√</td><td>指定 Teamcenter 服务器的完全限定 URL。</td></tr><tr><td>teamcenterInstance</td><td>System.String</td><td>√</td><td>指定 Teamcenter 服务器的实例</td></tr><tr><td>userRole</td><td>System.String</td><td>-</td><td>指定在 Teamcenter 中定义的用户角色。</td></tr><tr><td>userGroup</td><td>System.String</td><td>-</td><td>指定用户在 Teamcenter 中所属的组。</td></tr></table>
如果未传递任何强制参数，则会引发 TcGatewayException 类型的 Siemens.Engineering 异常。
成功连接会返回一个加密的 TcGatewayConnectionInfo 对象。如果连接不成功，则会引发 TcGatewayException 类型的工程组态异常且其中会包含失败原因。
<table><tr><td>数据类型</td><td>描述</td></tr><tr><td>TcGatewayConnectionInfo</td><td>TcGatewayConnection 信息对象必须在所有 TcGateway Openness API 中强制传递。它将在其它 TcGateway Openness API 中使用,以验证调用来源以及活动的 Teamcenter 会话。TcGatewayConnectionInfo 提供以下连接详细信息:• SessionToken(活动连接会话令牌)• Group(Teamcenter 用户组)• Role(Teamcenter 用户角色)</td></tr></table>
```cs
//Connecting Teamcenter using TcGateway
public void function1()
{
    using Siemens.Engineering.TeamcenterGateway;
    {
    TiaPortal TIAInstance = ...;
    TeamcenterConnectionProvider tcGatewayProvider =
    TIAInstance.GetService<TeamcenterConnectionProvider>();
    String userName = ...; //User name
    SecureString password = ...; //Secure string. Client takes care of encrypting password and openness framework decrypts and passes the decrypted value to the action
    String userRole = ...; //Role
    String userGroup = ...; //Group
    String serverURL = ...; //Teamcenter server URL
    String teamcenterInstance=...; //Instance
    TcGatewayConnectionInfo connectionInfo = tcGatewayProvider.Connect(userName, password, userGroup, userRole, serverURL,teamcenterInstance);
    string group = connectionInfo.Group;
    string role = connectionInfo.Role;
    }
}
```

### 5.4.2 断开与 Teamcenter Gateway 的连接

- TIA Portal 应用程序已连接到 TIA Portal Openness 请[连接到 TIA Portal](#连接到-TIA-Portal)”
- 已打开一个项目
请[打开项目](#打开项目)”
可使用 TIA Portal Openness 通过 TcGateway 断开 Teamcenter 服务器与 TIA Portal 之间的连接。

#### 参数

<table><tr><td>参数</td><td>数据类型</td><td>必选项</td><td>描述</td></tr><tr><td>tcGatewayConnectionInfo</td><td>TcGatewayConnectionInfo</td><td>√</td><td>在 Connect / ConnectSSO API 调用期间,返回 TcGatewayConnectionInfo 对象。</td></tr></table>
```cs
public void function2()
{
    //Program code: Disconnect Teamcenter using TcGateway
    using Siemens.Engineering.TeamcenterGateway;
    {
    TiaPortal TIAInstance = ...;
    TcGatewayConnectionProvider tcGatewayProvider =
    TIAInstance.GetService<TeamcenterConnectionProvider>();
    String userName = ...;//User name
    SecureString password = ...;//Secure string. Client takes care of encrypting password and openness framework decrypts and passes the decrypted value to the action
    String userRole = ...;//Role
    String userGroup = ...;//Group
    String serverURL = ...;//Teamcenter server URL
    String teamcenterInstance = ...;//Instance
    TcGatewayConnectionInfo tcgConnectionInfo = tcGatewayProvider.Connect(userName, password, serverURL, teamcenterInstance, userRole, userGroup);
    tcGatewayProvider.Disconnect(tcgConnectionInfo);
    }
}
```
连接到 Teamcenter Gateway (页 175)

### 5.4.3 连接到 ConnectSSO

要求
- TIA Portal 应用程序已连接到 TIA Portal Openness 请[连接到 TIA Portal](#连接到-TIA-Portal)”
- 已打开一个项目
请[打开项目](#打开项目)”
如果活动 SSO 会话可用，则可使用 TIA Portal Openness 通过以下所需参数调用 ConnectSSO()。
<table><tr><td>参数</td><td>数据类型</td><td>必选项</td><td>描述</td></tr><tr><td>hostURL</td><td>System.String</td><td>√</td><td>指定具有端口号的完全限定 Teamcenter 服务器主机。</td></tr><tr><td>instance</td><td>System.String</td><td>√</td><td>指定 Teamcenter 服务器实例</td></tr><tr><td>loginURL</td><td>System.String</td><td>√</td><td>指定组态为 Teamcenter 安全服务一部分的登录服务的 URL。</td></tr><tr><td>applicationID</td><td>System.String</td><td>√</td><td>指定通过识别服务在 Teamcenter 应用程序注册表中组态的应用程序 ID</td></tr></table>
成功连接会返回一个加密的 TcGatewayConnectionInfo 对象。如果连接不成功，则会引发相应异常。
如果没有可用的活动 SSO 会话，系统将提示您在浏览器中输入 Teamcenter 凭据以创建 SSO 会话。此 API 支持通过 PKI 进行基于安全卡的登录。
```cs
//Program code: ConnectSSO using TcGatewayConnectionInfo
public void function3()
{
    using Siemens.Engineering.TeamcenterGateway;
    {
    TiaPortal TIAInstance = ...;
    TeamcenterConnectionProvider tcGatewayProvider =
    TIAInstance.GetService<TeamcenterConnectionProvider>();
    String hostUrl = ...;//Fully qualified Teamcenter server host with port number
    String teamcenterInstance=...;//Instance
    String loginURL = ...;//Teamcenter SSO login Service url
    String applicationId = ...;//Teamcenter SSO application
    TcGatewayConnectionInfo connectionInfo =
    tcGatewayProvider.ConnectSSO(hostUrl,teamcenterInstance,loginURL,applicationId);
    string group = connectionInfo.Group;
    string role = connectionInfo.Role;
    }
}
```

### 5.4.4 在 Teamcenter 中保存项目/全局库

- TIA Portal 应用程序已连接到 TIA Portal Openness 请[连接到 TIA Portal](#连接到-TIA-Portal)”
- 已打开一个项目
请[打开项目](#打开项目)”
可使用 TIA Portal Openness 通过 TcGatewayWorkflowProvider 服务保存项目/全局库。该服务将在项目/全局库组合中提供。
参数
<table><tr><td>参数名称</td><td>数据类型</td><td>必须项</td><td>描述</td></tr><tr><td>tcGatewayConnectionInfo</td><td>TcGatewayConnectionInfo</td><td>√</td><td>在连接到Teamcenter 期间返回tcGatewayConnectionInfo。传递的tcGatewayConnectionInfo与活动连接的tcGatewayConnectionInfo匹配。</td></tr><tr><td>localCacheOption</td><td>LocalCacheOption(Enum)</td><td>√</td><td>TcGatewayLocalCacheOption,可覆盖Teamcenter 缓存中的 TIA 项目/全局库。</td></tr></table>
<table><tr><td>数据类型</td><td>描述</td></tr><tr><td>Siemens.Engineering.TeamcenterGateway.ItemInfo</td><td>项目/全局库成功保存到 Teamcenter 后,API 将返回以下 ItemInfo 对象。•ItemId [System.String]•RevisionId [System.String]•ItemName [System.String]•ItemType [Siemens.Engineering.TeamcenterGateway.Item Type(Enum)]</td></tr></table>
```cs
//Program code: Saving Project/gobal library in Teamcenter using Save()
public void function4()
{
    using Siemens.Engineering.TeamcenterGateway;
    {
    TiaPortal tiaPortal = ...;
    var tcGatewayConnectionProvider= tiaPortal TokelService<TeamcenterConnectionProvider>();
    var tcGatewayLockProvider = tiaPortal TokelService<TcGatewayLockProvider>();
    try
    {
    String userName = "name"; //User name
    SecureString password = ...; //Secure string. Client takes care of encrypting password and openness framework decrypts passes the decrypted value to the action
    String userRole = ...; //Role
    String userGroup = ...; //Group
    String serverURL = ...; //Teamcenter server URL
    String teamcenterInstance = ...; //Instance
    TcGatewayConnectionInfo connectionInfo = tcGatewayConnectionProvider.Connect(userName, password, userGroup, userRole, serverURL,teamcenterInstance);
    tcGatewayLockProvider.CheckoutDataset(connectionInfo , "000495", "A", DatasetType.T4TiaProjectDataset,"Project30");
    ProjectComposition projectComposition = tiaPortal.Projects;
    String projectPath = ...; // Project path for the checkout dataset in above step or download project using TcGateway Load API Project
    Project tcgProject = projectComposition.Open(new FileInfo(projectPath));
    tcgProject.DeviceGroups.Create("Group_1");
    tcgProject.Save(); //This is used to save project locally in TC cache. (optional)
    TcGatewayWorkflowProvider tcgWorkflowProvider =
    tcgProject TokelService<TcGatewayWorkflowProvider>();
    ItemInfo response = tcgWorkflowProvider.Save(connectionInfo , LocalCacheOption.Overwrite);
    //OR
    ItemInfo response = tcgWorkflowProvider.Save(connectionInfo , LocalCacheOption.DoNotOverwrite);
    tcGatewayLockProvider.CheckinDataset(connectionInfo , "000495", "A", DatasetType.T4TiaProjectDataset,"Project30");
    }
    catch(TcGatewayException)
    {
    // other operations
    }
}
```

### 5.4.5 使用代理对象保存项目/全局库

要求
- TIA Portal 应用程序已连接到 TIA Portal Openness 请[连接到 TIA Portal](#连接到-TIA-Portal)”
- 已打开一个项目
请[打开项目](#打开项目)”
应用
可使用 TIA Portal Openness 执行项目/全局库的归档，并将归档对象与代理对象（例如 Plc、程序块、UDT、其它支持的类型）一起保存到 Teamcenter 数据集。
项目/全局库成功保存到 Teamcenter 后，API 将返回 ItemInfo 对象，其中包含 ItemId、RevisionId、ItemName 和 ItemType 详细信息。
<table><tr><td>参数名称</td><td>数据类型</td><td>必须项</td><td>描述</td></tr><tr><td>tcGatewayConnectionInfo</td><td>TcGatewayConnectionInfo</td><td>√</td><td>在连接到Teamcenter 期间返回tcGatewayConnectionInfo。已传递的tcGatewayConnectionInfo 必须与活动连接的tcGatewayConnectionInfo 匹配</td></tr><tr><td>localCacheOption</td><td>LocalCacheOption(Enum)</td><td>√</td><td>TcGatewayLocalCacheOption,可覆盖 TC 缓存中的 TIA 项目/全局库。</td></tr></table>

#### 程序代码：使用 SaveWithProxyObject() 在 Teamcenter 中保存项目/全局库

```cs
//Program code: Saving project/ global library in Teamcenter using SaveWithProxyObject()
public void function5()
{
    using Siemens.Engineering.TeamcenterGateway;
    {
    TiaPortal tiaPortal = ...;
    var tcGatewayConnectionProvider = tiaPortal TokelService<TeamcenterConnectionProvider>();
    var tcGatewayLockProvider = tiaPortal TokelService<TcGatewayLockProvider>();
    try
    {
    String userName = string.Empty; //User name
    SecureString password = new SecureString(); //Secure string. Client takes care of encrypting password and openness framework decrypts and passes the decrypted value to the action
    String userRole = ...; //Role
    String userGroup = ...; //Group
    String serverURL = string.Empty; //Teamcenter server URL
    String teamcenterInstance = string.Empty; //Instance
    TcGatewayConnectionInfo connectionInfo = tcGatewayConnectionProvider.Connect(userName, password, userGroup, userRole, serverURL, teamcenterInstance);
    tcGatewayLockProvider.CheckoutDataset(connectionInfo, "000495", "A",
    DatasetType.T4TiaProjectDataset, "Project30");
    ProjectComposition projectComposition = tiaPortal.Projects;
    String projectPath = string.Empty; // Project path for the checkout dataset in above step or download project using TcGateway Load API
    Project tcgProject = projectComposition.Open(new FileInfo(projectPath));
    TcGatewayWorkflowProvider tcgWorkflowProvider =
    tcgProject TokelService<TcGatewayWorkflowProvider>();
    ItemInfo response = tcgWorkflowProvider.SaveWithProxyObject(connectionInfo, LocalCacheOption.Overwrite);
    //OR
    ItemInfo response = tcgWorkflowProvider.SaveWithProxyObject(connectionInfo, LocalCacheOption.DoNotOverwrite);
    tcGatewayLockProvider.CheckinDataset(connectionInfo, "000495", "A",
    DatasetType.T4TiaProjectDataset, "Project30");
    }
    catch (TcGatewayException)
    {
    // other operations
    }
}
```
[连接到 TIA Portal](#连接到-TIA-Portal)

### 5.4.6 使用新条目保存项目/全局库

要求
- 连接到 TIA Portal
请[连接到 TIA Portal](#连接到-TIA-Portal)”
- 已打开一个项目
请[打开项目](#打开项目)”
参数
<table><tr><td>参数名称</td><td>数据类型</td><td>必须项</td><td>描述</td></tr><tr><td>tcGatewayConnectionInfo</td><td>Siemens.Engineering.TeamcenterGateway.TcGatewayConnectionInfo</td><td>√</td><td>连接到 Teamcenter Gateway 后,返回 tcGatewayConnectionInfo。已传递的 tcGatewayConnectionInfo 必须与活动连接的 tcGatewayConnectionInfo 匹配。</td></tr><tr><td>itemId</td><td>System.String</td><td>√</td><td>指定项目需要保存到的条目 ID。</td></tr><tr><td>revisionId</td><td>System.String</td><td>√</td><td>指定项目需要保存到的修订版 ID。</td></tr><tr><td>localCacheOption</td><td>Siemens.Engineering.TeamcenterGateway.LocalCacheOption(Enum)</td><td>√</td><td>如果项目的本地缓存或数据集版本与服务器项目版本不匹配,指定覆盖本地缓存项目内容</td></tr></table>
```cs
//Program code: Saving project/global library in Teamcenter using SaveToItem( )
public void function6( )
{
using Siemens.Engineering.TeamcenterGateway;
{
TiaPortal tiaPortal = ...;
var tcGatewayConnectionProvider = tiaPortal TokService<TeamcenterConnectionProvider>();
var tcGatewayLockProvider = tiaPortal TokService<TcGatewayLockProvider>();
try
{
String userName = string.Empty; //User name
SecureString password = new SecureString(); //Secure string. Client takes care of encrypting password and openness framework decrypts and passes the decrypted value to the action
String userRole = ...; //Role
String userGroup = ...; //Group
String serverURL = string.Empty; //Teamcenter server URL
String teamcenterInstance = string.Empty; //Instance
TcGatewayConnectionInfo connectionInfo = tcGatewayConnectionProvider.Connect(userName, password, userGroup, userRole, serverURL, teamcenterInstance);
tcGatewayLockProvider.CheckoutDataset(connectionInfo, "000495", "A",
DatasetType.T4TiaProjectDataset, "Project30");
ProjectComposition projectComposition = tiaPortal.Projects;
String projectPath = string.Empty; // Project path for the checkout dataset in above step or download project using TcGateway Download API
Project tcgProject = projectComposition.Open(new FileInfo(projectPath));
TcGatewayWorkflowProvider tcgWorkflowProvider =
tcgProject TokService<TcGatewayWorkflowProvider>();
ItemInfo response = tcgWorkflowProvider.SaveToItem(connectionInfo, "000495", "A",
LocalCacheOption.Overwrite);
tcGatewayLockProvider.CheckinDataset(connectionInfo, "000495", "A",
DatasetType.T4TiaProjectDataset, "Project30");
}
catch (TcGatewayException)
{
// other operations
}
}
```

### 5.4.7 在 Teamcenter 中访问自定义属性

- TIA Portal Openness 已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
- 已打开一个项目
请[打开项目](#打开项目)”
应用
可使用TIA Portal Openness在Teamcenter Gateway中获取和设置自定义属性值。
参数
Teamcenter 项目类型是指 T4TiaLibrary、T4TiaProject 和 Teamcenter 数据模型中存在的子类型，其自定义属性在 Teamcenter 中映射。
<table><tr><td>参数名称</td><td>数据类型</td><td>必须项</td><td>描述</td></tr><tr><td>tcGatewayConnectionInfo</td><td>Siemens.Engineering.TeamcenterGateway.TcGatewayConnectionInfo</td><td>√</td><td>在连接到 Teamcenter 期间返回 tcGatewayConnectionInfo。传递的 tcGatewayConnectionInfo 必须与活动连接的 tcGatewayConnectionInfo 匹配。</td></tr><tr><td>itemType</td><td>System.String</td><td>√</td><td>指定 Teamcenter itemType</td></tr></table>
成功执行后，API 返回自定义属性集合（如果 Teamcenter 中有给定 itemtype 可用）。
<table><tr><td>数据类型</td><td>描述</td></tr><tr><td>IList&lt;Siemens.Engineering.TeamcenterGateway.TeamcenterProperty&gt;</td><td>指定条目或修订版的 Teamcenter 自定义属性列表。名称 [System.String]MappingLevel [System.int]ListOfValueInfo [Siemens.Engineering.TeamcenterGateway.TcPropertyListOfValueInfo]- LowerLimit [System.String]- UpperLimit [System.String]- 值[System.Collections.Generic.IEnumerable]DataType [Siemens.Engineering.TeamcenterGateway.MappedCustomAttributeType(Enum)]</td></tr></table>
调用 SetValue API，用于设置使用 GetTeamcenterCustomAttributes API 获取的自定义属性的值以及传递错误回调委托。
<table><tr><td>参数名称</td><td>数据类型</td><td>必须项</td><td>描述</td></tr><tr><td>value</td><td>System.String</td><td>√</td><td>为自定义属性指定值。</td></tr><tr><td>errorCallback</td><td>Siemens.Engineering.Tea mcenterGateway.ErrorCall back</td><td>√</td><td>委托处理在 API 调用/操作期间引发的错误。</td></tr></table>
程序代码
5.4 用于访问 Teamcenter Gateway 的函数
```cs
public void function7()
{
    using Siemens.Engineering.TeamcenterGateway;
    {
    using (TiaPortal tiaPortal = new TiaPortal(TiaPortalMode.WithUserInterface))
    {
    var tcGatewayConnectionProvider = tiaPortal TokService<TeamcenterConnectionProvider>();
    var tcGatewayLockProvider = tiaPortal TokService<TcGatewayLockProvider>();
    try
    {
    String userName = string.Empty; // User name
    SecureString password = new SecureString(); // Secure string. Client takes care of encrypting password and openness framework decrypts and passes the decrypted value to the action
    String userRole = ...; // Role
    String userGroup = ...; // Group
    String serverURL = string.Empty; // Teamcenter server URL
    String teamcenterInstance = string.Empty; // Instance
    ItemDetailsDelegate itemDetailsDelegate = ItemDetailsForCreation;
    TcGatewayConnectionInfo connectionInfo = tcGatewayConnectionProvider.Connect(userName, password, userGroup, userRole, serverURL, teamcenterInstance);
    var project = tiaPortal.Projects.Open(new FileInfo("D:\\UserData\\Documents\\Automation\\Project30\\Project30.ap18"));
    var tcGatewayWorkflowProvider = project.GetService<TcGatewayWorkflowProvider>();
    // OR
    var library = tiaPortal.GlobalLibraries.Open(new FileInfo(@"~\Documents\Automation\Library7\Library7.al18"), OpenMode.ReadWrite);
    var tcGatewayWorkflowProvider = library TokService<TcGatewayWorkflowProvider>();
    // Get custom attributes.
    var attributes = tcGatewayWorkflowProvider.GetTeamcenterCustomAttributes(connectionInfo, "T4TiaProject");
    ErrorCallback errorCallback = PropertyValueSettingErrorCallback;
    foreach (var arr in attributes)
    {
    if (arr.ListOfValueInfo != null)
    {
    foreach (var l in arr.ListOfValueInfo.Values)
    {
    Console.WriteLine(1);
    }
    }
    switch (arr (^Type)
    {
    case MappedCustomAttributeType.String:
    arr.SetValue("23232323232", errorCallback);
    break;
    case MappedCustomAttributeType.Char:
    arr.SetValue("d", errorCallback);
    break;
    case MappedCustomAttributeType.Integer:
    arr.SetValue("232", errorCallback);
```
```cs
break;
case MappedCustomAttributeType.arr.SetValue(23.4f.ToString(), errorCallback);
break;
}
}
catch (TcGatewayException)
{
    // other operations
}
}
```

### 5.4.8 将项目作为新条目保存到 Teamcenter

- TIA Portal Openness 已连接到 TIA Portal 请参见“Hotspot-Text 连接到 TIA Portal (页 90)”
- 已打开一个项目
请[打开项目](#打开项目)”
可以使用 TIA Portal Openness 在 Teamcenter 中将 TIA Portal 项目另存为新条目。成功创建条目/修订版后，API 返回包含 ItemId、RevisionId、ItemType、ItemName 的 itemInfo 对象。
参数
<table><tr><td>参数名称</td><td>数据类型</td><td>必须项</td><td>描述</td></tr><tr><td>tcGatewayConnectionInfo</td><td>Siemens.Engineering.TeamcenterGateway.TcGatewayConnectionInfo</td><td>√</td><td>在连接到 Teamcenter 期间返回 tcGatewayConnectionInfo。 tcGatewayConnectionInfo 必须与活动连接的 tcGatewayConnectionInfo 匹配。</td></tr><tr><td>itemDetailsDelegate</td><td>delegate</td><td>√</td><td>此委托由 API 的调用程序定义,其中包含有关要在 Teamcenter 中创建的条目的信息:• ItemId [System.String]• RevisionId [System.String]• ItemName [System.String] (Required)• Comments [System.String]• TeamcenterFolder [System.String]• TeamcenterProject [System.String[]]• TeamcenterItemType [System.String] (Required)</td></tr><tr><td>customAttributes</td><td>lEnumerable</td><td>-</td><td>指定与项目/全局库一起保存的条目/修订版自定义属性。</td></tr></table>
```cs
private static void ItemDetailsForCreation(ItemDetails itemDetails)
{
    itemDetails.ItemId = "...";
    itemDetails.ItemName = "Proj_Object";
    itemDetails.RevisionId = "...";
    itemDetails.TeamcenterItemType = "T4TiaProject";
    itemDetails.Comment = "Project Comments.";
    itemDetails.TeamcenterFolder = "Home\\TIA_Project\\ConveyourBelt";
    itemDetails.TeamcenterProject = new string[] { "Project_TIA_1", "Project_TIA_2" };
}
private static void PropertyValueSettingErrorCallback(string errorMessage)
{
    Console.WriteLine(errorMessage);
}
```
```cs
//Program code: Saving project to Teamcenter as new item
private void functionSavingProjectToTeamcenterAsNewItem()
{
    using Siemens.Engineering.TeamcenterGateway;
    {
    TiaPortal tiaPortal = ...;
    var tcGatewayConnectionProvider = tiaPortal TokService<TeamcenterConnectionProvider>();
    var tcGatewayLockProvider = tiaPortal TokService<TcGatewayLockProvider>();
    try
    {
    String userName = string.Empty; //User name
    SecureString password = new SecureString(); //Secure string. Client takes care of encrypting password and openness framework decrypts and passes the decrypted value to the action
    String userRole = ...; //Role
    String userGroup = string.Empty; //Group
    String serverURL = string.Empty; //Teamcenter server URL
    String teamcenterInstance = string.Empty; //Instance
    ItemDetailsDelegate itemDetailsDelegate = ItemDetailsForCreation;
    TcGatewayConnectionInfo connectionInfo = tcGatewayConnectionProvider.Connect(userName, password, userGroup, userRole, serverURL, teamcenterInstance);
    var project = tiaPortal.Projects.Open(new FileInfo("D:\\UserData\\Documents\\Automation\\Project30\\Project30.ap18"));
    var tcGatewayWorkflowProvider = project.GetService<TcGatewayWorkflowProvider>();
    //OR
    var library = tiaPortal.GlobalLibraries.Open(new FileInfo(@"~\Documents\Automation\Library7\Library7.al18"), OpenMode.ReadWrite);
    var tcGatewayWorkflowProvider = library TokService<TcGatewayWorkflowProvider>();
    //Save item in Teamcenter with custom attributes.
    var attributes = tcGatewayWorkflowProvider.GetTeamcenterCustomAttributes(connectionInfo, "T4TiaProject");
    ErrorCallback errorCallback = PropertyValueSettingErrorCallback;
    foreach (var arr in attributes)
    {
    if (arr.ListOfValueInfo != null)
    {
    //Err:
    //Invalid arr.ListOfValueInfo element
    foreach (var l in arr.ListOfValueInfo?.Values)
    {
    Console.WriteLine(1);
    }
    }
    switch (arr DataType)
    {
    case MappedCustomAttributeType.String:
    arr.SetValue("23232323232", errorCallback);
    break;
    case MappedCustomAttributeType.Char:
    arr.SetValue("d", errorCallback);
    break;
    }
}
```
```cs
case MappedCustomAttributeType.Integer:
arr.SetValue("232", errorCallback);
break;
case MappedCustomAttributeType.Float:
arr.SetValue(23.4f.ToString(), errorCallback);
break;
}
var createdItem = tcGatewayWorkflowProvider.SaveAsNewItem(connectionInfo, itemDetailsDelegate, attributes);
//OR
var createdItem = tcGatewayWorkflowProvider.SaveAsNewItem(connectionInfo, itemDetailsDelegate, null); // < --optional
var itemId = createdItem.ItemId;
var revisionId = createdItem.RevisionId;
var identName = createdItem.ItemName;
var type = createdItem.ItemType;
// Checkout created dataset to edit in TIA portal
tcGatewayLockProvider.CheckoutDataset(connectionInfo, itemId, revisionId, DatasetType.T4TiaProjectDataset, identName);
// Check in dataset after changes to project are completed
tcGatewayLockProvider.CheckinDataset(connectionInfo, itemId, revisionId, DatasetType.T4TiaProjectDataset, identName);
}
catch (TcGatewayException)
{
    // other operations
}
}
```

### 5.4.9 使用代理对象将项目另存为新条目

要求
- TIA Portal Openness 已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
- 已打开一个项目
请[打开项目](#打开项目)”
简介
可使用 TIA Portal Openness 将 TIA Portal 项目和全局库与代理对象一起保存到 Team Center。成功创建新条目后，API 返回 ItemId、RevisionId、ItemType、ItemName 等 itemInfo 对象详细信息。
参数
<table><tr><td>参数名称</td><td>数据类型</td><td>必须项</td><td>描述</td></tr><tr><td>tcGatewayConnectionInfo</td><td>Siemens.Engineering.TeamcenterGateway.TcGatewayConnectionInfo</td><td>√</td><td>在连接到 Teamcenter 期间返回 tcGatewayConnectionInfo。传递的 tcGatewayConnectionInfo 应与活动连接的 tcGatewayConnectionInfo 匹配。</td></tr><tr><td>itemDetailsDelegate</td><td>delegate</td><td>√</td><td>此委托由 API 的调用程序定义,其中包含有关要在 Teamcenter 中创建的条目的信息:• ItemId [System.String]• RevisionId [System.String]• ItemName [System.String] (Required)• Comments [System.String]• TeamcenterFolder [System.String]• TeamcenterProject [System.String[]]• TeamcenterItemType [System.String] (Required)</td></tr><tr><td>customAttributes</td><td>lEnumerable</td><td>-</td><td>指定与项目/全局库一起保存的条目/修订版自定义属性。</td></tr></table>
```cs
private static void ItemDetailsForCreation(ItemDetails itemDetails)
{
    itemDetails.ItemId = "...";
    itemDetails.ItemName = "Proj_Object";
    itemDetails.RevisionId = "...";
    itemDetails.TeamcenterItemType = "T4TiaProject";
    itemDetails.Comment = "Project Comments.";
    itemDetails.TeamcenterFolder = "Home\\TIA_Project\\ConveyourBelt";
    itemDetails.TeamcenterProject = new string[] { "Project_TIA_1", "Project_TIA_2" };
}
private static void PropertyValueSettingErrorCallback(string errorMessage)
{
    Console.WriteLine(errorMessage);
}
```
5.4 用于访问 Teamcenter Gateway 的函数
```cs
//Program code: Saving project/library in Teamcenter as new item with proxy object
private void function SavingProjectAsNewItemWithProxyObject()
{
    using Siemens.Engineering.TeamcenterGateway;
    {
    TiaPortal tiaPortal = ...;
    var tcGatewayConnectionProvider = tiaPortal.GetService<TeamcenterConnectionProvider>();
    var tcGatewayLockProvider = tiaPortal TokService<TcGatewayLockProvider>();
    try
    {
    String userName = string.Empty; //User name
    SecureString password = new SecureString(); //Secure string. Client takes care of encrypting password and openness framework decrypts and passes the decrypted value to the action
    String userRole = string.Empty; ; //Role
    String userGroup = string.Empty; //Group
    String serverURL = string.Empty; //Teamcenter server URL
    String teamcenterInstance = string.Empty; //Instance
    ItemDetailsDelegate itemDetailsDelegate = ItemDetailsForCreation;
    TcGatewayConnectionInfo connectionInfo = tcGatewayConnectionProvider.Connect(userName, password, userGroup, userRole, serverURL, teamcenterInstance);
    var project = tiaPortal.Projects.Open(new FileInfo("D:\\UserData\\Documents\\Automation\\Project30\\Project30.ap18"));
    var tcGatewayWorkflowProvider = project.GetService<TcGatewayWorkflowProvider>();
    //OR
    var library = tiaPortal.GlobalLibraries.Open(new FileInfo(@"~\Documents\Automation\Library7\Library7.al18"), OpenMode.ReadWrite);
    var tcGatewayWorkflowProvider = library TokService<TcGatewayWorkflowProvider>();
    //Save item in Teamcenter with custom attributes.
    var attributes = tcGatewayWorkflowProvider.GetTeamcenterCustomAttributes(connectionInfo, "T4TiaProject");
    ErrorCallback errorCallback = PropertyValueSettingErrorCallback;
    foreach (var arr in attributes)
    {
    if (arr.ListOfValueInfo != null)
    {
    foreach (var l in arr.ListOfValueInfo?.Values)
    {
    Console.WriteLine(l);
    }
    }
    switch (arr DataType)
    {
    case MappedCustomAttributeType.String:
    arr.SetValue("23232323232", errorCallback);
    break;
    case MappedCustomAttributeType.Char:
    arr.SetValue("d", errorCallback);
    break;
    case MappedCustomAttributeType.Integer:
    arr.SetValue("232", errorCallback);
    }
}
``````cs
break;
case MappedCustomAttributeType.Float:
arr.SetValue(23.4f.ToString(), errorCallback);
break;
}
var createdItem = tcGatewayWorkflowProvider.SaveAsNewItemWithProxyObject(connectionInfo, itemDetailsDelegate, attributes);
//OR
var createdItem = tcGatewayWorkflowProvider.SaveAsNewItem(connectionInfo, itemDetailsDelegate, null); //< --optional
var itemId = createdItem.ItemId;
var revisionId = createdItem.RevisionId;
var identName = createdItem.ItemName;
var type = createdItem.ItemType;
//Checkout created dataset to edit in TIA portal
tcGatewayLockProvider.CheckoutDataset(connectionInfo, itemId, revisionId, DatasetType.T4TiaProjectDataset, identName);
// Check in dataset after changes to project are complete
tcGatewayLockProvider.CheckinDataset(connectionInfo, itemId, revisionId, DatasetType.T4TiaProjectDataset, identName);
}
catch (TcGatewayException)
{
    // other operations
}
}
```

### 5.4.10 将项目作为新修订版保存到 Teamcenter

• TIA Portal Openness 已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
可使用 TIA Portal Openness 将 TIA Portal 项目和全局库在 Teamcenter 中另存为新修订版。成功创建新修订版后，API 会返回 ItemInfo 对象，例如 ItemId、RevisionId、ItemName 和ItemType 详细信息。

## 5.4 用于访问 Teamcenter Gateway 的函数

<table><tr><td>参数名称</td><td>数据类型</td><td>必须项</td><td>描述</td></tr><tr><td>tcGatewayConnectionInfo</td><td>Siemens.Engineering.TeamcenterGateway.TcGatewayConnectionInfo</td><td>√</td><td>在连接到 Teamcenter 期间返回tcGatewayConnectionInfo。已传递的tcGatewayConnectionInfo必须与活动连接的tcGatewayConnectionInfo匹配</td></tr><tr><td>revisionDetailsDelegate</td><td>RevisionDetailsDelegate</td><td>-</td><td>此委托由 API 的调用程序定义,其中包含有关要在 Teamcenter 中创建的修订版的信息</td></tr><tr><td>customAttributes</td><td>lEnumerable&lt;Siemens.Engineering.TeamcenterGateway.TeamcenterProperty&gt;</td><td>-</td><td>指定与项目/全局库一起保存的条目/修订版自定义属性。</td></tr></table>
//Program code: Saving project/library in Teamcenter as new revision
revisionDetails.RevisionId = "B";
revisionDetails.Comment = "Revised project";
5.4 用于访问 Teamcenter Gateway 的函数
```cs
private void SavingProjectToTeamcenterAsNewRevision()
{
    using Siemens.Engineering.TeamcenterGateway;
    {
    TiaPortal tiaPortal = ...;
    var tcGatewayConnectionProvider = tiaPortal TokService<TeamcenterConnectionProvider>();
    var tcGatewayLockProvider = tiaPortal TokService<TcGatewayLockProvider>();
    try
    {
    String userName = string.Empty; // User name
    SecureString password = new SecureString(); // Secure string. Client takes care of encrypting password and openness framework decrypts and passes the decrypted value to the action;
    String userRole = ...; // Role
    String userGroup = ...; // Group
    String serverURL = string.Empty; // Teamcenter server URL
    String teamcenterInstance = string.Empty; // InstanceRevisionDetailsDelegate
    revisionDetailsDelegate = RevisionDetailsForCreation;
    TcGatewayConnectionInfo connectionInfo = tcGatewayConnectionProvider.Connect(userName, password, userGroup, userRole, serverURL, teamcenterInstance);
    var project = tiaPortal.Projects.Open(new FileInfo("D:\\UserData\\Documents\\Automation\\Project30\\Project30.ap18"));
    var tcGatewayWorkflowProvider = project TokService<TcGatewayWorkflowProvider>();
    ItemDetailsDelegate itemDetailsDelegate = ItemDetailsForCreation;
    void ItemDetailsForCreation(ItemDetails itemDetails)
    {
    itemDetails.ItemId = "...";
    itemDetails.ItemName = "Project30";
    itemDetails.RevisionId = "...";
    itemDetails.TeamcenterItemType = "T4TiaProject";
    itemDetails.Comment = "Project Comments.";
    }
    var saveAsNewItemResult = tcGatewayWorkflowProvider.SaveAsNewItem(connectionInfo, itemDetailsDelegate, null);
    // Checkout created dataset to edit in TIA portal
    tcGatewayLockProvider.CheckoutDataset(connectionInfo, "000495", "A"), DatasetType.T4TiaProjectDataset, "Project30");
    var saveAs/NewRevisionResult = tcGatewayWorkflowProvider.SaveAsNewRevision(connectionInfo, revisionDetailsDelegate, null);
    // Check in dataset after changes to project are complete
    tcGatewayLockProvider.CheckinDataset(connectionInfo, "000495", "A", DatasetType.T4TiaProjectDataset, "Project30");
    // Checkout revised project/library
    tcGatewayLockProvider.CheckoutDataset(connectionInfo, "000495", "B", DatasetType.T4TiaProjectDataset, "Project30");
    // Check in revised dataset after changes to project are complete
    tcGatewayLockProvider.CheckinDataset(connectionInfo, "000495", "B", DatasetType.T4TiaProjectDataset, "Project30");
    }
    catch (TcGatewayException)
    {
```
5.4 用于访问 Teamcenter Gateway 的函数
// other operations } } }

### 5.4.11 从 Teamcenter 中下载项目/全局库

要求
• TIA Portal Openness 已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
应用
可使用 TIA Portal Openness 从 Teamcenter 下载并打开项目和库。API 返回启动文件路径以在 TIA Portal 中打开项目或库。
参数
<table><tr><td>参数名称</td><td>数据类型</td><td>必须项</td><td>描述</td></tr><tr><td>tcGatewayConnectionInfo</td><td>Siemens.Engineering.TeamcenterGateway.TcGatewayConnectionInfo</td><td>√</td><td>在连接到 Teamcenter 期间返回 tcGatewayConnectionInfo。已传递的 tcGatewayConnectionInfo 必须与活动连接的 tcGatewayConnectionInfo 匹配。</td></tr><tr><td>itemID</td><td>System.String</td><td>√</td><td>指定 TIA 项目/库的条目 ID。</td></tr><tr><td>revisionID</td><td>System.String</td><td>√</td><td>指定 TIA 项目/库的修订版 ID。</td></tr></table>
<table><tr><td>参数名称</td><td>数据类型</td><td>必须项</td><td>描述</td></tr><tr><td>itemType</td><td>Siemens.Engineering.TeamcenterGateway.ItemType(Enum)</td><td>√</td><td>Teamcenter 中项目/库的条目类型。</td></tr><tr><td>localCacheOption</td><td>Siemens.Engineering.TeamcenterGateway.LocalCacheOption(Enum)</td><td>√</td><td>如果正在下载的项目/全局库的版本已经可用,则覆盖 TcCache 的内容。如果为 True,则表示覆盖内容。如果为 False,则在 TcCache 和 Teamcenter 之间的版本不匹配或内容已被修改时,会引发异常。</td></tr></table>
如果未传递任何强制参数，则会引发 TcGatewayException 类型的 Siemens.Engineering 异常。
```cs
//Program code: Download project/library in Teamcenter
private void DownloadProjectLibrary()
{
    using Siemens.Engineering.TeamcenterGateway;
    {
    TiaPortal tiaPortal = ...;
    var tcGatewayConnectionProvider= tiaPortal TokService<TeamcenterConnectionProvider>();
    var tcGatewayLockProvider = tiaPortal TokService<TcGatewayLockProvider>();
    String userName = ...;//User name
    SecureString password = ...;//Secure string. Client takes care of encrypting password and openness framework decrypts and passes the decrypted value to the action;
    String userRole = ...;//Role
    String userGroup = ...;//Group
    String serverURL = ...;//Teamcenter server URL
    String teamcenterInstance = ...;//Instance
    try
    {
    TcGatewayConnectionInfo connectionInfo = tcGatewayConnectionProvider.Connect(userName, password, userGroup, userRole, serverURL, teamcenterInstance);
    tcGatewayLockProvider.CheckoutDataset(connectionInfo , "000495", "A", DatasetType.T4TiaProjectDataset,"Project30");
    TcGatewaySearchAndDownloadProvider downloadFromTcProvider =
    tiaPortal TokService<TcGatewaySearchAndDownloadProvider>();
    FileInfo TIAObjectStarterFilePath =
    downloadFromTcProvider.Download(connectionInfo,"000495", "A", ItemType.Project, LocalCacheOption.Overwrite);
    }
    catch(TcGatewayException)
    {
    // other operations
    }
    var project = tiaPortal.Projects.Open(TIAObjectStarterFilePath);
    //OR
    var library=tiaPortal.GlobalLibraries.Open(TIAObjectStarterFilePath, OpenMode.ReadWrite);
    //User can work on the Project.
    project.DeviceGroups.Create("Group_3");
    project.Save();
    }
}
```

### 5.4.12 从 Teamcenter 搜索项目/全局库

要求
• TIA Portal Openness 已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
应用
可使用 TIA Portal Openness 在 Teamcenter 中搜索项目和全局库。搜索 API 从 Teamcenter 返回 TIA Portal 对象列表，搜索结果包含详细信息，例如 ItemID、相关 RevisionId 列表。
参数
<table><tr><td>参数</td><td>数据类型</td><td>必须项</td><td>描述</td></tr><tr><td>tcGatewayConnectionInfo</td><td>Siemens.Engineering.TeamcenterGateway.TcGatewayConnectionInfo</td><td>√</td><td>连接成功后返回TeamcenterconnectionInfo。</td></tr><tr><td>type</td><td>Siemens.Engineering.TeamcenterGateway.ItemType(Enum)</td><td>√</td><td>指定 Teamcenter 中项目/库的条目类型。</td></tr><tr><td>TIAObjectName</td><td>System.String</td><td>-</td><td>指定 TIA 项目/库的名称。提供完整名称或使用通配符。[用户应至少在其中一个字段中提供值;条目ID、条目名称、TIAObjectName]</td></tr><tr><td>itemID</td><td>System.String</td><td>-</td><td>指定 TIA 项目/库的条目ID。提供完整条目 Id 或使用通配符。[用户应至少在其中一个字段中提供值;条目 ID、条目名称、TIAObjectName]</td></tr></table>
5.4 用于访问 Teamcenter Gateway 的函数
<table><tr><td>参数</td><td>数据类型</td><td>必须项</td><td>描述</td></tr><tr><td>itemName</td><td>System.String</td><td>-</td><td>指定 TIA 项目/库的条目名称。提供完整条目名称或使用通配符。[用户应至少在其中一个字段中提供值;条目 ID、条目名称、TIAObjectName]</td></tr><tr><td>revisionID</td><td>System.String</td><td>-</td><td>指定 TIA 项目/库的修订版 ID。用户应输入完整的修订版 ID 或使用通配符。</td></tr></table>
如果所需的强制参数未传递到 Teamcenter 中的搜索项目/库，则会引发 TcGatewayException类型的 Siemens.Engineering 异常。
```cs
//Program code: Search project/library in Teamcenter
private void function9()
{
using Siemens.Engineering.TeamcenterGateway;
using (TiaPortal tiaPortal = new TiaPortal(TiaPortalMode.WithUserInterface))
{
var tcGatewayConnectionProvider = tiaPortal.GetService<TeamcenterConnectionProvider>();
String userName = ...;//User name
SecureString password = ...;//Secure string. Client takes care of encrypting password and openness framework decrypts and passes the decrypted value to the action
String userRole = ...;//Role
String userGroup = ...;//Group
String serverURL = ...;//Teamcenter server URL
String teamcenterInstance =...;//Instance
try
{
TcGatewayConnectionInfo connectionInfo = tcGatewayConnectionProvider.Connect(userName, password, userGroup, userRole, serverURL, teamcenterInstance);
TcGatewaySearchAndDownloadProvider searchAndLoadProvider =
tiaPortal TokService<TcGatewaySearchAndDownloadProvider>();
var items = searchAndLoadProvider.Search(connectionInfo, ItemType.Project, "P*", "", "", "");
}
catch (TcGatewayException)
{
// other operations
foreach (var item in items)
{
varitemId = item.ItemId;
var revisionIdList = item.RevisionId;
foreach (var revision in revisionIdList)
{
Console.WriteLine(itemId + "-" + revision);
}
}
}
}
}
```

### 5.4.13 在 Teamcenter 中签出项目/全局库数据集

要求
• TIA Portal Openness 已连接到 TIA Portal请[打开项目](#打开项目)”
• 已打开一个项目
请[打开项目](#打开项目)”
可使用 TIA Portal Openness 对 Teamcenter 数据集中的 TIA Portal 项目和全局库执行签出操作。
参数
<table><tr><td>参数</td><td>数据类型</td><td>必须项</td><td>描述</td></tr><tr><td>tcGatewayConnectionInfo</td><td>Siemens.Engineering.TeamcenterGateway.TcGatewayConnectionInfo</td><td>√</td><td>在连接到 Teamcenter 期间返回 tcGatewayConnectionInfo。传递的 tcGatewayConnectionInfo 必须与活动连接的 tcGatewayConnectionInfo 匹配。</td></tr><tr><td>itemID</td><td>System.String</td><td>√</td><td>指定 Teamcenter 中 TIA 项目/库的条目 ID。</td></tr><tr><td>revisionID</td><td>System.String</td><td>√</td><td>指定数据集链接到的 Teamcenter 中 TIA 项目/库的修订版 ID。</td></tr></table>
5.4 用于访问 Teamcenter Gateway 的函数
<table><tr><td>参数</td><td>数据类型</td><td>必须项</td><td>描述</td></tr><tr><td>datasetType</td><td>Siemens.Engineering.TeamcenterGateway.DatasetType</td><td>√</td><td>指定对应于要签出项目/库的 Teamcenter 数据集类型。例如:T4TiaProjectDataset / T4TiaLibraryDataset。</td></tr><tr><td>datasetName</td><td>System.String</td><td>√</td><td>指定对应于要签出项目/库的 Teamcenter 数据集类型名称。</td></tr></table>
如果未传递对 Teamcenter 中的项目/库执行签出操作所需的强制参数，则会引发TcGatewayException 类型的 Siemens.Engineering 异常。

#### 程序代码：在 Teamcenter 中签出数据集

```cs
//Program code: Checkout project/global library in Teamcenter dataset
private void function10()
{
    using Siemens.Engineering.TeamcenterGateway;
    {
    TiaPortal tiaPortal = ...;
    var tcGatewayConnectionProvider = tiaPortal.GetService<TeamcenterConnectionProvider>();
    var tcGatewayLockProvider = tiaPortal TokService<TcGatewayLockProvider>();
    try
    {
    String userName = ...;//User name
    SecureString password = ...;//Secure string. Client takes care of encrypting password and openness framework decrypts and passes the decrypted value to the action
    String userRole = ...;//Role
    String userGroup = ...;//Group
    String serverURL = ...;//Teamcenter server URL
    TcGatewayConnectionInfo connectionInfo = tcGatewayConnectionProvider.Connect(userName, password, userGroup, userRole, serverURL, teamcenterInstance);
    tcGatewayLockProvider.CheckoutDataset(connectionInfo, "000495", "A",
    DatasetType.T4TiaProjectDataset, "Project30");
    }
    catch (TcGatewayException)
    {
    //User can perform saving of Changes of TIA Project to the checked out dataset or any other operations
    }
}
```

### 5.4.14 在 Teamcenter 中签入项目/全局库数据集

• TIA Portal Openness 已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
可使用 TIA Portal Openness 对 Teamcenter 数据集中的 TIA Portal 项目和全局库执行签入操作。
参数
<table><tr><td>参数名称</td><td>数据类型</td><td>必须项</td><td>描述</td></tr><tr><td>tcGatewayConnectionInfo</td><td>Siemens.Engineering.TeamcenterGateway.TcGatewayConnectionInfo</td><td>√</td><td>在连接到 Teamcenter 期间返回 tcGatewayConnectionInfo。传递的 tcGatewayConnectionInfo 必须与活动连接的 tcGatewayConnectionInfo 匹配</td></tr><tr><td>itemID</td><td>System.String</td><td>√</td><td>指定 Teamcenter 中 TIA Portal 项目/库的条目 ID。</td></tr><tr><td>revisionID</td><td>System.String</td><td>√</td><td>指定数据集链接到的 Teamcenter 中 TIA Portal 项目/库的修订版 ID。</td></tr><tr><td>datasetType</td><td>Siemens.Engineering.TeamcenterGateway.Dataset Type</td><td>√</td><td>指定对应于要签入项目/库的 Teamcenter 数据集类型。例如:T4TiaProjectDataset / T4TiaLibraryDataset。</td></tr><tr><td>datasetName</td><td>System.String</td><td>√</td><td>指定对应于要签入项目/库的 Teamcenter 数据集类型名称。</td></tr></table>
说明
如果未传递将项目/库签入到 Teamcenter 数据集所需的任何强制参数，则会引发TcGatewayException 类型的 Siemens.Engineering 异常。
```cs
//Program code: Checkin project/global library in Teamcenter dataset
private void function11()
{
    using Siemens.Engineering.TeamcenterGateway;
    {
    using (TiaPortal tiaPortal = new TiaPortal(TiaPortalMode.WithUserInterface))
    {
    var tcGatewayConnectionProvider = tiaPortal.GetService<TeamcenterConnectionProvider>();
    var tcGatewayLockProvider = tiaPortal TokService<TcGatewayLockProvider>();
    try
    {
    String userName = ...;//User name
    SecureString password = ...;//Secure string. Client takes care of encrypting password and openness framework decrypts and passes the decrypted value to the action
    String userRole = ...;//Role
    String userGroup = ...;//Group
    String serverURL = ...;//Teamcenter server URL
    String teamcenterInstance =...;//Instance
    TcGatewayConnectionInfo connectionInfo = tcGatewayConnectionProvider.Connect(userName, password, userGroup, userRole, serverURL, teamcenterInstance);
    tcGatewayLockProvider.CheckoutDataset(connectionInfo, "000495", "A",
    DatasetType.T4TiaProjectDataset, "Project30");//User can perform saving of Changes of TIA Project to the checkedout dataset using TcGateway Save APIs.
    tcGatewayLockProvider.CheckinDataset(connectionInfo, "000495", "A",
    DatasetType.T4TiaProjectDataset, "Project30");//Checkin to release the lock on dataset
    }
    catch (TcGatewayException)
    {
    // other operations
    }
    }
}
```

### 5.4.15 取消在 Teamcenter 中签出数据集

要求
• TIA Portal Openness 已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
5.4 用于访问 Teamcenter Gateway 的函数
应用
可使用 TIA Portal Openness 对 Teamcenter 中的 TIA Portal 项目和全局库数据集取消签出操作。还可使用 CancelCheckoutDataset() 来释放 Teamcenter 中数据集的锁定。
参数
<table><tr><td>参数名称</td><td>数据类型</td><td>必须项</td><td>描述</td></tr><tr><td>tcGatewayConnectionInfo</td><td>Siemens.Engineering.TeamcenterGateway.TcGatewayConnectionInfo</td><td>√</td><td>在连接到 Teamcenter 期间返回 tcGatewayConnectionInfo。传递的 tcGatewayConnectionInfo 必须与活动连接的 tcGatewayConnectionInfo 匹配。</td></tr><tr><td>itemID</td><td>System.String</td><td>√</td><td>指定 Teamcenter 中 TIA 项目/库的条目 ID。</td></tr><tr><td>revisionID</td><td>System.String</td><td>√</td><td>指定数据集链接到的 Teamcenter 中 TIA 项目/库的修订版 ID。</td></tr><tr><td>datasetType</td><td>Siemens.Engineering.TeamcenterGateway.Dataset Type</td><td>√</td><td>指定对应于要签出项目/库的 Teamcenter 数据集类型。例如: T4TiaProjectDataset / T4TiaLibraryDataset。</td></tr><tr><td>datasetName</td><td>System.String</td><td>√</td><td>指定对应于要签出项目/库的 Teamcenter 数据集类型名称。</td></tr></table>
如果未传递在 Teamcenter 中取消项目/库签出操作所需的任何强制参数，则会引发TcGatewayException 类型的 Siemens.Engineering 异常。
5.4 用于访问 Teamcenter Gateway 的函数
```cs
//Program code: Cancel checkout dataset in Teamcenter
private void function12()
{
    using Siemens.Engineering.TeamcenterGateway;
    {
    TiaPortal tiaPortal = ...;
    var tcGatewayConnectionProvider = tiaPortal.GetService<TeamcenterConnectionProvider>();
    var tcGatewayLockProvider = tiaPortal TokService<TcGatewayLockProvider>();
    try
    {
    String userName = ...;//User name
    SecureString password = ...;//Secure string. Client takes care of encrypting password and openness framework decrypts and passes the decrypted value to the action
    String userRole = ...;//Role
    String userGroup = ...;//Group
    String serverURL = ...;//Teamcenter server URL
    String teamcenterInstance = ...;//Instance
    TcGatewayConnectionInfo connectionInfo = tcGatewayConnectionProvider.Connect(userName, password, userGroup, userRole, serverURL, teamcenterInstance);
    //User can perform saving of Changes of TIA Project to the checked out dataset using TcGateway Save APIs.
    tcGatewayLockProvider.CheckoutDataset(connectionInfo, "000495", "A",
    DatasetType.T4TiaProjectDataset, "Project30");
    //Cancel checkout on dataset to release the lock on dataset and undo the changes done on dataset
    tcGatewayLockProvider.CancelCheckoutDataset(connectionInfo, "000495", "A",
    DatasetType.T4TiaProjectDataset, "Project30");
    }
    catch (TcGatewayException)
    {
    // other operations
    }
    }
}
```
5.5 连接功能

## 5.5 连接功能


### 5.5.1 端口到端口连接的可组态属性

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[打开项目](#打开项目)
• 已打开一个项目。
请[打开项目](#打开项目)
应用
端口互连的属性位于端口设备项。通过 TIA Portal Openness 进行的属性读写访问与在 UI 中的访问相同。

#### 端口接口设置

端口接口设置具有以下属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>可写入</td><td>访问</td><td>说明</td></tr><tr><td>MediumAttachmentType</td><td>MediumAttachmentType</td><td>r/o</td><td>动态属性</td><td>-</td></tr><tr><td>CableName</td><td>CableName</td><td>读取/写入</td><td>动态属性</td><td>-</td></tr><tr><td>AlternativePartnerPorts</td><td>Boolean</td><td>读取/写入</td><td>动态属性</td><td>仅在支持工具转换器功能时可用,例如在CPU1516上。</td></tr><tr><td>SignalDelaySelection</td><td>SignalDelaySelection</td><td>读取/写入</td><td>动态属性</td><td>-</td></tr><tr><td>CableLength</td><td>CableLength</td><td>读取/写入</td><td>动态属性</td><td>-</td></tr><tr><td>SignalDelayTime</td><td>Double</td><td>读取/写入</td><td>动态属性</td><td>-</td></tr></table>
为属性 MediumAttachmentType 提供以下 ENUM 值：
<table><tr><td>值</td><td>说明</td></tr><tr><td>MediumAttachmentType.None</td><td>连接类型无法确定。</td></tr><tr><td>MediumAttachmentType.Copper</td><td>连接类型为铜。</td></tr><tr><td>MediumAttachmentType.FibreOptic</td><td>连接类型为光纤。</td></tr></table>
为属性 CableName 提供以下 ENUM 值：
<table><tr><td>值</td><td>说明</td></tr><tr><td>CableName.None</td><td>未指定电缆名称</td></tr><tr><td>CableName.FO_Standard_Cable_9</td><td>FO 标准电缆 GP (9 μm)</td></tr><tr><td>CableName.Flexible_FO_Cable_9</td><td>柔性 FO 电缆 (9 μm)</td></tr><tr><td>CableName.FO_Standard_Cable_GP_50</td><td>FO 标准电缆 GP (50 μm)</td></tr><tr><td>CableName.FO_Trailing_Cable_GP</td><td>FO 拖曳式电缆/GP</td></tr><tr><td>CableName.FO_Ground_Cable</td><td>FO 接地电缆</td></tr><tr><td>CableName.FO_Standard_Cable_62_5</td><td>FO 标准电缆 (62.5 μm)</td></tr><tr><td>CableName.Flexible_FO_Cable_62_5</td><td>柔性 FO 电缆 (62.5 μm)</td></tr><tr><td>CableName.POF_Standard_Cable_GP</td><td>POF 标准电缆 GP</td></tr><tr><td>CableName.POF_Trailing_Cable</td><td>POF 拖曳式电缆</td></tr><tr><td>CableName.PCF_Standard_Cable_GP</td><td>PCF 标准电缆 GP</td></tr><tr><td>CableName.PCF_Trailing_Cable_GP</td><td>PCF 拖曳式电缆/GP</td></tr><tr><td>CableName.GI_POF_Standard_Cable</td><td>GI-POF 标准电缆</td></tr><tr><td>CableName.GI_POF_Trailing_Cable</td><td>GI-POF 拖曳式电缆</td></tr><tr><td>CableName.GI_PCF_Standard_Cable</td><td>GI-PCF 标准电缆</td></tr><tr><td>CableName.GI_PCF_Trailing_Cable</td><td>GI-PCF 拖曳式电缆</td></tr></table>

## 5.5 连接功能

为属性 SignalDelaySelection 提供以下 ENUM 值：
<table><tr><td>值</td><td>说明</td></tr><tr><td>SignalDelaySelection.None</td><td>-</td></tr><tr><td>SignalDelaySelection.CableLength</td><td>CableLength 用于定义信号延迟。</td></tr><tr><td>SignalDelaySelection.SignalDelayTime</td><td>SignalDelayTime 用于定义信号延迟。</td></tr></table>
为属性 CableLength 提供以下 ENUM 值：
<table><tr><td>值</td><td>说明</td></tr><tr><td>CableLength.None</td><td>未指定电缆长度。</td></tr><tr><td>CableLength.Length20m</td><td>电缆长度为 20m。</td></tr><tr><td>CableLength.Length50m</td><td>电缆长度为 50m。</td></tr><tr><td>CableLength.Length100m</td><td>电缆长度为 100m。</td></tr><tr><td>CableLength.Length1000m</td><td>电缆长度为 1000m。</td></tr><tr><td>CableLength.Length3000m</td><td>电缆长度为 3000m。</td></tr></table>

### 端口选项

端口选项具有以下属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>可写入</td><td>访问</td></tr><tr><td>PortActivation</td><td>bool</td><td>读取/写入</td><td>动态属性</td></tr><tr><td>TransmissionRateAndDuplex</td><td>TransmissionRateAndDuplex</td><td>读取/写入</td><td>动态属性</td></tr><tr><td>PortMonitoring</td><td>bool</td><td>读取/写入</td><td>动态属性</td></tr><tr><td>TransmissionRateAutoNegotiation</td><td>bool</td><td>读取/写入</td><td>动态属性</td></tr><tr><td>EndOfDetectionOfAccessibleDevices</td><td>bool</td><td>读取/写入</td><td>动态属性</td></tr></table>
5.5 连接功能
<table><tr><td>属性名称</td><td>数据类型</td><td>可写入</td><td>访问</td></tr><tr><td>EndOfTopologyDiscovery</td><td>bool</td><td>读取/写入</td><td>动态属性</td></tr><tr><td>EndOfSyncDomain</td><td>bool</td><td>读取/写入</td><td>动态属性</td></tr></table>
为属性 TransmissionRateAndDuplex 提供以下 ENUM 值：
<table><tr><td>值</td><td>说明</td></tr><tr><td>TransmissionRateAndDuplex.None</td><td>-</td></tr><tr><td>TransmissionRateAndDuplex.Automatic</td><td>自动</td></tr><tr><td>TransmissionRateAndDuplex.AUI10 Mbps</td><td>10 Mbps AUI</td></tr><tr><td>TransmissionRateAndDuplex.TP10MbpsHalfDuplex</td><td>TP 10 Mbps 半双工</td></tr><tr><td>TransmissionRateAndDuplex.TP10MbpsFullDuplex</td><td>TP 10 Mbps 全双工</td></tr><tr><td>TransmissionRateAndDuplex.AsyncFiber10MbpsHalfDuplex</td><td>异步光纤 10 Mbps 半双工模式</td></tr><tr><td>TransmissionRateAndDuplex.AsyncFiber10MbpsFullDuplex</td><td>异步光纤 10 Mbps 全双工模式</td></tr><tr><td>TransmissionRateAndDuplex.TP100MbpsHalfDuplex</td><td>TP 100 Mbps 半双工</td></tr><tr><td>TransmissionRateAndDuplex.TP100MbpsFullDuplex</td><td>TP 100 Mbps 全双工</td></tr><tr><td>TransmissionRateAndDuplex.FO100MbpsFullDuplex</td><td>FO 100 Mbps 全双工</td></tr><tr><td>TransmissionRateAndDuplex.X1000MbpsFullDuplex</td><td>X1000 Mbps 全双工</td></tr><tr><td>TransmissionRateAndDuplex.FO1000MbpsFullDuplexLD</td><td>FO 1000 Mbps 全双工 LD</td></tr><tr><td>TransmissionRateAndDuplex.FO1000MbpsFullDuplex</td><td>FO 1000 Mbps 全双工</td></tr><tr><td>TransmissionRateAndDuplex.TP1000MbpsFullDuplex</td><td>TP 1000 Mbps 全双工</td></tr></table>

## 5.6 库操作函数

<table><tr><td>值</td><td>说明</td></tr><tr><td>TransmissionRateAndDuplex.FO100 00MbpsFullDuplex</td><td>FO 10000 Mbps 全双工</td></tr><tr><td>TransmissionRateAndDuplex.FO100 MbpsFullDuplexLD</td><td>FO 100 Mbps 全双工 LD</td></tr><tr><td>TransmissionRateAndDuplex.POFPC F100MbpsFullDuplex</td><td>POF/PCF 100 Mbps 全双工</td></tr></table>
连接到 TIA Portal (页 90)

## 5.6 库操作函数


### 5.6.1 对象和实例操作函数


#### 访问类型和实例

可以使用 TIA Portal Openness API 接口访问项目库或全局库中的类型、类型版本和主副本。可以确定类型版本和实例间的连接。还可以更新项目中的实例以及在全局库和项目库之间同步更改。TIA Portal Openness API 接口还支持类型版本与实例的比较。

#### 对象和实例操作函数

可以使用 TIA Portal Openness API 接口访问类型、类型版本、主副本和实例的以下操作函数：
![](images/e3566590584b89d2b12af6caff52ccd320c5b6eaac326de14a53a902f125eff5.jpg)
① 显示类型属性、类型版本、主副本和实例
① 项目库中提供以下功能：
• 更新类型实例
• 实例化项目中的类型版本
• 在库组内进行导航
• 删除组、类型、类型版本和主副本
① 全局库中提供以下功能：
• 更新类型实例
• 实例化项目中的类型版本
• 在库组内进行导航

### 5.6.2 访问全局库

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
全局库有三种类型。
• 系统全局库 (Siemens.Engineering.Library.SystemGlobalLibrary)：这些全局库随 TIAPortal 一起安装并采用 .asx 文件扩展名。所有系统全局库均为只读。
• 企业全局库 (Siemens.Engineering.Library.CorporateGlobalLibrary)：这些全局库已由管理员选择，可在 TIA Portal 启动时进行预加载。所有企业全局库均为只读。
• 用户全局库 (Siemens.Engineering.Library.UserGlobalLibrary)：这些全局库已由 TIAPortal 用户创建。用户全局库能够以只读模式或读写模式打开。
如果用户全局库已采用某种模式打开，则不能使用另一种模式打开同一用户全局库。之前版本的用户全局库只能在只读模式下打开。
使用 TIA Portal Openness 打开的全局库还可添加至 TIA Portal UI 的全局库集合，并显示在TIA Portal UI 中（若 UI 存在）。

#### 程序代码：可用的全局库

修改以下程序代码以获取所有可用全局库的相关信息：
```cs
TiaPortal tia = ...;
var availableLibraries = tia.GlobalLibraries.GetGlobalLibraryInfos();
foreach (GlobalLibraryInfo info in availableLibraries)
{
    Console.WriteLine(" Library Name: {0}", info.Name);
    Console.WriteLine(" Library Path: {0}", info.Path);
    Console.WriteLine(" Library Type: {0}", info.LibraryType);
    Console.WriteLine(" Library IsOpen: {0}", info.IsOpen);
}
```

#### GlobalLibrary 的属性

<table><tr><td>值</td><td>数据类型</td><td>说明</td></tr><tr><td>Author</td><td>String</td><td>全局库的作者。</td></tr><tr><td>Comment</td><td>MultilingualText</td><td>全局库的注释。</td></tr><tr><td>IsReadOnly</td><td>Boolean</td><td>全局库为只读时为真。</td></tr><tr><td>IsModified</td><td>Boolean</td><td>全局库的内容已更改时为真。</td></tr><tr><td>Name</td><td>String</td><td>全局库的名称。</td></tr><tr><td>Path</td><td>FileInfo</td><td>全局库的路径。</td></tr></table>

#### GlobalLibraryInfo 的属性

<table><tr><td>值</td><td>返回类型</td><td>说明</td></tr><tr><td>IsReadOnly</td><td>Boolean</td><td>全局库为只读时为真。</td></tr><tr><td>IsOpen</td><td>Boolean</td><td>全局库已打开时为真。</td></tr><tr><td>LibraryType</td><td>GlobalLibraryType</td><td>全局库的类型:• System:系统全局库• Corporate:企业全局库• User:用户全局库</td></tr><tr><td>Name</td><td>String</td><td>全局库的名称。</td></tr><tr><td>Path</td><td>FileInfo</td><td>全局库的路径。</td></tr></table>
在库中访问文件夹 (页 244)

### 5.6.3 访问库基础类型

要求
• 应用程序已使用 TIA Portal Openness 连接到 TIA Portal[连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已打开
[打开项目](#打开项目)”
可使用 TIA Portal Openness 访问库类型对象的基础类型类。这些类都有Siemens.Engineering.Library.Types.LibraryType 的直接基础类型
可访问以下基础类型类：
• Siemens.Engineering.Hmi.Faceplate.FaceplateLibraryType
• Siemens.Engineering.Hmi.RuntimeScripting.VBScriptLibraryType
• Siemens.Engineering.Hmi.RuntimeScripting.CScriptLibraryType
• Siemens.Engineering.Hmi.Screen.ScreenLibraryType
• Siemens.Engineering.Hmi.Screen.StyleLibraryType
• Siemens.Engineering.Hmi.Screen.StyleSheetLibraryType
• Siemens.Engineering.Hmi.Tag.HmiUdtLibraryType
• Siemens.Engineering.SW.Blocks.CodeBlockLibraryType
• Siemens.Engineering.SW.Types.PlcTypeLibraryType
```text
TiaPortal tiaPortal = ...;
Project project = tia.Projects.First();
ProjectLibrary library = project.ProjectLibrary;
//Pre-V14SP1
LibraryType libraryType= library.TypeFolder.Types.Find("VBFunction_1");
//V14SP1
VBScriptLibraryType libraryTypeAsVbScript = libraryType as VBScriptLibraryType;
```

### 5.6.4 访问全局库语言

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。
请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 库已打开
请[打开库](#打开库)”
可使用语言设置导航器访问和管理全局库语言。
TIA Portal Openness 支持对全局库语言进行以下访问：
• 通过支持的语言进行迭代。
• 由 System.Globalization.CultureInfo 通过支持的语言集合进行搜索。
• 访问各个语言。每个语言对象将包含一个System.Globalization.CultureInfo类型的只读属性 Culture。
• 访问活动语言的集合。
• 由 System.Globalization.CultureInfo 通过活动的语言集合进行搜索。
• 向活动的语言集合添加语言。
• 从活动的语言集合删除语言。
• 设置编辑语言。
• 设置参考语言。

#### 全局库语言属性

全局库语言具有以下属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>可写入</td><td>说明</td></tr><tr><td>LanguageSetti ngs</td><td>Siemens.Engineering.La nguageSettings</td><td>r/o</td><td>处理全局库语言</td></tr></table>

#### 程序代码：枚举全局库语言

修改以下程序代码以枚举全局库语言：
```javascript
FileInfo m_GlobalLibrarypath = new FileInfo("bla");
TiaPortal portal = new TiaPortal(TiaPortalMode.WithUserInterface);
var globalLibrary = portal.GlobalLibraries.Open(m_GlobalLibrarypath, OpenMode.ReadOnly);
LanguageSettings languageSettings = globalLibrary.LanguageSettings;
```

#### 程序代码：访问语言设置

修改以下程序代码以访问全局库的语言设置：
```text
FileInfo m_GlobalLibrarypath = new FileInfo("bla");
TiaPortal portal = new TiaPortal(TiaPortalMode.WithUserInterface);
var globalLibrary = portal.GlobalLibraries.Open(m_GlobalLibrarypath, OpenMode.ReadOnly);
LanguageComposition languages = globalLibrary.LanguageSettings.Languages;
foreach (Language language in languages)
{
    // Work with this language
}
```

#### 程序代码：设置全局库语言

修改以下程序代码以设置全局库语言。如果通过 TIA Portal Openness 设置新支持的语言，则会将该语言将添加到活动语言集合。
```javascript
FileInfo m_GlobalLibrarypath = new FileInfo("bla");
TiaPortal portal = new TiaPortal(TiaPortalMode.WithUserInterface);
var globalLibrary = portal.GlobalLibraries.Open(m_GlobalLibrarypath, OpenMode.ReadOnly);
LanguageSettings languageSettings = globalLibrary.LanguageSettings;
LanguageComposition supportedLanguages = languageSettings.Languages;
LanguageAssociation activeLanguages = languageSettings.ActiveLanguages;
Language supportedGermanLanguage = supportedLanguages.Find(CultureInfo.GetCultureInfo("de-DE"));
activeLanguages.Add(supportedGermanLanguage);
languageSettings.EditingLanguage = supportedGermanLanguage;
languageSettings.ReferenceLanguage = supportedGermanLanguage;
```
在全局库语言设置中添加和修改语言不会修改全局库已发布版本的语言。该行为适用于通过 U（语言编辑器）或语言设置导航器更新全局库语言。

### 5.6.5 打开库

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已通过 TIA Portal Openness 应用程序打开一个项目。此要求仅适用于访问项目库。请[打开项目](#打开项目)
全局库可采用 System.IO.FileInfo 通过本地存储介质或网络存储的库文件路径打开。只有用户全局库才可通过路径打开。从系统全局库或企业全局库获取的路径无法用于打开操作。
自 V14 SP1 起的全局库可使用 GlobalLibraryInfo 打开。OpenMode 可在 GlobalLibraryInfo 中指定。
早期版本的 TIA Portal 的用户全局库可用当前版本的 TIA Portal 升级和打开。V13 或更早版本的全局库无法用升级版本打开。这些库必须首先升级至 V13 SP1。
使用 TIA Portal Openness 打开的库还可添加至 TIA Portal 的全局库集合，并显示在 TIA Portal的用户界面中。

#### 程序代码：使用 System.IO.FileInfo 打开库

修改以下程序代码：
TiaPortal tia = ...
FileInfo fileInfo = ....
UserGlobalLibrary userLib = tia.GlobalLibraries.Open(fileInfo, OpenMode.ReadWrite);

#### 程序代码：使用 GlobalLibraryInfo 打开库

修改以下程序代码：
```text
TiaPortal tia = ...
IList<GlobalLibraryInfo> libraryInfos = tia.GlobalLibraries.GetGlobalLibraryInfos();
GlobalLibraryInfo libInfo = ...; // check for the info you need from the list, e.g.
GlobalLibrary libraryOpenedWithInfo;
if (libInfo.Name == "myLibrary")
libraryOpenedWithInfo = tia.GlobalLibraries.Open(libInfo);
```
程序代码：升级库
修改以下程序代码：
```text
TiaPortal tia = ...
FileInfo fileInfo = .... // library from previous TIA Portal version
```
UserGlobalLibrary userLib = tia.GlobalLibraries.OpenWithUpgrade(fileInfo);

#### OpenMode

<table><tr><td>值</td><td>说明</td></tr><tr><td>ReadOnly</td><td>库的读访问。</td></tr><tr><td>ReadWrite</td><td>库的读写访问。</td></tr></table>

### 5.6.6 比较库

要求
• 应用程序已使用 TIA Portal Openness 连接到 TIA Portal[连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已打开
[打开项目](#打开项目)”
可以使用 TIA Portal Openness 相互比较各个库。例如，可在将新版本更新到项目之前使用此功能确定版本间的差异。
可使用 Openness 对所选库对象进行具体比较。可比较两个库对象
• 类型对象
• 版本对象
• 模板副本
可通过 Openness API 比较两个类型对象（例如版本对象和主副本），并返回详细的内容比较结果。

#### 方法、参数和枚举

TIA Portal Openness 支持采用以下方法及其签名类型来比较库对象：
<table><tr><td>方法</td><td>返回类型</td></tr><tr><td>DetailedCompareResult CompareTo(LibraryType targetLibraryObject)</td><td>Siemens.Engineering.Library.Types.LibraryType</td></tr><tr><td>DetailedCompareResult CompareTo(LibraryTypeVersion targetLibraryObject)</td><td>Siemens.Engineering.Library.Types.LibraryTypeVersion</td></tr><tr><td>DetailedCompareResult CompareTo(MasterCopy targetLibraryObject)</td><td>Siemens.Engineering.Library.MasterCopies.MasterCopy</td></tr></table>
LibraryCompareResult 支持 TIA Portal Openness 中的以下导航器：
<table><tr><td>名称</td><td>类型</td></tr><tr><td>Parent</td><td>Siemens.Engineering.IEngineeringObject</td></tr><tr><td>RootElement</td><td>Siemens.Engineering.Library.Compare.LibraryCompareResultElement</td></tr></table>
LibraryCompareResultElement 支持 TIA Portal Openness 中的以下导航器和属性：
<table><tr><td>名称</td><td>类型</td></tr><tr><td>Parent</td><td>Siemens.Engineering.Library.Compare.LibraryCompareResultElementComposition</td></tr><tr><td>RootElement</td><td>Siemens.Engineering.Library.Compare.LibraryCompareResultElement</td></tr></table>
<table><tr><td>属性名称</td><td>类型</td></tr><tr><td>ComparisonResult</td><td>Siemens.Engineering.Library.Compare.LibraryCompareResultState</td></tr><tr><td>DetailedInformation</td><td>System.String</td></tr><tr><td>LeftName</td><td>System.String</td></tr><tr><td>RightName</td><td>System.String</td></tr><tr><td>Left</td><td>Siemens.Engineering.IEngineeringObject</td></tr><tr><td>Right</td><td>Siemens.Engineering.IEngineeringObject</td></tr></table>
LibraryCompareResultState ENUM 支持以下 ENUM 项目：
<table><tr><td>Enum 项目</td><td>描述</td></tr><tr><td>ContainerContentsDifferent</td><td>Container contents has one or more differences</td></tr><tr><td>ContainerContentsIdentical</td><td>Container content is identical</td></tr><tr><td>ObjectsDifferent</td><td>Objects are different</td></tr><tr><td>LeftMissing</td><td>Left object is missing</td></tr><tr><td>RightMissing</td><td>Right object is missing</td></tr><tr><td>ObjectsIdentical</td><td>Objects are identical</td></tr></table>
DetailedCompareResult 支持 TIA Portal Openness 中的以下导航器：
<table><tr><td>名称</td><td>类型</td></tr><tr><td>Parent</td><td>Siemens.Engineering.IEngineeringObject</td></tr><tr><td>RootElement</td><td>Siemens.Engineering.Library.Compare.LibraryCompareResultElement</td></tr></table>
DetailedCompareResultElement 支持 TIA Portal Openness 中的以下导航器和属性：
<table><tr><td>名称</td><td>类型</td></tr><tr><td>Parents</td><td>Siemens.Engineering.IEngineeringObject</td></tr></table>
<table><tr><td>属性名称</td><td>类型</td><td>描述</td></tr><tr><td>Description</td><td>System.String</td><td>详细比较特性名称</td></tr><tr><td>LeftValue</td><td>System.Object</td><td>详细比较左侧特性值。LeftValue 特性支持以下类型,即 System.Guid、System.Boolean、System.String、System.DateTime</td></tr><tr><td>RightValue</td><td>System.Object</td><td>详细比较右侧特性值。RightValue 特性支持以下类型,即 System.Guid、System.Boolean、System.String、System.DateTime。</td></tr><tr><td>DetailCompareStatus</td><td>Siemens.Engineering.Library.Compare.DetailCompareStatus</td><td>基于应用的默认条件过滤器返回特性值的比较结果。(默认情况下不会比较版本对象的原始库特性)</td></tr></table>
DetailCompareStatus 支持以下 ENUM 项目：
<table><tr><td>Enum 项目</td><td>值</td></tr><tr><td>ObjectsDifferent</td><td>对象不同</td></tr><tr><td>ObjectsIdentical</td><td>对象相同</td></tr><tr><td>NotCompared</td><td>如果应用过滤器,则不会比较对象</td></tr></table>
GlobalLibrary globalLibrary = ...;
ProjectLibrary projectLibrary = Project.ProjectLibrary;
LibraryCompareResult libraryCompareResults =
globalLibrary.CompareToLibrary(projectLibrary);

#### 修改以下程序代码以比较两个类型对象：

```matlab
...
GlobalLibrary globalLibrary = ...;
ProjectLibrary projectLibrary = Project.ProjectLibrary;
LibraryType leftTypeObject = ProjectLib.TypeFolder.Types.Find(typeName);
LibraryType rightTypeObject = GlobalLib.TypeFolder.Types.Find(typeName);
DetailedCompareResult detailedCompareResult = leftTypeObject.compareTo(rightTypeObject);
...
```

#### 修改以下程序代码以比较两个版本：

```matlab
...
GlobalLibrary globalLibrary = ...;
ProjectLibrary projectLibrary = Project.ProjectLibrary;
LibraryTypeVersion leftVersionObject =
ProjectLib.TypeFolder.Types.Find(typeName).Versions[0];
LibraryTypeVersion rightVersionObject =
GlobalLib.TypeFolder.Types.Find(typeName).Versions[0];
DetailedCompareResult detailedCompareResult =
leftVersionObject.compareTo(rightVersionObject);
```
修改以下程序代码以比较两个模板副本对象：
```matlab
...
GlobalLibrary globalLibrary = ...;
ProjectLibrary projectLibrary = Project.ProjectLibrary;
LibraryTypeVersion leftMasterCopy =
ProjectLib.MasterCopyFolder.MasterCopies.Find(masterCopyName);
LibraryTypeVersion rightMasterCopy =
GlobalLib.MasterCopyFolder.MasterCopies.Find(masterCopyName);
DetailedCompareResult detailedCompareResult = leftMasterCopy比較To(rightMasterCopy);
...
```

### 5.6.7 基于版本对象创建类型

• TIA Portal Openness 应用程序已连接到 TIA Portal [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
[打开项目](#打开项目)”
简介
可使用 TIA Portal Openness 基于版本对象创建类型。可通过在 LibraryTypeComposition 中执行 CreateType 操作来使用此 API 功能。

#### 方法和参数

CreateFrom() 是重载 API 方法，会接受以下参数并返回 LibraryType 作为数据类型。
<table><tr><td>参数名称</td><td>返回类型</td><td>描述</td></tr><tr><td>sourceVersion</td><td>LibraryTypeVersion</td><td>指定用户创建类型要使用的源</td></tr><tr><td>typeName</td><td>String</td><td>为新创建的类型指定名称,API将检查用户传递的值是否不是null且不为空。如果提供的值满足这些条件,则会将其用作类型的名称。</td></tr><tr><td>typeMtdv</td><td>String</td><td>适用于具有最低目标设备版本(MTDV)的Unified面板类型。如果类型不是Unified Faceplate,API将忽略用户传递的typeMTDV参数。可基于源类型创建新类型的MinimumTargetDeviceVersion:如果用户提供的typeMtdv参数将被分配为新创建类型的MTDV。但仅当typeMtdv中提供的值属于受支持的MTDV值时才会进行此分配。如果用户提供的typeMtdv参数为null或为空,新创建类型的MTDV类型将与源类型相同。</td></tr></table>

#### 程序代码：使用 LibraryTypeComposition 创建类型

修改以下程序代码，以基于源类型创建新类型的最低目标设备版本：
```text
private static void createTypeFromVersionObject(project Project)
{
    //...
    ProjectLibrary projectLibrary = Project.ProjectLibrary;
    LibraryTypeComposition projectLibraryTypes = project.ProjectLibrary.TypeFolder.Types;
    LibraryType sourceLibraryType = projectLibraryTypes[nameofthetype];
    LibraryTypeVersion sourceLibraryTypeVersion = sourceLibraryType.Version[index];
    LibraryType createType = projectLibraryTypes.CreateFrom(sourceLibraryTypeVersion);
    //Or
    LibraryType createType = projectLibraryTypes.CreateFrom(sourceLibraryTypeVersion,typeName);
    //Or
    LibraryType createType = projectLibraryTypes.CreateFrom(sourceLibraryTypeVersion, typeMtdv);
    //Or
    LibraryType createType =
    projectLibraryTypes.CreateFrom(sourceLibraryTypeVersion, typeMtdv, typeName);
    //...
}
```

#### 例外

以下情况下，将向用户抛出 Siemens.Engineering.EngineeringTargetInvocationException：
• 使用 null LibraryTypeVersion 对象执行 CreateFrom 操作
• 使用全局库中的 LibraryTypeVersion 对象执行 CreateFrom 操作
• 使用受写保护的 LibraryTypeVersion 对象执行 CreateFrom 操作
• 使用已在运行或测试的 LibraryTypeVersion 对象执行 CreateFrom 操作
• 使用 MinimumTargetDeviceVersion(MTDV) 不受支持的 LibraryTypeVersion 对象执行CreateFrom 操作
• 对 GlobalLibrary 的 LibraryTypeComposition 执行 CreateFrom 操作

### 5.6.8 枚举打开的库

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
应用
TIA Portal 中所有打开（不论是通过 API 打开还是通过用户界面打开）的全局库均可枚举。如果早期版本的 TIA Portal 的全局库以写访问的方式打开，则无法对其进行枚举。
程序代码
修改以下程序代码以枚举打开的全局库：
```text
TiaPortal tia = ...
foreach (GlobalLibrary globLib in tia.GlobalLibraries)
{
    ///work with the global library
}
```
打开项目 (页 140)

### 5.6.9 保存并关闭库

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 库已打开。 请[打开库](#打开库)
用户全局库可关闭或保存。对全局库的所有更改不会自动保存。若关闭全局库，则所有未保存的更改均将丢弃且不会给予任何提示。
系统全局库和企业全局库无法关闭或保存。
要保存和关闭全局库：
• 请使用 Save ( ) 方法保存用户全局库
• 请使用 SaveAs ( ) 方法将用户全局库保存在不同的目录中
• 请使用 Close ( ) 方法关闭用户全局库
针对 SaveAs ( ) 包含的功能令牌如下：
• PublicAPI：任何已发布功能均需要
• DenyIfTransaction：SaveAs 因无法被撤消而不应出现在事务内。
修改以下程序代码以保存用户全局库：
```text
UserGlobalLibrary userLib = ...
// save changes and close library
userLib.Save();
userLib.Close();
```
修改以下程序代码以将用户全局库保存到不同位置：
```text
TiaPortal portal = new TiaPortal(TiaPortalMode.WithUserInterface);
GlobalLibraryComposition globalLibraryComposition = portal.GlobalLibraries;
//please adapt the path and the extension alx to the installed version of TIA Portal
FileInfo existingLibraryfileInfo = new
FileInfo(@"D:\GlobalLibraries\MyGlobalLibrary\MyGlobalLibrary.alx");
DirectoryInfo targetDirectoryInfo = new
DirectoryInfo(@"D:\GlobalLibraries\GlobalLibrarySaveAs");
UserGlobalLibrary userGlobalLibrary =
globalLibraryComposition.Open(existingLibraryfileInfo, OpenMode.ReadWrite);
userGlobalLibrary.SaveAs(targetDirectoryInfo);
```
执行 SaveAs 操作后，库的保留情况会发生更改。因此，执行 SaveAs 后，新保存的库将显示在库卡中。不过，执行 SaveAs 操作的原始库将不可用。新保存的库将采用执行 SaveAs 操作的原始库所用的模式。这表示，如果以 ReadOnly 模式打开了现有库，则目标路径中新保存的库也会以 ReadOnly 模式打开。ReadWrite 模式同理。
修改以下程序代码以关闭用户全局库：
```javascript
UserGlobalLibrary userLib = ... // close and discard changes userLib.Close();
```

### 5.6.10 归档与检索库

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 库已打开。
请[打开库](#打开库)
• 库已保存
[保存并关闭库](#保存并关闭库)”
进行任意进一步修改之前，可使用 TIA Portal Openness 来归档打开的全局库，并保存全局库，以防止出现意外结果，以便可使用 TIA Portal Openenss 检索归档的库。还可以在网络上轻松分享归档文件。

#### 归档库

可以通过 TIA Portal Openness API 接口归档用户全局库。可在“Siemens.Engineering.UserGlobalLibrary”对象上找到 API。
API 的定义如下所示：
public void Archive(System.IO.DirectoryInfo targetDirectory, string targetName, Siemens.Engineering.Library.LibraryArchivationMode archivationMode)
“targetName”是为归档或未归档的库所创建的文件名称。该文件可能包含文件扩展名，但也可能不包含。如果未提供任何扩展名，或提供除“zalx”或“zal14”等以外的扩展名，则无法从Openness API 外的 TIA Portal 中检索归档文件。

#### 对于 LibraryArchivationMode 的值为 Compressed 和

DiscardRestorableDataAndCompressed 的情况，归档文件的名称与用户提供的名称一致。对于 LibraryArchivationMode 的值为 None 和 DiscardRestorableData 的情况，TIA Portal 项目管理器组件会基于 TIA Portal 的当前版本自动决定库文件扩展名。
调用归档 API 之前必须已保存库。如果库中包含任何未保存的更改，归档将出现EngineeringTargetInvocationException。

#### 库归档模式

LibraryArchivationMode 枚举共有四个值：
<table><tr><td>LibraryArchivatio nMode</td><td>描述</td></tr><tr><td>None</td><td>·不对原始文件采取特殊操作。该模式类似于“另存为”操作。·该模式中不会创建压缩zip文件。·该情况与SaveAs的区别在于,归档不会更改新归档文件夹的永久位置,而SaveAs则会进行更改。</td></tr><tr><td>DiscardRestorable Data</td><td>·文件存储会将库存储在内部数据文件中,对库进行数据修改后,该文件会增大。在DiscardRestorableData模式下,将重新组织该数据文件(仅存储最新版本的对象,历史版本将从文件中移除),而中间数据、IM目录和tmp目录(参见库目录结构)的文件不会复制到归档位置。·该模式中不会创建压缩zip文件。</td></tr><tr><td>Compressed</td><td>通过归档创建的tmp库文件夹结构被压缩成兼容归档的zip文件。创建zip文件后,将移除tmp文件夹结构。</td></tr><tr><td>DiscardRestorable DataAndCompressed</td><td>通过归档创建的tmp库文件夹结构将丢弃可存储数据,随后压缩成兼容归档的zip文件。创建zip文件后,将移除tmp文件夹结构。</td></tr></table>

#### 程序代码：归档库


#### 修改以下程序代码以归档用户全局库：

```javascript
var tiaPortal = new TiaPortal(TiaPortalMode.WithoutUserInterface);
//Please adapt the path and the extension alx to the installed version of TIA Portal
var libraryFilePath = @"E:\Sample1\Sample1.alx";
var userGlobalLibrary = tiaPortal.GlobalLibraries.Open(new FileInfo(LibraryFilePath), OpenMode.ReadWrite);
var archivePath = @"E:\Archive";
var archiveFileName = "SampleArchive";
userGlobalLibrary.Archive(new DirectoryInfo(archivePath), archiveFileName, LibraryArchivationMode.Compressed);
```

#### 检索库

可以通过 TIA Portal Openness API 接口检索归档的 TIA Portal 库。只可以检索压缩的归档。可在以下部分找到 API：Siemens.Engineering.GlobalLibraryComposition 对象。API 的定义如下所示：
```elixir
public Siemens.Engineering.Library.UserGlobalLibrary Retrieve(System.IO.FileInfo sourcePath, System.IO.DirectoryInfo targetDirectory, Siemens.Engineering.OpenMode openMode)
```
```text
说明
无法使用“LibraryArchivationMode.None”或“LibraryArchivationMode.DiscardRestorableData”枚举值检索归档库。
```
可以为早期 TIA Portal 版本的归档库调用 RetrieveWithUpgrade API 。API 的定义如下所示：
public Siemens.Engineering.Library.UserGlobalLibrary RetrieveWithUpgrade(System.IO.FileInfo sourcePath, System.IO.DirectoryInfo targetDirectory, Siemens.Engineering.OpenMode openMode)

#### 打开模式

5.6 库操作函数
OpenMode 枚举共有两个值：
<table><tr><td>OpenMode</td><td>描述</td></tr><tr><td>ReadMode</td><td>库的读访问。可以从库读取数据。</td></tr><tr><td>ReadWrite</td><td>库的写访问。可以向库写入数据。</td></tr></table>
程序代码：检索库
修改以下程序代码以检索库：
```text
//Please adapt the path and the extension zalx to the installed version of TIA Portal
var archivePath = @"E:\Archive\Sample1.zalx";
var retrievedLibraryDirectory = @"E:\RetrievedLibraries";
var tiaPortal = new TiaPortal(TiaPortalMode.WithoutUserInterface);
tiaPortal.GlobalLibraries.Retrieve(new FileInfo(archivePath), new
DirectoryInfo(retrievedLibraryDirectory), OpenMode.ReadWrite));
```
打开库 (页 229)

### 5.6.11 创建全局库

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
简介
在 GlobalLibraryComposition 中调用 Create 类函数，基于 TIA Portal Openness API 创建各种全局库。此时，系统将返回一个 UserGlobalLibrary

#### 用于创建全局库的参数

<table><tr><td>参数</td><td>数据类型</td><td>类型</td><td>描述</td></tr><tr><td>Author</td><td>String</td><td>强制</td><td>全局库的作者。</td></tr><tr><td>Comment</td><td>String</td><td>可选</td><td>全局库的注释。</td></tr><tr><td>Name</td><td>String</td><td>可选</td><td>全局库的名称。</td></tr><tr><td>TargetDirectory</td><td>DirectoryInfo</td><td>强制</td><td>将包含全局库文件夹的目录。</td></tr></table>

#### GlobalLibraryComposition.Create

修改以下程序代码：
TiaPortal tia= ...;
DirectoryInfo targetDirectory = new DirectoryInfo(@"D:\GlobalLibraries"); UserGlobalLibrary globalLibrary =
tia.GlobalLibraries.Create<UserGlobalLibrary>(targetDirectory, "Library1")
根据本示例：
• 将创建文件夹“D:\GlobalLibraries\Library1”
• 将创建全局库文件“D:\GlobalLibraries\Library1\Library1.alXX”
[打开项目](#打开项目)

### 5.6.12 在库中访问文件夹

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已通过 TIA Portal Openness 应用程序打开一个项目。[打开项目](#打开项目)”
• 需具有指定库的访问权限。
[访问全局库](#访问全局库)”
可以通过 TIA Portal Openness API 接口在库中访问有关类型和主副本的系统文件夹。您可以访问系统文件夹中的类型、类型版本、主副本以及用户定义文件夹。
您可通过Find方法随时访问用户定义的文件夹，例如
libTypeUserFolder.Folders.Find("SomeUserFolder");。

#### 程序代码：访问系统文件夹

修改以下程序代码以访问库中类型的系统文件夹：
```objectivec
public static void AccessTypeSystemFolder(ILibrary library)
{
    LibraryTypeSystemFolder libTypeSystemFolder = library.TypeFolder;
}
```
修改以下程序代码以访问库中主副本的系统文件夹：
```text
public static void AccessMasterCopySystemFolder(ILibrary library)
{
    MasterCopySystemFolder libMasterCopySystemFolder = library.MasterCopyFolder;
}
```
程序代码：通过 Find() 方法访问用户自定义文件夹：
```text
...
LibraryTypeUserFolderComposition userFolderComposition = ...
LibraryTypeUserFolder userFolder = userFolderComposition.Find("Name of user folder");
...
```

#### 程序代码：枚举用户自定义文件夹

修改以下程序代码以枚举类型系统文件夹中的用户自定义子文件夹：
```cs
public static void EnumerateUserFoldersInTypeSystemFolder(ILibrary library)
{
    // Enumerating user folders in type system folder:
    LibraryTypeSystemFolder libTypeSystemFolder = library.TypeFolder;
    foreach (LibraryTypeUserFolder libTypeUserFolder in libTypeSystemFolder.Folders)
    {
    //...
    }
}
```
修改以下程序代码以枚举主副本系统文件夹中的用户自定义子文件夹：
```cs
public static void EnumerateUserFoldersInMasterCopySystemFolder(ILibrary library)
{
    // Enumerating user folders in master copy system folder:
    MasterCopySystemFolder libMasterCopySystemFolder = library.MasterCopyFolder;
    foreach (MasterCopyUserFolder libMasterCopyUserFolder in libMasterCopySystemFolder.Folders)
    {
    //..
    }
}
```
修改以下程序代码以枚举类型用户自定义文件夹中的用户自定义子文件夹：
```cs
public static void EnumerateAllUserFolders(LibraryTypeUserFolder libUserFolder)
{
    foreach (LibraryTypeUserFolder libSubUserFolder in libUserFolder.Folders)
    {
    EnumerateAllUserFolders(libSubUserFolder);
    }
}
```
修改以下程序代码以枚举主副本用户自定义文件夹中的用户自定义子文件夹：
```cs
public static void EnumerateAllUserFolders(MasterCopyUserFolder libUserFolder)
{
    foreach (MasterCopyUserFolder libSubUserFolder in libUserFolder.Folders)
    {
    EnumerateAllUserFolders(libSubUserFolder);
    }
}
```

#### 程序代码：创建用户自定义文件夹

修改以下程序代码以创建类型用户自定义文件夹：
```javascript
var typeFolderComposition = ProjectLibrary.TypeFolder.Folders;
var newTypeUserFolder = typeFolderComposition.Create("NewTypeUserFolder");
```
修改以下程序代码以创建主副本用户自定义文件夹：
```javascript
var masterCopyFolderComposition = projectProjectLibrary.MasterCopyFolder.Folders;
MasterCopyUserFolder newMasterCopyUserFolder =
masterCopyFolderComposition.Create("NewMasterCopyUserFolder);
```

#### 程序代码：重命名用户自定义文件夹

修改以下程序代码以创建类型用户自定义文件夹：
```javascript
var typeUserFolder = ProjectLibrary.TypeFolder.Folders.Find("SampleTypeUserFolderName");
typeUserFolder.SetAttributes(new[] {new KeyValuePair<string,object>("Name", "NewTypeUserFolderName")});
修改以下程序代码以创建主副本用户自定义文件夹:
var masterCopyUserFolder =
project.ProjectLibrary.MasterCopyFolder.Folders.Find("SampleMasterCopyUserFolderName");
masterCopyUserFolder.Name = "NewMasterCopyUserFolderName";
var masterCopyUserFolder =
ProjectLibrary.MasterCopyFolder.Folders.Find("SampleMasterCopyUserFolderName");
masterCopyUserFolder.SetAttributes(new[] {new KeyValuePair<string,object>("Name", "NewMasterCopyUserFolderName")});
```
访问主副本 (页 259)

### 5.6.13 访问类型

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已通过 TIA Portal Openness 应用程序打开一个项目。请[打开项目](#打开项目)
• 您具有所需库的访问权限。请[访问全局库](#访问全局库)。
• 您具有类型组的访问权限。请[在库中访问文件夹](#在库中访问文件夹)。
您可以通过 TIA Portal Openness API 接口访问包含在库中的类型。
• 您可以枚举类型。
• 可以重命名类型。
• 您可以访问各个类型的下列属性：
<table><tr><td>属性</td><td>数据类型</td><td>说明</td></tr><tr><td>Author</td><td>String</td><td>返回作者的姓名。</td></tr><tr><td>Comment</td><td>MultilingualText</td><td>返回注释。</td></tr><tr><td>Guid</td><td>Guid</td><td>返回类型的GUID。 $^{1}$ </td></tr><tr><td>Name</td><td>String</td><td>返回类型的名称。 $^{2}$ </td></tr></table>
<sup>1</sup> 您可使用此属性在库中查找一个具体类型。该搜索是递归的。  
您可使用此属性在文件夹中查找一个具体类型。子文件夹不包括在搜索范围内。类型名称不唯一。不同组中可能会有多个具有相同名称的类型。但 Guid 类型是唯一的。

#### 库类型对象的子类别

利用 TIA Portal Openness API，您可以通过子类别访问库类型对象。存在以下子类别：
• Siemens.Engineering.Hmi.Faceplate.FaceplateLibraryType
• Siemens.Engineering.Hmi.Faceplate.FaceplateLibraryTypeVersion
• Siemens.Engineering.Hmi.RuntimeScripting.VBScriptLibraryType
• Siemens.Engineering.Hmi.RuntimeScripting.VBScriptLibraryTypeVersion
• Siemens.Engineering.Hmi.RuntimeScripting.CScriptLibraryType
• Siemens.Engineering.Hmi.RuntimeScripting.CScriptLibraryTypeVersion
• Siemens.Engineering.Hmi.Screen.ScreenLibraryType
• Siemens.Engineering.Hmi.Screen.ScreenLibraryTypeVersion
• Siemens.Engineering.Hmi.Screen.StyleLibraryType
• Siemens.Engineering.Hmi.Screen.StyleLibraryTypeVersion
• Siemens.Engineering.Hmi.Screen.StyleSheetLibraryTypeVersion
• Siemens.Engineering.Hmi.Tag.HmiUdtLibraryType
• Siemens.Engineering.Hmi.Tag.HmiUdtLibraryTypeVersion
5.6 库操作函数
• Siemens.Engineering.SW.Blocks.CodeBlockLibraryType
• Siemens.Engineering.SW.Blocks.CodeBlockLibraryTypeVersion
• Siemens.Engineering.SW.Types.PlcTypeLibraryType
• Siemens.Engineering.SW.Types.PlcTypeLibraryTypeVersion
以下代码为库类型子类别使用方法示例
```text
ProjectLibrary library = project.ProjectLibrary;
VBScriptLibraryType vbScriptType = ...;
VBScriptLibraryType libraryTypeAsVbScript = libraryType as VBScriptLibraryType;
VBScriptLibraryTypeVersion libraryTypeVersionAsVbScript = libraryTypeVersion as VBScriptLibraryTypeVersion
```
修改以下程序代码以枚举库的系统文件夹中的所有类型：
```groovy
public static void EnumerateTypesInTypesSystemFolder(LibraryTypeSystemFolder libraryTypeSystemFolder)
{
    foreach (LibraryType libraryType in libraryTypeSystemFolder.Types)
    {
    //...
    }
}
```
修改以下程序代码以枚举库的用户自定义文件夹中的所有类型：
```text
public static void EnumerateTypesInTypesUserFolder (LibraryTypeUserFolder libraryTypeUserGroup)
{
    foreach (LibraryType libraryType in libraryTypeUserGroup.Types)
    {
    //...
    }
}
```
```cs
修改以下程序代码以访问一个类型的属性:
public static void InspectPropertiesOfType (LibraryType libTypeObject)
{
    string typeAuthor = libTypeObject.Author;
    MultilingualText typeComment = libTypeObject.Comment;
    string typeName = libTypeObject.Name;
    Guid typeGUID = libTypeObject.Guid;
}
修改以下程序代码以通过名称或GUID查找单个类型:
public static void FindTypeObjectInLibrary(ILibrary library)
{
    // Find type object by its GUID in a given library:
    System.Guid targetGuid = ...;
    LibraryType libTypeByGUID = library.FindType(targetGuid);
    // Find type object by its name in a given group:
    LibraryTypeFolder libTypeSystemFolder = library.TypeFolder;
    LibraryType libTypeByName = libTypeSystemFolder.Types.Find("myTypeObject");
}
修改以下程序代码以重命名类型:
// Setting the name attribute
var type = project.ProjectLibrary.TypeFolder.Types.Find("SampleTypeName");
type.Name = "NewTypeName";
//Setting the name attribute dynamically
var type = project.ProjectLibrary.TypeFolder.Types.Find("SampleTypeName");
type.SetAttributes(new[] {new KeyValuePair<string,object>("Name", "NewTypeName")});
```
修改以下程序代码以访问一个类型的属性：

### 5.6.14 访问类型版本

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已通过 TIA Portal Openness 应用程序打开一个项目。[打开项目](#打开项目)”
• 需具有指定库的访问权限。
[访问全局库](#访问全局库)”。
• 需具有该类型组的访问权限。
[在库中访问文件夹](#在库中访问文件夹)”。
可使用 TIA Portal Openness 执行以下功能：
• 访问类型版本
• 枚举一个类型的多个类型版本
• 确定类型版本所属的类型
• 枚举一个类型版本的多个实例。
• 为一个类型版本创建新实例。
• 从某个实例导航至其所连接的版本对象。
您可以访问各个类型版本的下列属性：
<table><tr><td>属性</td><td>数据类型</td><td>描述</td></tr><tr><td>Author</td><td>String</td><td>返回作者的姓名。</td></tr><tr><td>Comment</td><td>MultilingualText</td><td>返回注释。</td></tr><tr><td>Guid</td><td>Guid</td><td>返回类型版本的GUID。 $^{1}$ </td></tr><tr><td>ModifiedDate</td><td>DateTime</td><td>返回类型版本设为“Committed”状态的日期和时间。</td></tr><tr><td>State</td><td>LibraryTypeVersionState</td><td>返回版本的状态:InWork:对应于状态“进行中”(In progress)或“正在测试”(In testing),具体取决于关联的类型。Committed:对应于状态“已发布”(Released)。</td></tr><tr><td>TypeObject</td><td>LibraryType</td><td>返回此类型版本所属的类型。</td></tr><tr><td>VersionNumber</td><td>Version</td><td>返回三位版本标识符格式的版本号,例如“1.0.0”。 $^{2}$ </td></tr></table>
<sup>1</sup> 使用此属性在库中查找一个具体类型版本。  
<sup>2</sup> 使用此属性在“LibraryTypeVersion”组合中查找某个具体类型版本。

#### 枚举某一类型的所有类型版本

修改以下程序代码：
```cs
//Enumerate the type versions of a type
public static void EnumerateVersionsInType(LibraryType libraryType)
{
    foreach (LibraryTypeVersion libraryTypeVersion in libraryType.Versions)
    {
    //...
    }
}
```

#### 访问类型版本的属性

修改以下程序代码：
```cs
// Acessing the attributes of a type version
public static void InspectPropertiesOfVersion(LibraryTypeVersion libTypeVersion)
{
    string versionAuthor = libTypeVersion.Author;
    MultilingualText versionComment = libTypeVersion.Comment;
    Guid versionGUID = libTypeVersion.Guid; DateTime versionModifiedDate = libTypeVersion.ModifiedDate;
    LibraryTypeVersionState versionStateLibrary = libTypeVersion.State;
    LibraryType versionParentObject = libTypeVersion.TypeObject;
    Version versionNumber = libTypeVersion.VersionNumber;
}
```

#### 创建类型版本的实例

可以为一个类型版本创建新实例。支持以下对象：
• 块 (FB/FC)
• PLC 用户数据类型
• 画面
• VB 脚本
此时，将在全局库和项目库中创建一个类型版本的实例。当在全局库中创建类型版本实例时，类型版本会首先与项目库同步。
```text
如果无法在目标中创建实例，则会出现可恢复异常。可能的原因如下：
• 库类型版本正在使用中
• 库类型版本的实例已存在于目标设备中
修改以下程序代码：
VBScriptLibraryTypeVersion scriptVersion = ...;
VBScriptComposition vbscripts = ...;
//Using the CreateFrom method to create an instance of the version in the VBScripts composition
VBScript newScript = vbscripts.CreateFrom(scriptVersion);
修改以下程序代码：
ScreenLibraryTypeVersion screenVersion = ...;
ScreenComposition screens = ...;
//Using the CreateFrom method to create an instance of the version in the screens composition
Screen newScreen = screens.CreateFrom(screenVersion);
修改以下程序代码：
CodeBlockLibraryTypeVersion blockVersion = ...;
PlcBlockComposition blocks = ...
//Using the CreateFrom method to create an instance of the version in the blocks composition
PlcBlock newBlock = blocks.CreateFrom(blockVersion);
修改以下程序代码：
PlcTypeLibraryTypeVersion plcTypVersione=...;
PlcTypeComposition types=...
//Using the CreateFrom method to create an instance of the version in the types composition
PlcType newType = types.CreateFrom(plcTypeVersion);
```

#### 确定类型版本的用途

类型版本分为以下用途：
```text
- 类型版本使用库中的其它类型版本。
示例：在程序块中使用一个用户数据类型。程序块必须具有该用户数据类型的访问权限。这意味着程序块取决于用户数据类型。
当通过 GetDependencies() 方式访问 CodeBlockLibraryVersion 的相关性 (Dependents) 属性时，将返回 LibraryTypeVersions 列表。
```
```text
- 此类型正在被库中的另一类型版本使用。
示例：在程序块中使用一个用户数据类型。程序块必须具有该用户数据类型的访问权限。该用户数据类型具有相关联的程序块。程序块取决于用户数据类型。
当通过 GetDependents() 方式访问 PlcTypeLibraryTypeVersion 的相关性 (Dependents) 属性时，将返回 LibraryTypeVersions 列表。
```
这两种属性均会返回一个列表，其中包含LibraryTypeVersion类型的对象。如果未进行任何使用，则将返回一个空列表。
```text
说明如果对“InWork”状态的类型版本使用这些属性，则将出现异常。
```
修改以下程序代码：
```cs
//Determine the uses of a type version in a library
public static void GetDependenciesAndDependentsOfAVersion(LibraryTypeVersion libTypeVersion)
{
    IList<LibraryTypeVersion> versionDependents = libTypeVersion.Dependents();
    IList<LibraryTypeVersion> versionDependencies = libTypeVersion.Dependencies();
}
```
修改以下程序代码以确定类型版本所属的类型：
```text
public static void GetParentTypeOfVersion(LibraryTypeVersion libTypeVersion)
{
    LibraryType parentType = libTypeVersion.TypeObject;
}
```

#### 修改以下程序代码以确定包含类型版本实例的主副本：

```objectivec
public static void GetMasterCopiesContainingInstances(LibraryTypeVersion libTypeVersion)
{
    MasterCopyAssociation masterCopies = libTypeVersion.MasterCopiesContainingInstances;
}
```
修改以下程序代码以通过版本号查找单个类型版本：
```java
public static void FindVersionInLibrary(ILibrary library, Guid versionGUID)
{
    LibraryTypeVersion libTypeVersionByVersionNumber = library.FindVersion(versionGUID);
}
```

### 5.6.15 访问位于库中的块

```text
- TIA Portal Openness 应用程序已连接到 TIA Portal [连接到 TIA Portal](#连接到-TIA-Portal)”
```
• 已打开一个项目请[打开项目](#打开项目)”
可使用 TIA Portal Openness 从库对象中获取版本信息，无需将对象实例化并进行编译。
将在 LibraryTypeVersion 工程组态对象上提供新的导出动作，以导出版本内容。
此动作将在给定的 exportFileInfo 处创建已导出 xml 文件。
```text
void Export(' ' 'FileInfo'' exportFileInfo, ' ' 'ExportOptions'' exportOptions)
```
在以下情况下将发生异常：
• 出现“无法导出，因为版本数据处于正在使用中状态”用户异常，且要导出的版本处于“测试中”状态
• 出现常规用户 DataExchange，如“无法导出，因为文件‘D:\\*.xml’已存在”的“FileAlreadyExists”异常。

#### 库类型版本工程组态对象

为 Library TypeVersion engineering 对象增添了以下项：
1. LibraryTypeVersion 中提供导出动作
2. 增加了导航器功能，可用于导航到可浏览的版本内容：
– 导航器名称：ContentObject
– ReadPublicationLevel：System
– 关系名称：Engineering.Library.DefaultVersionContentObject
– 基本导航器将提供默认实现，以提供空白的可浏览集合作为版本内容。客户端可覆盖该导航器并提供版本内容。
3. 在 LibraryTypeVersion 对象上新增了“LibraryTypeName”和“LibraryTypeGuid”
<table><tr><td>属性</td><td>ReadPublicationLevel</td></tr><tr><td>LibraryTypeName</td><td>System</td></tr><tr><td>LibraryTypeGuid</td><td>System</td></tr></table>
此为必须具备的信息，因为如果无此信息，则无法了解导出的版本信息（在导出的 xml 文件中）属于哪种类型。

#### 已导出内容

导出的文件中提供下列内容：
• 导出的库版本信息
<table><tr><td>属性</td><td>SimaticMLAAccess</td></tr><tr><td>Author</td><td>ReadWrite</td></tr><tr><td>Guid</td><td>ReadOnly</td></tr><tr><td>Modified Data</td><td>ReadOnly</td></tr><tr><td>VersionNumber</td><td>ReadWrite</td></tr><tr><td>LibraryTypeName</td><td>ReadOnly</td></tr><tr><td>Library TypeGuid</td><td>ReadOnly</td></tr></table>
导出的导航器：
• Comment
说明
仅当用户选择的导出选项为“ExportOptions.WithReadOnly”时，才会导出 SimaticMLAccess只读的属性。
程序代码
修改以下程序代码以导出版本内容信息：
```typescript
Guid g = new Guid("35ad9996-d6d7-40c9-989f-0f0c7e21a7b2");
//Block1
var version = m_Project.ProjectLibrary.FindType(g).Versions[0];
version.Export(new FileInfo(@"D:\ExportCodeBlock.xml"), ExportOptions.WithReadOnly);
```
[打开项目](#打开项目)

### 5.6.16 访问实例

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已通过 TIA Portal Openness 应用程序打开一个项目。请[打开项目](#打开项目)
• 您具有所需库的访问权限。请[访问全局库](#访问全局库)。
• 您具有类型组的访问权限。请[在库中访问文件夹](#在库中访问文件夹)。
可通过 TIA Portal Openness API 接口访问类型版本的实例。
使用 FindInstances(IInstanceSearchScope searchScope) 方法找到某一类型版本的所有实例。
您可使用searchScope 参数指定要搜索的项目区域。以下类实现IInstanceSearchScope 接口，并可用于进行实例搜索：
```text
- PlcSoftware
```
```text
- HmiTarget
```
此方法会返回一个列表，其中包含LibraryTypeInstanceInfo类型的对象。如果未使用任何实例，则将返回一个空列表。
```text
说明  
HMI用户数据类型和面板的实例通常链接到关联的类型版本。  
所有其它对象的实例（例如程序块或画面）可链接到某个类型版本。
```

#### 枚举一个类型版本的多个实例

修改以下程序代码：
```text
//Enumerate the instances of a type version in the project
LibraryTypeVersion version = ...;
PlcSoftware plcSoftware = ...;
IInstanceSearchScope searchScope = plcSoftware as IInstanceSearchScope;
if (searchScope == null)
{
    // No search possible
}
IList<LibraryTypeInfo> instanceInfos = version.FindInstances(searchScope);
IEnumerable<IEngineeringObject> instances = instanceInfos.Select(instanceInfo => instanceInfo.LibraryTypeInstance);
```

#### 从某个实例导航至其所连接的版本对象

使用 LibraryTypeInstanceInfo 服务的 LibraryTypeVersion 属性从某个实例导航至其所连接的版本对象。
以下对象可提供 LibraryTypeInstanceInfo 服务：
• 块 FB
• 块 FC
• PLC 用户数据类型
```text
- 画面
- VB 脚本
如果某个实例对象未连接至版本对象，则将不会提供“LibraryTypeInstanceInfo”服务。
```
```cs
FC fc = ...;
//Using LibraryTypeInstanceInfo service
LibraryTypeInstanceInfo instanceInfo = fc.GetService<LibraryTypeInstanceInfo>();
if(instanceInfo != null)
{
    LibraryTypeVersion connectedVersion = instanceInfo.LibraryTypeVersion;
    FC parentFc = instanceInfo.LibraryTypeInstance as FC; //parentFc == fc
}
```

### 5.6.17 访问主副本

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。[打开项目](#打开项目)”
• 您具有所需库的访问权限。[访问全局库](#访问全局库)”
• 您具有主副本组的访问权限。[在库中访问文件夹](#在库中访问文件夹)”
TIA Portal Openness API 接口支持对全局库和项目库中的主副本进行访问：
• 创建主副本
• 枚举系统文件夹和用户定义文件夹中的主副本
• 重命名主副本
• 查询主副本中的信息
• 查询模板副本中对象的信息
<table><tr><td>属性</td><td>数据类型</td><td>描述</td></tr><tr><td>Author</td><td>String</td><td>返回作者的姓名。</td></tr><tr><td>ContentDescriptions</td><td>MasterCopyContentDescriptionComposition</td><td>返回 MasterCopy 内容的说明。</td></tr><tr><td>CreationDate</td><td>DateTime</td><td>返回创建日期。</td></tr><tr><td>Name</td><td>String</td><td>返回模板副本的名称。</td></tr></table>
修改以下程序代码以枚举某一库系统文件夹中的所有主副本：
```cs
public static void EnumerateMasterCopiesInSystemFolder (MasterCopySystemFolder masterCopySystemFolder)
{
    foreach (MasterCopy masterCopy in masterCopySystemFolder.MasterCopies)
    {
    //...
    }
}
```
修改以下程序代码以通过查找方法访问单个模板副本：
```text
MasterCopySystemFolder systemFolder = projectLibrary.MasterCopyFolder;
MasterCopyComposition mastercopies = systemFolder.MasterCopies;
MasterCopy masterCopy = mastercopies.Find("Copy of ...");
```
修改以下程序代码以枚举模板副本组和子组：
```cs
private static void EnumerateFolder(MasterCopyFolder folder)
{
    EnumerateMasterCopies(folder.MasterCopies);
    foreach (MasterCopyUserFolder subFolder in folder.Folders)
    {
    EnumerateFolder(subFolder); // recursion
    }
}
private static void EnumerateMasterCopies(MasterCopyComposition masterCopies)
{
    foreach (MasterCopy masterCopy in masterCopies)
    {
    ...
    }
}
```
修改以下程序代码以通过查找方法访问 MasterCopyUserFolder：
```javascript
... MasterCopyUserFolderComposition userFolderComposition = ... MasterCopyUserFolder userFolder = userFolderComposition.Find("Name of user folder");
```
修改以下程序代码以重命名模板副本：
```text
//Setting the name attribute
var masterCopy = projectLibrary.MasterCopyFolder.MasterCopies.Find("SampleMasterCopyName");
masterCopy.Name = "NewMasterCopyName";
//Setting the name attribute dynamically
var masterCopy = projectLibrary.MasterCopyFolder.MasterCopies.Find("SampleMasterCopyName");
masterCopy.SetAttributes(new[] {new KeyValuePair<string,object>("Name", "NewMasterCopyName")});
```

#### 查询主副本中的信息

修改以下程序代码以获取某一模板副本的信息：
```cs
public static void GetMasterCopyInformation(MasterCopy masterCopy)
{
    string author = masterCopy.Author;
    DateTime creationDate = masterCopy.CreationDate;
    string name = masterCopy.Name;
}
```

#### 查询模板副本中对象的信息

MasterCopy 对象包含名为 ContentDescriptions 的导航器，它是MasterCopyContentDescriptions 的一个组合。
一个模板副本可能包含多个对象。对于直接包含于模板副本中的各个对象，MasterCopy 包含相应的 ContentDescriptions。如果模板副本包含的某一文件夹中也包含某些项，则MasterCopy 对象仅包含该文件夹的一个 ContentDescription。
```cs
MasterCopy multiObjectMasterCopy = ...;
//Using ContentDescriptions
MasterCopyContentDescriptionComposition masterCopyContentDescriptions =
multiObjectMasterCopy.ContentDescriptions;
MasterCopyContentDescription contentDescription= masterCopyContentDescriptions.First();
string name = contentDescription.ContentName;
Type type = contentDescription.ContentType;
```

### 5.6.18 创建库中项目的主副本

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。[打开项目](#打开项目)”
如果库为读写库，则可在目标位置创建 IMasterCopySource 的主副本。

#### MasterCopy

MasterCopyComposition.Create(Siemens.Engineering.Library.MasterCopies.IMasterCopySource sourceObject);
在以下情况下，会出现工程异常：
• 目标位置为只读型
• 系统拒绝创建源的主副本
以下项被定义为 IMasterCopySources：
• Device - HW
• DeviceItem - HW
• DeviceUserGroup - HW
• CodeBlock - SW
• DataBlock - SW
• PlcBlockUserGroup - SW
• PlcTag - SW
• PlcTagTable - SW
• PlcTagTableUserGroup - SW
• PlcType - SW
• PlcTypeUserGroup - SW
• PlcUnit - SW
• VBScript - HMI
• VBScriptUserFolder - HMI
• Screen - HMI
• ScreenTemplate - HMI
• ScreenTemplateUserFolder - HMI
• ScreenUserFolder - HMI
• Tag - HMI
• TagTable - HMI
• TagUserFolder - HMI
使用以下程序代码：
```cs
// create a master copy from a code block in the project library
public static void Create(Project project, PlcSoftware plcSoftware)
{
    MasterCopySystemFolder masterCopyFolder = project.ProjectLibrary.MasterCopyFolder;
    CodeBlock block = plcSoftware.BlockGroup.Groups[0].Blocks.Find("Block_1") as CodeBlock;
    MasterCopy masterCopy = masterCopyFolder.MasterCopies.Create(block);
}
```

### 5.6.19 从主副本创建对象

• TIA Portal Openness 应用程序已连接到 TIA Portal。
[连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
[打开项目](#打开项目)”
• PLC 未在线。
TIA Portal Openness API 接口支持在项目中使用主副本。可使用 CreateFrom 方法从项目库或全局库中的模板副本在对象的组成中创建对象。
返回类型与相应组成的返回类型相对应。
CreateFrom 方法仅支持包含单个对象的主副本。如果调用操作的组成与源文件模板副本不兼容（例如，源文件模板副本包含 plc 变量表，而组成是 plc 块组成），将发生可恢复的异常。
支持以下组成：
• Siemens.Engineering.HW.DeviceComposition
• Siemens.Engineering.HW.DeviceItemComposition
• Siemens.Engineering.SW.Blocks.PlcBlockComposition
• Siemens.Engineering.SW.Tags.PlcTagTableComposition
• Siemens.Engineering.SW.Tags.PlcTagComposition
• Siemens.Engineering.SW.Types.PlcTypeComposition
• Siemens.Engineering.SW.TechnologicalObjects.TechnologicalInstanceDBComposition
• Siemens.Engineering.SW.Tags.PlcUserConstantComposition
• Siemens.Engineering.Hmi.Tag.TagTableComposition
• Siemens.Engineering.Hmi.Tag.TagComposition
• Siemens.Engineering.Hmi.Screen.ScreenComposition
• Siemens.Engineering.Hmi.Screen.ScreenTemplateComposition
• Siemens.Engineering.Hmi.RuntimeScripting.VBScriptComposition
• Siemens.Engineering.HW.SubnetComposition
• Siemens.Engineering.HW.DeviceUserGroupComposition
• Siemens.Engineering.SW.Blocks.PlcBlockUserGroupComposition
• Siemens.Engineering.SW.ExternalSources.PlcExternalSourceUserGroupComposition
• Siemens.Engineering.SW.Tags.PlcTagTableUserGroupComposition
• Siemens.Engineering.SW.Types.PlcTypeUserGroupComposition

#### 程序代码：从模板副本创建 PLC 块

修改以下程序代码，从库的模板副本创建 PLC 块：
```javascript
var plcSoftware = ...;
MasterCopy copyOfPlcBlock = ...;
PlcBlock plcSoftware.BlockGroup.Blocks.CreateFrom(copyOfPlcBlock);
```

#### 程序代码：从模板副本创建设备

修改以下程序代码，从库的模板副本创建设备：
```matlab
Project project = ...;
MasterCopy copyOfDevice = ...;
Device newDevice = project.Devices.CreateFrom(copyOfDevice);
```

#### 程序代码：从模板副本创建设备项

修改以下程序代码，从库的模板副本创建设备项：
```matlab
Device device = ...;
MasterCopy copyOfDeviceItem = ...;
DeviceItem newDeviceItem = device.DeviceItems.CreateFrom(copyOfDeviceItem);
```

#### 程序代码：从模板副本创建子网

修改以下程序代码，从库的模板副本创建子网：
```matlab
Project project = ...;
MasterCopy copyOfSubnet = ...;
Subnet newSubnet = project.Subnets.CreateFrom(copyOfSubnet);
```

#### 程序代码：从模板副本创建设备文件夹

修改以下程序代码，从库的模板副本创建设备文件夹：
```javascript
Project project = ...;
MasterCopy copyOfDeviceGroup = ...;
DeviceGroup newDeviceGroup= project.DeviceGroups.CreateFrom(copyOfDeviceGroup);
```
[访问主副本](#访问主副本)

### 5.6.20 复制主副本

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。[打开项目](#打开项目)”
TIA Portal Openness API 接口支持在库内复制模板副本，也可使用 CreateFrom 操作在多个库之间复制模板副本。
该操作会创建一个基于新对象的源模板副本，并将它置于调用该操作的组合中。该操作试图创建具有与源模板副本相同名称的新模板副本。
如果该名称不可用，系统将为新模板副本提供一个新名称。随后即可返回新模板副本。
如果调用“CreateFrom”操作的组合位于只读全局库中，会出现可恢复的异常情况。
修改以下程序代码：
```matlab
Project project = ...;
ProjectLibrary projectLibrary = project.ProjectLibrary;
MasterCopy copiedMasterCopy =
projectLibrary.MasterCopyFolder.MasterCopies.CreateFrom(sampleMasterCopy);
```
访问主副本 (页 259)

### 5.6.21 确定过期类型实例

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。请[打开项目](#打开项目)
• 您具有所需库的访问权限。请[访问全局库](#访问全局库)
• 您具有类型文件夹的访问权限。请[在库中访问文件夹](#在库中访问文件夹)。
TIA Portal Openness API 接口可用于确定已打开项目中的实例下属的类型版本。TIA PortalOpenness API 将为每个实例返回以下两种状态之一：
• 该实例引用了过期的类型版本。
• 该实例引用的是最新的类型版本。
确定版本时，以下规则适用：
• 版本的确定取决于相关库和要通过 TIA Portal Openness API 接口打开的项目。
• 确定版本时，实例不会进行更新。
使用UpdateCheck 方法确定实例对应的类型版本：
UpdateCheck(Project project, UpdateCheckMode updateCheckMode)
<table><tr><td>参数</td><td>功能</td></tr><tr><td>Project</td><td>指定在其中确定实例对应类型版本的具体项目。</td></tr><tr><td>UpdateCheckMode</td><td>指定确定的版本:ReportOutOfDateOnly:仅返回“已过期”(out of date)类型的状态。ReportOutOfDateAndUpToDate:返回“已过期”(out of date)和“最新”(up to date)类型的状态。</td></tr></table>
确定版本时会从上至下扫描项目的所有设备。每个设备都将进行检查，以确定其组态数据是否包含指定库中类型版本的实例。UpdateCheck方法将以层级结构的顺序返回版本检查的结果。
下表显示了一个版本检查的结果，其中使用了参数UpdateCheck.ReportOutOfDateAndUpToDate:
<table><tr><td colspan="4">Update check for: HMI_1</td></tr><tr><td rowspan="5"></td><td colspan="3">Update check for library element Screen_1 0.0.3</td></tr><tr><td></td><td colspan="2">Out-of-date</td></tr><tr><td></td><td colspan="2">\HMI_1\Screens Screen_4 0.0.1\HMI_1\Screens Screen_2 0.0.2</td></tr><tr><td colspan="3">Up-to-date</td></tr><tr><td></td><td colspan="2">\HMI_1\Screens Screen_1 0.0.3\HMI_1\Screens Screen_10 0.0.3</td></tr><tr><td colspan="4">Update check for: HMI_2</td></tr><tr><td rowspan="5"></td><td colspan="3">Update check of library element Screen_4 0.0.3</td></tr><tr><td></td><td colspan="2">Out-of-date</td></tr><tr><td></td><td colspan="2">\Screens folder1 Screen_02 0.0.1\Screens folder1 Screen_07 0.0.2</td></tr><tr><td colspan="3">Up-to-date</td></tr><tr><td></td><td colspan="2">\Screens folder1 Screen_05 0.0.3\Screens folder1 Screen_08 0.0.3</td></tr></table>
项目和全局库在处理更新检查时没有区别。
修改以下程序代码以确定项目中实例全局或项目库的类型版本：
```cs
public static void UpdateCheckOfGlobalLibrary(Project project, ILibrary library)
{
    // check for out of date instances and report only out of date instances in the returned feedback
    UpdateCheckResult result = library.UpdateCheck(project, UpdateCheckMode.ReportOutOfDateOnly);
    // Alternatively, check for out of date instances and report both out of date and up to date instances in the returned feedback
    UpdateCheckResult alternateResult = library.UpdateCheck(project, UpdateCheckMode.ReportOutOfDateAndUpToDate);
    // Show result
    RecursivelyWriteMessages(result.Messages);
    // Alternatively, show result and access single message parts
    RecursivelyWriteMessageParts(result.Messages);
}
```

#### 修改以下程序代码以输出版本检查结果并逐条处理所有消息：

```cs
private static void RecursivelyWriteMessages (UpdateCheckResultMessageComposition messages, string indent = "")  
{  
    indent += "\t";  
    foreach (UpdateCheckResultMessage message in messages)  
    {  
    Console.WriteLine(indent + message.Description);  
    RecursivelyWriteMessages(message.Messages, indent);  
    }  
}
```

#### 修改以下程序代码以逐条访问版本检查结果中的消息部分：

```cs
private static void RecursivelyWriteMessageParts (UpdateCheckResultMessageComposition messages, string indent= "")
{
    indent += "\t";
    foreach (UpdateCheckResultMessage message in messages)
    {
    Console.WriteLine(indent + "Full description: " + message.Description);
    foreach (KeyValuePair<string, string> messagePart in message.MessageParts)
    {
    // first level
    // part 1: device name
    // second level:
    // part 1: Name of the type in the global library
    // part 2: version of the type in the global library
    // third level:
    // part 1: title (either "Out-of-date" or "Up-to-date");
    // fourth level:
    // part 1: Path hierarchy to instance
    // part 2: Instance name in project
    // part 3: Version of the instance in the project
    Console.WriteLine(indent + "*Key: {0} Value:{1}", messagePart.Key, messagePart.Value);
    }
    RecursivelyWriteMessageParts(message_number, indent);
    }
}
```

### 5.6.22 更新项目

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已通过 TIA Portal Openness 应用程序打开一个项目。请[打开项目](#打开项目)
• 您具有所需库的访问权限。请[访问全局库](#访问全局库)。
• 您具有类型文件夹的访问权限。请[在库中访问文件夹](#在库中访问文件夹)。
TIA Portal Openness API 接口可用于在项目的类型文件夹中更新所选类型的实例。
进行更新时，项目中所用的实例将根据最新发布的类型版本进行更新。如果要更新全局库中的实例，则应预先执行同步操作。
使用 UpdateProject 方法可更新实例。
针对实现 LibraryTypes 接口的类使用以下调用：
void UpdateProject(IUpdateProjectScope updateProjectScope)
针对实现ILibrary 接口的类使用以下调用：
void UpdateProject(IEnumerable<ILibraryTypeOrFolderSelection> selectedTypesOrFolders, IEnumerable <IUpdateProjectScope> updateProjectScope)
每个调用都输入在项目目录的日志文件中。
<table><tr><td>参数</td><td>功能</td></tr><tr><td>IEnumerableselectedTypesOrFolders</td><td>指定要同步的文件夹或类型或者待更新项目中的相应实例。</td></tr><tr><td>IUpdateProjectScopeupdateProjectScopeIEnumerableupdateProjectScope</td><td>在要更新其中实例的用途的项目中,指定项目对象。支持以下对象:PlcSoftwareHmiTarget</td></tr></table>

#### 修改以下程序代码以更新类型文件夹内所选类型的实例：

```dart
private static void UpdateInstances(ILibrary myLibrary, LibraryTypeFolder singleFolderContainingTypes, LibraryType singleType, PlcSoftware plcSoftware, HmiTarget hmiTarget)
{
    //Update Instances of multiple types (subset of types and folders)
    IUpdateProjectScope[] updateProjectScopes = {
    plcSoftware as IUpdateProjectScope, hmiTarget as IUpdateProjectScope
    };
    myLibrary.UpdateProject(new ILibraryTypeOrFolderSelection[] {singleType, singleFolderContainingTypes}, updateProjectScopes);
    //Update Instances of multiple types (all types in library)
    myLibrary.UpdateProject(new[] {myLibrary.TypeFolder}, updateProjectScopes);
}
```

### 5.6.23 更新库

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已通过 TIA Portal Openness 应用程序打开一个项目。请[打开项目](#打开项目)
• 您具有所需库的访问权限。请[访问全局库](#访问全局库)。
• 您具有类型文件夹的访问权限。请[在库中访问文件夹](#在库中访问文件夹)。
TIA Portal Openness API 接口支持在项目库中进行以下更新：
• 同步两个库中的所选类型。
不可在执行同步时修改文件夹结构。待更新的类型通过 GUID 进行识别，然后进行更新：
• 如果库中的类型包含待更新的库中所缺少的类型版本，则复制该类型版本。
• 如果库中的类型包含具有不同 GUID 的类型版本，将中止更新过程，并会发生 Exception。
使用 UpdateLibrary 方法可同步类型版本。
针对实现LibraryTypes 接口的类使用以下调用：
void UpdateLibrary(ILibrary targetLibrary)
针对实现ILibrary 接口的类使用以下调用：
void UpdateLibrary(IEnumerable<LibraryTypeOrFolderSelection> selectedTypesOrFolders, ILibrary targetLibrary)
<table><tr><td>参数</td><td>功能</td></tr><tr><td>IEnumerableselectedTypesOrFolders</td><td>指定要同步的文件夹或类型或者项目中待更新的相应实例。</td></tr><tr><td>ILibrary targetLibrary</td><td>指定将与库进行内容同步的库。如果源库和目标库完全相同,则将发生异常。</td></tr></table>
修改以下程序代码以同步项目库与全局库的类型：
sourceType.UpdateLibrary(projectLibrary);
修改以下程序代码以同步全局库与项目库之间类型文件夹内的所选类型：
globalLibrary.UpdateLibrary(new[]{globalLibrary.TypeFolder}, projectLibrary);
5.6 库操作函数

### 5.6.24 清理库

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已打开
[打开项目](#打开项目)”
可使用 TIA Portal Openness 应用程序删除库中指定类型的未使用版本并删除库中指定文件夹中的所有类型。
Cleanup() 可用于项目和全局库（相应的库必须具有读/写权限）。此功能类似于 TIA Portal用户界面中的清理库功能。
Cleanup() 基于指定的 CleanupLibraryMode 标志执行功能。
根据两个 CleanupLibraryMode 的指定特性清理版本：
<table><tr><td>CleanupLibraryMode</td><td>描述</td></tr><tr><td>CleanupLibraryMode.AllowTypeDeletion</td><td>允许删除要清理的类型的所有版本。如果类型的所有版本均已清理,也将清理该类型。</td></tr><tr><td>CleanupLibraryMode PreserveHighestVersion</td><td>保留类型的最高版本</td></tr></table>
修改以下程序代码以对类型和文件夹的子集调用清理操作：
```text
...
ILibrary myLibrary = ...;
CleanupLibraryMode cleanupLibraryMode = ...;
ILibraryType typeA = ...;//from myLibrary
ILibraryType typeB = ...; //from myLibrary
LibraryTypeFolder singleFolderContainingTypes = ...;//from myLibrary
myLibrary.Cleanup(new[] {typeA, singleFolderContainingTypes}, cleanupLibraryMode);
...
```
修改以下程序代码以对库中的所有类型调用清理操作：
```text
...
ILibrary myLibrary = ...;
CleanupLibraryMode cleanupLibraryMode = ...;
myLibrary.Cleanup(new [] {myLibrary.TypeFolder}, cleanupLibraryMode);
...
```

### 5.6.25 统一项目库中的项目

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已打开
[打开项目](#打开项目)”
可使用 TIA Portal Openness 将类型实例的名称和路径与指定库中的类型统一。
HarmonizeProject() 可用于项目和全局库。此功能类似于 TIA Portal 用户界面中的统一功能。
可指定要统一项目中的哪些设备，还可选择要统一名称、路径还是两者均统一。如果在全局库中调用 HarmonizeProject 功能，将先统一项目库，然后再统一项目。
统一根据选择的 HarmonizeProjectOptions 进行处理：
<table><tr><td>HarmonizeProjectOptions</td><td>描述</td></tr><tr><td>HarmonizePaths</td><td>统一指定类型或指定文件夹下类型的路径。项目中的实例会重命名为库的类型名称。</td></tr><tr><td>HarmonizeProjectOptions.HarmonizeNames</td><td>统一指定类型或指定文件夹下类型的名称。库类型的文件夹结构会应用于项目实例。</td></tr><tr><td>HarmonizeProjectOptions.HarmonizeNames | HarmonizeProjectOptions.HarmonizePaths</td><td>统一所选类型或所选文件夹下类型的名称和路径。</td></tr><tr><td>HarmonizeProjectOptions.None</td><td>将不使用此项,使用时会引发异常</td></tr></table>
修改以下程序代码以对类型和文件夹的子集执行统一名称操作：
```text
...
ILibrary myLibrary = ...;
HarmonizeProjectOptions harmonizeProjectOptions = ...;
ILibraryType typeA = ...; //from myLibrary
ILibraryType typeB = ...; //from myLibrary
LibraryTypeFolder singleFolderContainingTypes = ...; //from myLibrary
IUpdateProjectScope harmonizeProjectScope = ...... //scope of device in project to be harmonized
myLibrary.HarmonizeProject(new[] {typeA, singleFolderContainingTypes}, new[] {harmonizeProjectScope}, HarmonizeProjectOptions.HarmonizeNames);
...
```
修改以下程序代码以对类型和文件夹的子集执行统一路径操作：
```text
...
ILibrary myLibrary = ...;
HarmonizeProjectOptions harmonizeProjectOptions = ...;
ILibraryType typeA = ...; //from myLibrary
ILibraryType typeB = ...; //from myLibrary
LibraryTypeFolder singleFolderContainingTypes = ...; //from myLibrary
IUpdateProjectScope harmonizeProjectScope = ...... //scope of device in project to be harmonized
myLibrary.HarmonizeProject(new[] {typeA, singleFolderContainingTypes}, new[] {harmonizeProjectScope}, HarmonizeProjectOptions.HarmonizePaths);
...
```
修改以下程序代码以对类型和文件夹的子集执行统一名称和路径操作：
```text
...
ILibrary myLibrary = ...;
HarmonizeProjectOptions harmonizeProjectOptions = ...;
ILibraryType typeA = ...; //from myLibrary
ILibraryType typeB = ...; //from myLibrary
LibraryTypeFolder singleFolderContainingTypes = ...; //from myLibrary
IUpdateProjectScope harmonizeProjectScope = ...... //scope of device in project to be harmonized
myLibrary.HarmonizeProject(new[] {typeA, singleFolderContainingTypes}, new[] {harmonizeProjectScope}, HarmonizeProjectOptions.HarmonizeNames | HarmonizeProjectOptions.HarmonizePaths);
...
```
异常处理
下文介绍了异常场景：
sourceTypesAndFolder 集合为 NULL：
```javascript
var projectLibrary = Project.ProjectLibrary;
var type1 = projectLibrary.Types不同类型("Type1"); // if this statement yields NULL
projectLibrary.HarmonizeProject(new[] {type1}, new[] {harmonizeProjectScope},
HarmonizeProjectOptions.HarmonizeNames); // throws EngineeringTargetInvocationException
```
sourceTypesAndFolder 集合为 NULL：
projectLibrary.HarmonizeProject(null, new[] { harmonizeProjectScope }, HarmonizeProjectOptions.HarmonizeNames); // throws EngineeringTargetInvocationException
sourceTypesAndFolder 集合为空
projectLibrary.HarmonizeProject(new[]{}, new[] {harmonizeProjectScope}, HarmonizeProjectOptions.HarmonizeNames); // throws EngineeringTargetInvocationException
harmonizeProjectScope 集合为 NULL
```javascript
var projectLibrary = Project.ProjectLibrary;
var type1 = projectLibrary.Types不同类型("Type1");
projectLibrary.HarmonizeProject(new[] {type1}, new[] { null },
HarmonizeProjectOptions.HarmonizeNames); // throws EngineeringTargetInvocationException
```
HarmonizeProjectOptions 为 None
```javascript
var projectLibrary = Project.ProjectLibrary;
var type1 = projectLibrary.Types不同类型("Type1"); // if this statement yields NULL projectLibrary.HarmonizeProject(new[] {type1}, new[] {harmonizeProjectScope}, HarmonizeProjectOptions.None); // throws EngineeringTargetInvocationException
```
sourceTypesAndFolder 来自其它库
```javascript
var type1 = projectLibrary.Types.FindType("Type1");
var type2 = globalLibrary.Types.FindType("Type2");
projectLibrary.HarmonizeProject(new[] {type1, type2}, new[] {harmonizeProjectScope}, HarmonizeProjectOptions.None); // throws EngineeringTargetInvocationException
```
5.6 库操作函数
其它 EngineeringTargetInvocationException 用例如下：
• 项目处于 ReadOnly 状态
• 库处于 ReadOnly 状态
• harmonizeScope 来自其它项目
• harmonizeScope 集合处于 ReadOnly 状态

### 5.6.26 库更新期间更新结构

• TIA Portal Openness 应用程序已连接到 TIA Portal。
[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
可使用 TIA Portal Openness 更新或保留项目和全局库结构，即使存在冲突的情况也是如此。
还可使用 TIA Portal Openness 保留或删除目标库中
未使用的版本。
UpdateLibrary() 在项目库和全局库中通过以下签名定义：
public void UpdateLibrary(IEnumerable<ILibraryTypeOrFolderSelection>
sourceTypesAndFolders, ILibrary targetLibrary, ForceUpdateMode forceUpdateMode,
DeleteUnusedVersionsMode updateMode, StructureConflictResolutionMode
structureConflictResolutionMode);
UpdateLibrary() 会用单一类型中具有以下签名的另一定义重载。
public void UpdateLibrary(ILibrary targetLibrary, DeleteUnusedVersionsMode
updateMode, StructureConflictResolutionMode
structureConflictResolutionMode,ForceUpdateMode forceUpdateMode);

#### UpdateLibrary() 接受以下参数定义以执行不同操作：

<table><tr><td>参数</td><td>定义</td></tr><tr><td>DeleteUnusedVersionsMode</td><td>用于控制是否删除/保留目标库中的未使用版本。DeleteUnusedVersionMode 根据作为输入提供的ENUM 值执行操作。DeleteUnusedVersionsMode.AutomaticallyDelete: 如果目标库中有未使用的版本,将删除目标库中的未使用版本。DeleteUnusedVersionsMode.DoNotDelete:如果目标库中有未使用的版本,将不会删除目标库中的未使用版本。</td></tr><tr><td>StructureConflictResolutionMode</td><td>用于控制存在结构冲突时应更新目标库结构、保留现有结构还是取消操作。StructureConflictResolutionMode 根据作为输入提供的ENUM 值执行操作。StructureConflictResolutionMode.UpdateStructure:如果源库与目标库的结构存在差异,将更新目标库中的源库结构。StructureConflictResolutionMode.RetainStructure:如果源库与目标库的结构存在差异,目标库中的源库结构将保持不变。StructureConflictResolutionMode.CancelIfStructureConflicts:如果出现结构冲突,将抛出EngineeringTargetInvocationException 并取消操作</td></tr><tr><td>ForceUpdateMode</td><td>用于控制是否将目标库中的已更新版本设为默认版本/最新版本。ForceUpdateMode 根据作为输入提供的 ENUM 值执行操作。ForceUpdateMode.SetOnlyHigherUpdatedVersionAsDefault:仅当源版本号高于目标版本号时,源库中的默认版本才会更新到目标库,且更新后的版本会标记为目标库中的默认版本ForceUpdateMode.ForceSetAnyUpdatedVersionAsDefault:源库中的默认版本会更新到目标库并作为默认版本或最新版本,无需考虑版本号。ForceUpdateMode.NoDefaultVersionChange:应在强制更新选项不适用的情况下从项目库更新到项目时使用该枚举值</td></tr></table>

#### 程序代码：单一类型更新库

UpdateLibrary API 是 Siemens.Engineering.Library.Types.LibraryType 接口的组成部分，将接受类型的“单选”。
修改程序代码，以对单一类型执行从项目库到全局库的更新 libraryUpdateLibrary（删除未使用的版本、更新现有目标库结构并强制更新目标版本作为默认版本，无需考虑版本号）：
修改以下程序代码，以对单一类型执行从项目库到全局库的 UpdateLibrary（不删除未使用的版本、保留现有目标库结构且不执行强制更新）：
```text
...
ILibrary globalLibrary = ...;
LibraryTypeUserFolder singleFolderContainingTypes =
globalLibrary.TypeFolder.Folders.Find("folder1");
ILibraryType typeA = singleFolderContainingTypes.Types.Find("block1");// block1 has lower version.
DeleteUnusedVersionsMode deleteUnusedVersionsMode = DeleteUnusedVersionsMode.DoNotDelete;
StructureConflictResolutionMode structureConflictResolutionMode =
StructureConflictResolutionMode.RetainStructure;
ForceUpdateMode forceUpdateMode = ForceUpdateMode.SetOnlyHigherUpdatedVersionAsDefault;
ILibrary myProjectLibrary = Project.ProjectLibrary;
typeA.UpdateLibrary(myProjectLibrary, deleteUnusedVersionsMode,
structureConflictResolutionMode, forceUpdateMode);
```
修改以下程序代码，以对单一类型执行从全局库到项目库的 UpdateLibrary（不删除未使用的版本、保留现有目标库结构且不执行强制更新）：
修改以下程序代码，以对单一类型执行从全局库到项目库的 UpdateLibrary（删除未使用的版本、保留现有目标库结构且不执行强制更新）：
```matlab
...
ILibrary globalLibrary = ...;
LibraryTypeUserFolder singleFolderContainingTypes =
globalLibrary.TypeFolder.Folders.Find("folder1");
ILibraryType typeA = singleFolderContainingTypes.Types.Find("block1"); // block1 has lower version.
DeleteUnusedVersionsMode deleteUnusedVersionsMode =
DeleteUnusedVersionsMode.AutomaticallyDelete;
StructureConflictResolutionMode structureConflictResolutionMode =
StructureConflictResolutionMode.UpdateStructure;
ForceUpdateMode forceUpdateMode = ForceUpdateMode.SetOnlyHigherUpdatedVersionAsDefault;
ILibrary myProjectLibrary = Project.ProjectLibrary;
typeA.UpdateLibrary(myProjectLibrary, deleteUnusedVersionsMode,
structureConflictResolutionMode);
...
```

#### 程序代码：多种类型更新库

UpdateLibrary API 是 Siemens.Engineering.Library.ILibrary 接口的组成部分，将接受对类型和类型文件夹的“多选”。
修改以下程序代码，以对单一类型执行从项目库到全局库的 UpdateLibrary：
```text
...ILibrary myProjectLibrary = Project.ProjectLibrary;
LibraryTypeUserFolder singleFolderContainingTypes =
myProjectLibrary.TypeFolder.Folders.Find("folder1");
ILibraryType typeA = singleFolderContainingTypes.Types.Find("block1"); // block1 has lower version.
ForceUpdateMode forceUpdateMode = ForceUpdateMode.SetOnlyHigherUpdatedVersionAsDefault;
DeleteUnusedVersionsMode deleteUnusedVersionsMode = DeleteUnusedVersionsMode.DoNotDelete;
StructureConflictResolutionMode structureConflictResolutionMode =
StructureConflictResolutionMode.UpdateStructure;
ILibrary globalLibrary;
myProjectLibrary.UpdateLibrary(new[] { typeA }, globalLibrary, forceUpdateMode,
deleteUnusedVersionsMode, structureConflictResolutionMode);
```
修改以下程序代码，以对多种类型执行从项目库到全局库的 UpdateLibrary：
```text
...
ILibrary myProjectLibrary = Project.ProjectLibrary;
LibraryTypeUserFolder singleFolderContainingTypes =
myProjectLibrary.TypeFolder.Folders.Find("folder1");
ILibraryType typeA = singleFolderContainingTypes.Types.Find("block1"); // block1 has lower version.
ILibraryType typeB = ...;
ForceUpdateMode forceUpdateMode = ForceUpdateMode.SetOnlyHigherUpdatedVersionAsDefault;
DeleteUnusedVersionsMode deleteUnusedVersionsMode = DeleteUnusedVersionsMode.DoNotDelete;
StructureConflictResolutionMode structureConflictResolutionMode=
StructureConflictResolutionMode.UpdateStructure;
ILibrary globalLibrary;myProjectLibrary.UpdateLibrary(new[] { typeA, typeB },
globalLibrary, forceUpdateMode, deleteUnusedVersionsMode, structureConflictResolutionMode);
...
```
修改以下程序代码，以对包含类型的用户文件夹执行从项目库到全局库的 UpdateLibrary：
```matlab
...
ILibrary myProjectLibrary = Project.ProjectLibrary;
LibraryTypeUserFolder singleFolderContainingTypes =
myProjectLibrary.TypeFolder.Folders.Find("folder1");
ForceUpdateMode forceUpdateMode = ForceUpdateMode.SetOnlyHigherUpdatedVersionAsDefault;
DeleteUnusedVersionsMode deleteUnusedVersionsMode = DeleteUnusedVersionsMode.DoNotDelete;
StructureConflictResolutionMode structureConflictResolutionMode =
StructureConflictResolutionMode.UpdateStructure;
ILibrary globalLibrary;
myProjectLibrary.UpdateLibrary(new[] 
{ (ILibraryTypeOrFolderSelection)singleFolderContainingTypes }, globalLibrary,
forceUpdateMode, deleteUnusedVersionsMode, structureConflictResolutionMode);
...
```
修改以下程序代码，以对“类型”系统文件夹执行从项目库到全局库的 UpdateLibrary：
```text
...
ILibrary myProjectLibrary = Project.ProjectLibrary;
LibraryTypeSystemFolder typeFolder = myProjectLibrary.TypeFolder;
ForceUpdateMode forceUpdateMode = ForceUpdateMode.SetOnlyHigherUpdatedVersionAsDefault;
DeleteUnusedVersionsMode deleteUnusedVersionsMode = DeleteUnusedVersionsMode.DoNotDelete;
StructureConflictResolutionMode structureConflictResolutionMode =
StructureConflictResolutionMode.RetainStructure;
ILibrary globalLibrary;
myProjectLibrary.UpdateLibrary(new[] { (ILibraryTypeOrFolderSelection)typeFolder },
globalLibrary, forceUpdateMode, deleteUnusedVersionsMode, structureConflictResolutionMode);
```

#### 修改以下程序代码，以对单一类型执行从全局库到项目库的 UpdateLibrary：

```text
...
ILibrary globalLibrary = ...;
LibraryTypeUserFolder singleFolderContainingTypes =
globalLibrary.TypeFolder.Folders.Find("folder1");
ILibraryType typeA = singleFolderContainingTypes.Types.Find("block1"); // block1 has lower version.
ForceUpdateMode forceUpdateMode = ForceUpdateMode.SetOnlyHigherUpdatedVersionAsDefault;
DeleteUnusedVersionsMode deleteUnusedVersionsMode = DeleteUnusedVersionsMode.DoNotDelete;
StructureConflictResolutionMode structureConflictResolutionMode =
StructureConflictResolutionMode.UpdateStructure;
ILibrary myProjectLibrary = Project.ProjectLibrary;
globalLibrary.UpdateLibrary(new[] { typeA }, myProjectLibrary, forceUpdateMode,
deleteUnusedVersionsMode, structureConflictResolutionMode);
...
```

#### 修改以下程序代码，以对单一类型执行从全局库到全局库的 UpdateLibrary：

```matlab
...
ILibrary globalLibrarySource = ...;
LibraryTypeUserFolder singleFolderContainingTypes =
globalLibrarySource.TypeFolder.Folders.Find("folder1");
ILibraryType typeA = singleFolderContainingTypes.Types.Find("block1"); // block1 has lower version.
ForceUpdateMode forceUpdateMode = ForceUpdateMode.SetOnlyHigherUpdatedVersionAsDefault;
DeleteUnusedVersionsMode deleteUnusedVersionsMode = DeleteUnusedVersionsMode.DoNotDelete;
StructureConflictResolutionMode structureConflictResolutionMode =
StructureConflictResolutionMode.UpdateStructure;
ILibrary globalLibraryTarget = ...;
globalLibrarySource.UpdateLibrary(new[] { typeA }, globalLibraryTarget, forceUpdateMode, deleteUnusedVersionsMode, structureConflictResolutionMode);
...
```

#### 单一类型的异常处理

下文介绍了一些异常场景：

#### StructureConflictResolutionMode 是 CancelIfStructureConflicts

```text
var myProjectLibrary = Project.ProjectLibrary;
LibraryTypeSystemFolder typeFolder =
myProjectLibrary.TypeFolder.Folders.Find("folder1"); // from myProjectLibrary
var type1 = typeFolder.Types.FindType("Type1"); // if this structure is not available in Global Library
type1.UpdateLibrary(globalLibrary, DeleteUnusedVersionsMode.DoNotDeleteUnusedVersions, StructureConflictResolutionMode.CancelIfStructureConflicts, ForceUpdateMode.SetOnlyHigherUpdatedVersionAsDefault); // throws EngineeringTargetInvocationException
```

#### 目标库为 NULL。

```javascript
var myProjectLibrary = Project.ProjectLibrary;
var type1 = projectLibrary.Types.FindType("Type1");
ILibrary globalLibrary = Null;
type1.UpdateLibrary(globalLibrary, DeleteUnusedVersionsMode.DoNotDeleteUnusedVersions, StructureConflictResolutionMode.RetainStructure, ForceUpdateMode.SetOnlyHigherUpdatedVersionAsDefault); // throws EngineeringTargetInvocationException
```

#### 不良枚举值会抛出 EngineeringTargetInvocationException：

```javascript
var myProjectLibrary = Project.ProjectLibrary;
LibraryTypeSystemFolder typeFolder = myProjectLibrary.TypeFolder.Folders.Find("folder1");// from myProjectLibrary
var type1 = typeFolder.Types.FindType("Type1"); // if this structure is not available in Global Library
type1 .UpdateLibrary(globalLibrary, (DeleteUnusedVersionsMode)42,
StructureConflictResolutionMode.RetainStructure, (ForceUpdateMode)22); // throws EngineeringTargetInvocationException
```

#### 多种类型的异常处理

下文介绍了一些异常场景：

#### sourceTypesAndFolder 集合为 NULL

```javascript
var myProjectLibrary = Project.ProjectLibrary;
var type1 = projectLibrary.Types.FindType("Type1"); // if this statement yields NULL
myProjectLibrary.UpdateLibrary(new[] { type1 }, globalLibrary,
forceUpdateMode.SetOnlyHigherUpdatedVersionAsDefault,
DeleteUnusedVersionsMode.DoNotDeleteUnusedVersions,
StructureConflictResolutionMode.RetainStructure); // throws
EngineeringTargetInvocationException
```
```javascript
var myProjectLibrary = Project.ProjectLibrary;
LibraryTypeSystemFolder typeFolder =
myProjectLibrary.TypeFolder.Folders.Find("folder1"); // from myProjectLibrary
var type1 = typeFolder.Types.FindType("Type1"); // if this structure is not available in Global Library
myProjectLibrary.UpdateLibrary(new[] { type1 }, globalLibrary,
forceUpdateMode.SetOnlyHigherUpdatedVersionAsDefault,
DeleteUnusedVersionsMode.DoNotDeleteUnusedVersions,
StructureConflictResolutionMode.CancelIfStructureConflicts); // throws EngineeringTargetInvocationException
```

#### 不良枚举值发出 EngineeringTargetInvocationException

```javascript
var myProjectLibrary = Project.ProjectLibrary;
LibraryTypeSystemFolder typeFolder =
myProjectLibrary.TypeFolder.Folders.Find("folder1"); // from myProjectLibrary
var type1 = typeFolder.Types.FindType("Type1"); // if this structure is not available in Global Library
myProjectLibrary.UpdateLibrary(new[] { type1 }, globalLibrary, (ForceUpdateMode)22, (DeleteUnusedVersionsMode)42, StructureConflictResolutionMode.RetainStructure); // throws EngineeringTargetInvocationException
```
其它发出 EngineeringTargetInvocationException 的用例如下：
• 任何面向只读全局库执行的更新库操作都会发出异常。
• 如果选定的任何类型或文件夹为空或不属于源库的组成部分，则将发出异常。
打开项目 (页 140)

### 5.6.27 更新库类型

要求
• 应用程序已使用 TIA Portal Openness 连接到 TIA Portal[连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已打开
[打开项目](#打开项目)”
可使用 TIA Portal Openness 选择不更新到项目库或全局库中项目的类型。借助此功能，可为项目或项目库更新更新需要更新的类型，并忽略不需要的类型。
借助此功能，还可在供应商提供附加功能并且不需要等待所有供应商交付整个库时分发来自不同供应商的链接库，并更新项目或项目库。
仅可为未进行写保护的全局库类型使用 SetForUpdate 属性，此时可对所有库类型执行 Get操作。对于项目库中的类型，SetForUpdate 始终返回 True。
使用以下 API 标记需要更新到项目库或项目的类型。
<table><tr><td>属性名称</td><td>服务提供商</td><td>描述</td></tr><tr><td>SetForUpdate</td><td>LibraryType</td><td>要设置或获取库类型的可分发特性</td></tr></table>
如果尝试执行以下操作，将向用户抛出
Siemens.Engineering.EngineeringNotSupportedException
• 对项目库中类型的 SetForUpdate 属性执行设置操作
• 对受写保护类型的 SetForUpdate 属性执行设置操作
修改以下程序代码，以标记使用 SetForUpdate 属性更新的库类型：
```cs
using Siemens.Engineering;
...
{
    TiaPortal portal = new TiaPortal(TiaPortalMode.WithUserInterface);
    string globalLibrrayPath =
    @"C:\Proj\GlobalLibrary_SetForUpdate\GlobalLibrary_SetForUpdate.al18";
    FileInfo globalLibraryFileInfo = new FileInfo(globalLibrrayPath);
    var gl = portal.GlobalLibraries.Open(globalLibraryFileInfo, OpenMode.ReadWrite);
    var globalLibTypes = gl.TypeFolder.Types;
    //Get 'SetForUpdate' value for a specific library type
    Console.WriteLine(string.Format(":::GloblaLibrary:::SetforUpdateValue:::{0}", globalLibTypes[0].SetForUpdate.ToString()));
    //Set 'SetForUpdate' value for a specific library type
    globalLibTypes[0].SetForUpdate = true;
}
```

### 5.6.28 删除库内容

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已通过 TIA Portal Openness 应用程序打开一个项目。[打开项目](#打开项目)”
• 需具有指定库的访问权限。[访问全局库](#访问全局库)”。
• 您具有类型文件夹的访问权限。请[在库中访问文件夹](#在库中访问文件夹)。
可使用 TIA Portal Openness API 接口删除以下项目库内容：
• 类型
• 类型版本
• 用户定义的类型文件夹
• 模板副本
• 用户定义的主副本文件夹

#### 删除类型和用户定义的类型文件夹

如要删除一个类型或用户定义的文件夹类型，必须符合“版本删除规则”。空类型文件夹可随时删除。

#### 版本删除规则

只能删除“已提交”(Committed) 状态的版本。删除版本时，以下规则同样适用：
• 如果“InWork”状态的新版本刚在“已提交”(Committed) 状态的版本基础上创建，则只有在新版本已被放弃或获得“已提交”(Committed) 状态时，才能删除“已提交”(Committed) 状态的版本。
• 如果一个类型只有一个版本，则该类型也会被删除。
• 如果版本 A 取决于另一类型的版本 B，则首先删除版本 A，然后再删除版本 B。
• 如果版本 A 有多个实例，则只有在删除全部实例后，才能删除版本 A。如果某个实例还包含在模板副本中，则模板副本也将被删除。
修改以下程序代码以删除类型或用户自定义类型文件夹：
```cs
public static void DeleteMultipleTypes OrTypeUserFolders (ILibrary library)
{
    LibraryType t1 = library.TypeFolder.Types.Find("type1");
    LibraryType t2 = library.TypeFolder.Types.Find("type2");
    LibraryTypeUserFolder f1 = library.TypeFolder.Folders.Find("folder1");
    t1.Delete();
    t2.Delete();
    f1.Delete();
}
```
修改以下程序代码以删除单个类型或用户自定义类型文件夹：
```cs
public static void DeleteSingleTypeOrTypeUserFolder(ILibrary library)
{
    //Delete a single type
    LibraryType t1 = library.TypeFolder.Types.Find("type1");
    t1.Delete();
    //Delete a single folder
    LibraryTypeFolder parentFolder = library.TypeFolder;
    LibraryTypeUserFolder f1 = parentFolder.Folders.Find("folder1");
    f1.Delete();
}
```
```text
public static void DeleteVersion(ILibrary library)
{
    LibraryType singleType = library.TypeFolder.Types.Find("type1");
    LibraryTypeVersion version1 = singleType.Versions.Find(new System.Version(1, 0, 0));
    version1.Delete();
}
```
修改以下程序代码以删除模板副本或用户自定义模板副本文件夹：
```cs
public static void DeleteMasterCopies(ILibrary library)
{
    // Delete master copy
    MasterCopy masterCopy = library.MasterCopyFolder.MasterCopies.Find("myMasterCopy");
    masterCopy.Delete();
    // Delete master copy user folder
    MasterCopyUserFolder masterUserFolder = library.MasterCopyFolder.Folders.Find("myFolder");
    masterUserFolder.Delete();
}
```
访问主副本 (页 259)

### 5.6.29 设置类型的默认版本

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已通过 TIA Portal Openness 应用程序打开一个项目。请[打开项目](#打开项目)”
可使用 TIA Portal Openness 将任何已发布的版本设为该类型项目库和用户全局库的默认版本。
默认版本被视为类型的首选版本。
```text
ILibrary myLibrary = ....;
LibraryType typeA = ...;// from myLibrary
LibraryTypeVersion versionA = ...;//from typeA
versionA.setAsDefault(); // set the version as a default version of the type.
```

#### 异常处理

如果调用 SetAsDefault API 的过程中发生故障，将抛出
“EngineeringTargetInvocationException”异常。
以下情况下会出现异常：
• 在项目库中，在测试中/运行中的版本中调用 SetAsDefault() 时
• 全局库为只读时
打开项目 (页 140)

### 5.6.30 获取类型的默认版本

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已通过 TIA Portal Openness 应用程序打开一个项目。请[打开项目](#打开项目)
可使用 TIA Portal Openness 获取某一类型项目库和全局库的默认版本，还可以使用 TIA PortalOpenness 应用程序检查版本是否为默认版本。默认版本被视为类型的首选版本。
```javascript
//...
ILibrary myLibrary = ...;
LibraryType typeA = ...// from myLibrary
var typeADefaultVersion = typeA.Versions.First((version) => version.IsDefault);
//from default version, user can get details related to version like Author, Guid, etc.
var nameofType = typeADefaultVersion.LibraryTypeName;
var guid = typeADefaultVersion.Guid;
var versionNumber = typeADefaultVersion.VersionNumber;
var authoroftheVersion = typeADefaultVersion.Author;
var status = typeADefaultVersion.State;
//...
```
打开项目 (页 140)

### 5.6.31 改进了类型一致性状态

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已通过 TIA Portal Openness 应用程序打开一个项目。请[打开项目](#打开项目)
可使用 TIA Portal Openness 检查类型是否一致。类型可具有不同的一致性状态。如果Dependent Type 正在使用 Dependency 的默认版本，则 Type 为 Consistent。如果Dependent Type 未使用 Dependency Type 的默认版本，则 Type 为 Inconsistent。
文件夹级别一致性状态显示结构下的任何类型为 Consistent 或 Inconsistent。
Status API 是 Siemens.Engineering.Library.Types.LibraryType 和 Siemens.Engineering.Library.Types.LibraryTypeFolder 类的组成部分，为 ConsistencyStatustype 类型。
为了使 TIA Portal Openness 用户能够检查类型/文件夹的一致性状态，将为以下各项引入“Status”属性：
• SystemFolder
• UserFolder
• Type
可使用该属性准备不一致类型列表，以对其执行特殊操作：
var listOfInconsistentTypes = Folder.Types.Where(x => x.Status == ConsistencyStatus.DefaultVersionInconsistent);
ConsistencyStatus 枚举支持下述值：
<table><tr><td>值</td><td>描述</td></tr><tr><td>DefaultVersionInConsistent</td><td>Dependent Type 未使用 Dependency Type 的默认版本</td></tr><tr><td>Consistent</td><td>Dependent Type 正在使用 Dependency Type 的默认版本</td></tr></table>
修改以下程序代码以从项目库中读取“Types”系统文件夹支持的状态属性：
```javascript
...
ILibrary myProjectLibrary = Project.ProjectLibrary;
LibraryTypeSystemFolder typeFolder = myProjectLibrary.TypeFolder;
var systemTypeFolderConsistencyStatus = typeFolder.Status;
if (systemTypeFolderConsistencyStatus == ConsistencyStatus.DefaultVersionInConsistent)
{
    // Do something.
}
// List of InConsistentType
var listOfInCosistentTypes = typeFolder.Types.Where(x => x.Status == ConsistencyStatus.InConsistent);
foreach(var type in listOfInCosistentTypes)
{// From type, user can get details like Author, Guid etc
var nameOfType = type.LibraryTypeName;
var guid = type.Guid;
var authorOfTheVersion = type.Author;
var status = type.State;
}
...
```
修改以下程序代码以从项目库中读取“User Folder”的状态属性：
```javascript
...
ILibrary myProjectLibrary = Project.ProjectLibrary;
LibraryTypeUserFolder userFolder = myProjectLibrary.TypeFolder.Folders.Find("folder1");
var userTypeFolderConsistencyStatus = userFolder.Status;
if(userTypeFolderConsistencyStatus == ConsistencyStatus.DefaultVersionInConsistent)
{
    //Do something.
}
```
修改以下程序代码以从项目库中读取“Individual Type”的状态属性：
```text
...
ILibrary myProjectLibrary = Project.ProjectLibrary;
LibraryTypeUserFolder userFolder = myProjectLibrary.TypeFolder.Folders.Find("folder1");
ILibraryType blockType = userFolder.Types.Find("block1");
var blockTypeConsistencyStatus = blockType.Status;
if(blockTypeConsistencyStatus == ConsistencyStatus.DefaultVersionInConsistent)
{
    //Do something.
}
```
```text
说明该属性也可以相似的方法在全局库中使用。
```
如果选定的任何类型或文件夹为空或不属于源库的组成部分，则将抛出ArgumentNullException 异常。
```javascript
var projectLibrary = Project.ProjectLibrary;
var type1 = projectLibrary.Types不同类型("Type1");
var status = typeFolder.Status; // throws博弈NullException
```
[打开项目](#打开项目)

### 5.6.32 管理 PLC 和主副本库中的报警文本列表

要求
• TIA Portal Openness 已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已打开[打开项目](#打开项目)”
可使用 TIA Portal Openness 将 PLC 文本列表作为模板副本复制到库中，或从库的模板副本文件夹中删除 PLC 文本列表。项目库和全局库都可以使用。
还可使用 TIA Portal Openness 来支持以下功能：
• 访问用户文本列表和系统文本列表
• 更新用户文本列表
• 删除用户文本列表
• 设置文本列表名称和列表范围
• 访问有关文本列表的信息，其中包括用户或系统的 ID、名称和类型

#### 特性

PlcAlarmTextlistGroup 的引用（导航器）
<table><tr><td>自定义类型</td><td>导航器</td><td>数据类型</td><td>描述</td></tr><tr><td>PlcUnitBase</td><td rowspan="2">PlcAlarmTextlistGroup</td><td rowspan="2">PlcAlarmTextlistGroup</td><td rowspan="2">它是文本列表的第一级,可创建系统和用户文本列表的 EOM 类。</td></tr><tr><td>PlcSoftware</td></tr></table>
PlcAlarmTextlistGroup 的导航器
<table><tr><td>导航器</td><td>数据类型</td></tr><tr><td>PlcAlarmSystemTextlists</td><td>PlcAlarmSystemTextlistComposition</td></tr><tr><td>PlcAlarmUserTextlists</td><td>PlcAlarmUserTextlistComposition</td></tr></table>

#### PlcAlarmTextlist

PLC 报警文本列表中支持以下特性：
<table><tr><td>特性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td>ID</td><td>Int32</td><td>获取 PLC 报警文本列表的 id</td><td>读</td></tr><tr><td>ListRange</td><td>PlcAlarmTextlistListRange</td><td>获取 PLC 报警文本列表的范围类型。PlcAlarmTextlistListRange 可接受以下枚举值:• 十进制: 范围类型的十进制值• 二进制: 范围类型的二进制值• 位: 范围类型的位值• 无: 无范围类型值</td><td>读</td></tr><tr><td>Name</td><td>String</td><td>获取 PLC 报警文本列表的名称</td><td>读</td></tr></table>

#### PlcAlarmTextlist 的导航器

<table><tr><td>导航器</td><td>数据类型</td></tr><tr><td>Comment</td><td>MultilingualText</td></tr></table>

#### PlcAlarmUserTextlist

<table><tr><td>特性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td>ListRange</td><td>PlcAlarmTextlistList Range</td><td>获取 PLC 报警文本列表的范围类型</td><td>读/写</td></tr><tr><td>Name</td><td>String</td><td>获取 PLC 报警文本列表的名称</td><td>读/写</td></tr></table>
```text
TiaPortal tia = TiaPortal.GetProcesses().Select(x => x.Attach()).First();
Project project = tia.Projects.First();
Device device = project.Devices.First();
DeviceItem deviceItem = (DeviceItem) (from x in device.DeviceItems where x.Name.Equals("PLC_1") select x).First();
SoftwareContainer softwareContainer = ((IEngineeringServiceProvider) deviceItem).GetService<SoftwareContainer>();
PlcSoftware plc = softwareContainer.Software as PlcSoftware;
var group = plc.PlcAlarmTextlistGroup;
var groupParent = group.Parent;
var systemTextlist = group.PlcAlarmSystemTextlists.First();
var listRangeType = systemTextlist.ListRange;
var systemTextlistParent = systemTextlist.Parent;
var userTextlist = group.PlcAlarmUserTextlists.First();
var userTextlistParent = userTextlist.Parent;
var listRange = systemTextlist.ListRange;
var comment = systemTextlist.Comment;
userTextlist.Name = "set text";
userTextlist.ListRange =
Siemens.Engineering.SW.Alarm.TextLists.PlcAlarmTextlistListRange.Bit;
userTextlist.Comment.Items.Find(project.LanguageSettings.ActiveLanguages.Find(new CultureInfo("en-US", false))).Text = "EN comment";
userTextlist.Comment.Items.Find(project.LanguageSettings.ActiveLanguages.Find(new CultureInfo("de-DE", false))).Text = "DE comment";
userTextlist.Delete();
MasterCopy masterCopy =
project.ProjectLibrary.MasterCopyFolder.MasterCopies.First<MasterCopy>(x => x.Name == "textlist_in_library");
PlcAlarmUserTextlists.CreateFrom(masterCopy);
masterCopy.Delete();
project.ProjectLibrary.MasterCopyFolder.MasterCopies.Create(userTextlist);
```
5.7 访问设备<sub>、</sub> 网络和连接的功能

## 5.7 访问设备、网络和连接的功能


### 5.7.1 打开“设备和网络”编辑器

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
可采用以下两种方法之一，通过 API 接口打开“设备和网络”编辑器：
• ShowHwEditor(View.Topology 或 View.Network 或 View.Device)：从项目打开“设备和网络”编辑器。
• ShowInEditor(View.Topology 或 View.Network 或 View.Device)：在“设备和网络”编辑器中显示指定的设备。
使用View 参数定义打开编辑器时显示的视图：
• View.Topology
• View.Network
• View.Device
修改以下程序代码以打开“设备和网络”(Devices & networks) 编辑器：
```cs
// Open topology view from project
private static void OpenEditorDevicesAndNetworksFromProject(Project project)
{
    project.ShowHwEditor(Siemens.Engineering.HW.View.Topology);
}
```
修改以下程序代码以打开设备的“设备和网络”(Devices & networks) 编辑器：
```cs
// Open topology view for given device
private static void OpenEditorDevicesAndNetworksFromDevice(Device device)
{
    device.ShowInEditor(Siemens.Engineering.HW.View.Topology);
}
```
[导入组态数据](#导入组态数据)

### 5.7.2 查询 PLC 和 HMI 目标

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。请[打开项目](#打开项目)
您可以决定软件基础可在 TIA Portal Openness API 中用作 PLC 目标 (PlcSoftware) 还是 HMI 目标。
程序代码：PLC 目标
修改以下程序代码以确定某一设备项是否可用作 PLC 目标：
```objectivec
// Returns PlcSoftware
private PlcSoftware GetPlcSoftware(Device device)
{
    DeviceItemComposition deviceItemComposition = device.DeviceItems;
    foreach (DeviceItem deviceItem in deviceItemComposition)
    {
    SoftwareContainer softwareContainer = deviceItem.GetService<SoftwareContainer>();
    if (softwareContainer != null)
    {
    Software softwareBase = softwareContainer.Software;
    PlcSoftware plcSoftware = softwareBase as PlcSoftware;
    return plcSoftware;
    }
    }
    return null;
}
```

#### 程序代码：HMI 目标

修改以下程序代码以确定某一设备项是否可用作 HMI 目标：
```text
//Checks whether a device is of type hmitarget
private HmiTarget GetHmiTarget(Device device)
{
    DeviceItemComposition deviceItemComposition = device.DeviceItems;
    foreach (DeviceItem deviceItem in deviceItemComposition)
    {
    SoftwareContainer softwareContainer = deviceItem.GetService<SoftwareContainer>();
    if (softwareContainer != null)
    {
    Software softwareBase = softwareContainer.Software;
    HmiTarget hmiTarget = softwareBase as HmiTarget;
    return hmiTarget;
    }
    }
    return null;
}
```
枚举设备 (页 384)

### 5.7.3 地址对象的访问属性

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
[打开项目](#打开项目)”
• 对于写入访问，PLC 已处于离线状态。
可以使用 TIA Portal Openness API 接口来获取或设置地址对象属性。
还可为 OB 指定当前过程映像。
可访问以下属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>可写入</td><td>访问</td><td>描述</td></tr><tr><td>IsochronousMode</td><td>Bool</td><td>读/写</td><td>动态属性</td><td>激活/禁用等时模式</td></tr><tr><td>ProcessImage</td><td>Int32</td><td>读/写</td><td>动态属性</td><td>设置/获取过程映像分区号。</td></tr><tr><td>InterruptObNumber</td><td>Int64</td><td>读/写</td><td>动态属性</td><td>设置/获取中断组织块编号(仅传统控制器)</td></tr><tr><td>StartAddress</td><td>Int32</td><td>读/写</td><td>模型化属性</td><td>设置/获取新的StartAddress值。</td></tr></table>
• 属性 StartAddress
– 设置 StartAddress 可能隐式改变相同模块上相对 IO 类型的 StartAddress。更改输入地址会更改输出地址。
– 并非所有设备均支持写访问。
– TIA Portal Openness 中不支持压缩地址
– 通过 TIA Portal Openness 更改地址不会重新连接已分配的标签。
• 属性 InterruptObNumber
– 只有使用 S7-300 或 S7-400 控制器时才能在设置中访问。S7-400 控制器支持写访问。
5.7 访问设备<sub>、</sub> 网络和连接的功能
程序代码：获取或设置地址对象的属性
修改以下程序代码以访问地址对象的等时模式：
```text
Address address= ...;
// read attribute
bool attributeValue = (bool)address.GetAttribute("IsochronousMode");
// write attribute
address.SetAttribute("IsochronousMode", true);
```
修改以下程序代码以访问地址对象的 ProcessImage 属性：
```text
Address address= ...;
// read attribute
int attributeValue = (int)address.GetAttribute("ProcessImage");
// write attribute
address.SetAttribute("ProcessImage", 7);
```
修改以下程序代码以访问地址对象的 InterruptObNumber 属性：
```text
Address address= ...;
// read attribute
long attributeValue = (long)address.GetAttribute("InterruptObNumber");
// write attribute
address.SetAttribute("InterruptObNumber", 42L);
//default value = 40
修改以下程序代码以访问地址对象的 StartAddress 属性:
```
```text
Address address= ...;
// read attribute
int attributeValue = (int)data Attribute("StartAddress");
// write attribute
address.StartAddress = IntValueStartAddress;
```

#### 程序代码：为 OB 指定当前过程映像。

修改以下程序代码以便为 OB 指定当前过程映像。
```text
OB obX =...
Address address= ...;
// assign PIP 5 to obX
address.SetAttribute("ProcessImage", 5);
try
{
    address.AssignProcessImageToOrganizationBlock(obX);
} catch(RecoverableException e) {
    Console.WriteLine(e.Message);
}
// remove this PIP-OB assignment
try
{
    address.AssignProcessImageToOrganizationBlock(null);
} catch(RecoverableException e) {
    Console.WriteLine(e.Message);
}
```

### 5.7.4 访问模块的通道

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。请[打开项目](#打开项目)
对于模拟量输入模块等信号模块，通常单个模块内具有多个通道。通常，通道可多次提供相似功能，例如，一个四通道的模拟量输入模块可同时测量四个电压值。
要访问某一模块的所有通道，请使用设备项的通道属性。
5.7 访问设备<sub>、</sub> 网络和连接的功能

#### 程序代码：通道的属性

修改以下程序代码以访问通道的属性：
```text
DeviceItem aiModule = ...
ChannelComposition channels = aiModule.Channels;
foreach (Channel channel in channels)
{
    ... // Work with the channel
}
```
程序代码：标识属性
修改以下程序代码以获取每个通道的标识属性：
```text
Channel channel = ...
int channelNumber = channel.Number;
ChannelType type = channel.Type;
ChannelIoType ioType = channel.IoType;
```

#### 程序代码：访问单通道

修改以下程序代码以使用标识属性直接访问通道：
DeviceItem aiModule = ... Channel channel = aiModule.Channels.Find(ChannelType.Analog, ChannelIoType.Input, 0); ... // Work with the channel

#### 通道类型

<table><tr><td>值</td><td>说明</td></tr><tr><td>ChannelType.None</td><td>无效通道类型。</td></tr><tr><td>ChannelType.Analog</td><td>模拟量通道类型。</td></tr><tr><td>ChannelType.Digital</td><td>数字量通道类型。</td></tr><tr><td>ChannelType.Technology</td><td>工艺通道类型。</td></tr></table>

#### 通道 IO 类型

<table><tr><td>值</td><td>说明</td></tr><tr><td>ChannelIOType.None</td><td>无效的通道 IO 类型。</td></tr><tr><td>ChannelIOType.Input</td><td>输入通道。</td></tr><tr><td>ChannelIOType.Output</td><td>输出通道。</td></tr><tr><td>ChannelIOType.Complex</td><td>复杂 IO 类型,例如工艺通道。</td></tr></table>

## 5.8 网络功能


### 5.8.1 创建子网

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。请[打开项目](#打开项目)
可以用两种不同方式创建子网：
• 创建连接至接口的子网：子网创建处的接口的类型决定了子网的类型
• 创建未连接至接口的子网。

#### 程序代码：创建连接至节点的子网

修改以下程序代码以创建子网：
5.8 网络功能
使用下列标识符：
• System:Subnet.Ethernet
• System:Subnet.Profibus
• System:Subnet.Mpi
• System:Subnet.Asi

#### 程序代码：创建未连接至接口的子网

修改以下程序代码以创建子网：
```text
Project project = ...;
SubnetComposition subnets = project.Subnets;
```
```javascript
Subnet newSubnet = subnets.Create("System:Subnet.Ethernet", "NewSubnet");
```
可使用下列标识符：
• System:Subnet.Ethernet
• System:Subnet.Profibus
• System:Subnet.Mpi
• System:Subnet.Asi

### 5.8.2 访问子网

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
为实现某些网络相关的功能，例如，将接口分配给某一子网，必须访问项目中的子网。通常，子网会直接在项目级别聚合。

#### 程序代码：访问某一项目的所有子网

修改以下程序代码以访问某一项目的所有子网（内部子网除外）：
```text
Project project = ...
foreach (Subnet net in project.Subnets)
{
    ... // Work with the subnet
}
```
程序代码：访问特定子网
修改以下程序代码以通过名称访问特定子网：
```text
Project project = ...
Subnet net = project.Subnets.Find("PROFIBUS_1");
{
    ... // Work with the subnet
}
```

#### 子网的属性

子网具有以下属性：
```text
Subnet net = ...;
string name = net.Name;
NetType type = net.NetType;
```

#### 网络类型

<table><tr><td>值</td><td>说明</td></tr><tr><td>NetType.Unknown</td><td>网络类型未知。</td></tr><tr><td>NetType.Ethernet</td><td>网络类型为以太网。</td></tr><tr><td>NetType.Profibus</td><td>网络类型为 Profibus。</td></tr><tr><td>NetType.Mpi</td><td>网络类型为 MPI。</td></tr><tr><td>NetType.ProfibusIntegrated</td><td>网络类型为集成 Profibus。</td></tr><tr><td>NetType.Asi</td><td>网络类型为 ASi。</td></tr><tr><td>NetType.PcInternal</td><td>网络类型为 PC 内网。</td></tr></table>

## 5.8 网络功能

<table><tr><td>值</td><td>说明</td></tr><tr><td>NetType.Ptp</td><td>网络类型为 PtP。</td></tr><tr><td>NetType.Link</td><td>网络类型为 Link。</td></tr><tr><td>NetType.Wan</td><td>网络类型为广域网</td></tr></table>

### 5.8.3 访问内部子网

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
应用
如果一个设备项能够构建一个子网，则该设备项可提供附加功能“子网所有者”。若要访问此附加功能，必须使设备项的特定服务。

#### 程序代码：获取子网所有者角色

修改以下程序代码以获取子网所有者角色：
```text
SubnetOwner subnetOwner =
((IEngineeringServiceProvider)deviceItem).GetService<SubnetOwner>();
if (subnetOwner != null)
{
    // work with the role
}
```

#### 程序代码：子网所有者的属性

修改以下程序代码以访问子网所有者的子网：
```lisp
foreach(Subnet subnet in subnetOwner.Subnets)
{
    Subnet internalSubnet = subnet;
}
```

### 5.8.4 获取子网的类型标识符

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。[打开项目](#打开项目)”
属性 TypeIdentifier 用于识别子网。TypeIdentifier 字符串包含多个部分：<TypeIdentifierType>:<SystemIdentifier>
TypeIdentifierType 可能具有的值为：
• System

#### 系统标识符

<table><tr><td>子网类型</td><td>系统标识符</td></tr><tr><td>PROFIBUS</td><td>Subnet.Profibus</td></tr><tr><td>MPI</td><td>Subnet.Mpi</td></tr><tr><td>Industrial Ethernet</td><td>Subnet.Ethernet</td></tr><tr><td>ASI</td><td>Subnet.Asi</td></tr><tr><td>Ptp</td><td>Subnet.Ptp</td></tr><tr><td>ProfibusIntegrated</td><td>Subnet.ProfibusIntegrated</td></tr></table>
<table><tr><td>子网类型</td><td>系统标识符</td></tr><tr><td>PcInternal</td><td>Subnet.PcInternal</td></tr><tr><td>ProfidriveIntegrated</td><td>Subnet.ProfidriveIntegrated</td></tr></table>
修改以下程序代码以获取用户可管理并可单独创建的 GSD 对象的类型标识符：
```text
Subnet subnet = ...;
string typeIdentifier = subnet.TypeIdentifier;
```

### 5.8.5 访问子网属性

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。
[打开项目](#打开项目)”
子网提供了某些可供读取和/或写入的强制属性。这些属性仅当其在 UI 中可用时才可用。通常仅当属性可以由用户在 UI 中修改时才允许写入。这可能因子网的类型而异。例如，只有当IsochronousMode 为“真”且 DpCycleMinTimeAutoCalculation 为“假”时用户才能设置DpCycleTime。

#### ASI 类型子网的属性

<table><tr><td>属性</td><td>数据类型</td><td>可写</td><td>访问</td><td>描述</td></tr><tr><td>Name</td><td>string</td><td>读/写</td><td>模型化</td><td>子网的名称。</td></tr><tr><td>NetType</td><td>NetType</td><td>读取</td><td>模型化</td><td>子网的类型。</td></tr><tr><td>SubnetId</td><td>string</td><td>读取</td><td>动态</td><td>子网的唯一标识。S7 子网 ID 由两个数字组成,中间以连字符连接。一个数字表示项目,另一数字表示子网。例如,4493-1。</td></tr></table>

#### 以太网类型子网的属性

<table><tr><td>属性</td><td>数据类型</td><td>可写</td><td>访问</td><td>描述</td></tr><tr><td>Name</td><td>string</td><td>读/写</td><td>模型化</td><td>子网的名称。</td></tr><tr><td>NetType</td><td>NetType</td><td>读取</td><td>模型化</td><td>子网的类型。</td></tr><tr><td>SubnetId</td><td>string</td><td>读/写</td><td>动态</td><td>子网的唯一标识。S7 子网 ID 由两个数字组成,中间以连字符连接。一个数字表示项目,另一数字表示子网。例如,4493-1。</td></tr><tr><td>DefaultSubnet</td><td>bool</td><td>读/写</td><td>动态</td><td>如果子网是默认子网,则为“真”。一个项目中最多只有一个默认子网。</td></tr></table>

#### MPI 类型子网的属性

<table><tr><td>属性</td><td>数据类型</td><td>可写</td><td>访问</td><td>描述</td></tr><tr><td>Name</td><td>string</td><td>读/写</td><td>模型化</td><td>子网的名称。</td></tr><tr><td>NetType</td><td>NetType</td><td>读取</td><td>模型化</td><td>子网的类型。</td></tr><tr><td>SubnetId</td><td>string</td><td>读/写</td><td>动态</td><td>子网的唯一标识。S7子网ID由两个数字组成,中间以连字符连接。一个数字表示项目,另一数字表示子网。例如,4493-1。</td></tr><tr><td>HighestAddress</td><td>int</td><td>读/写</td><td>动态</td><td>子网中的最高MPI地址。</td></tr><tr><td>TransmissionSpeed</td><td>BaudRate</td><td>读/写</td><td>动态</td><td>如果子网是默认子网,则为“真”。一个项目中最多只有一个默认子网。</td></tr></table>

#### PC 内部类型子网的属性

<table><tr><td>属性</td><td>数据类型</td><td>可写</td><td>访问</td><td>描述</td></tr><tr><td>Name</td><td>string</td><td>读取</td><td>模型化</td><td>子网的名称。</td></tr><tr><td>NetType</td><td>NetType</td><td>读取</td><td>模型化</td><td>子网的类型。</td></tr><tr><td>SubnetId</td><td>string</td><td>读取</td><td>动态</td><td>子网的唯一标识。S7 子网 ID 由两个数字组成,中间以连字符连接。一个数字表示项目,另一数字表示子网。例如,4493-1。</td></tr></table>

#### PROFIBUS 类型子网的属性

<table><tr><td>属性</td><td>数据类型</td><td>可写</td><td>访问</td><td>描述</td></tr><tr><td>Name</td><td>string</td><td>读/写</td><td>模型化</td><td>子网的名称。</td></tr><tr><td>NetType</td><td>NetType</td><td>读取</td><td>模型化</td><td>子网的类型。</td></tr><tr><td>SubnetId</td><td>string</td><td>读/写</td><td>动态</td><td>子网的唯一标识。S7 子网ID 由两个数字组成,中间以连字符连接。一个数字表示项目,另一数字表示子网。例如,4493-1。</td></tr><tr><td>HighestAddress</td><td>int</td><td>读/写</td><td>动态</td><td>子网中的最高 PROFIBUS 地址。</td></tr><tr><td>TransmissionSpeed</td><td>BaudRate</td><td>读/写</td><td>动态</td><td>如果子网是默认子网,则为“真”。一个项目中最多只有一个默认子网。</td></tr><tr><td>BusProfile</td><td>BusProfile</td><td>读/写</td><td>动态</td><td>PROFIBUS 配置文件。</td></tr><tr><td>PbCableConfiguration</td><td>bool</td><td>读/写</td><td>动态</td><td>如果为“真”,则启用其它 PROFIBUS 网络设置</td></tr><tr><td>PbRepeaterCount</td><td>int</td><td>读/写</td><td>动态</td><td>铜缆的中继器数量</td></tr><tr><td>PbCopperCableLength</td><td>double</td><td>读/写</td><td>动态</td><td>铜缆的长度</td></tr><tr><td>PbOpticalComponentCount</td><td>int</td><td>读/写</td><td>动态</td><td>光纤电缆的 OLM 和 OBT 的数量。</td></tr><tr><td>PbOpticalCableLength</td><td>double</td><td>读/写</td><td>动态</td><td>PROFIBUS 网络的光纤电缆长度,单位为km。</td></tr><tr><td>PbOpticalRing</td><td>bool</td><td>读/写</td><td>动态</td><td>如果根据光纤环网调整总线参数,则为“真”</td></tr><tr><td>PbOlmP12</td><td>bool</td><td>读/写</td><td>动态</td><td>如果启用了 OLM/P12 用于总线参数计算,则为“真”</td></tr><tr><td>PbOlmG12</td><td>bool</td><td>读/写</td><td>动态</td><td>如果启用了 OLM/G12 用于总线参数计算,则为“真”</td></tr><tr><td>PbOlmG12Eec</td><td>bool</td><td>读/写</td><td>动态</td><td>如果启用了 OLM/G12-EEC 用于总线参数计算,则为“真”</td></tr><tr><td>PbOlmG121300</td><td>bool</td><td>读/写</td><td>动态</td><td>如果启用了 OLM/G12-1300 用于总线参数计算,则为“真”</td></tr><tr><td>PbAdditionalNetworkDevices</td><td>bool</td><td>读/写</td><td>动态</td><td>如果在计算总线时间时将项目中不存在的其它总线设备考虑其中,则为“真”。</td></tr><tr><td>PbAdditionalDpMaster</td><td>int</td><td>读/写</td><td>动态</td><td>未组态的 DP 主站的数量。</td></tr><tr><td>PbTotalDpMaster</td><td>int</td><td>读取</td><td>动态</td><td>DP 主站总数</td></tr><tr><td>PbAdditionalPassiveDevice</td><td>int</td><td>读/写</td><td>动态</td><td>未组态的 DP 从站或被动设备的数量。</td></tr><tr><td>PbTotalPassiveDevice</td><td>int</td><td>读取</td><td>动态</td><td>DP 从站或被动设备的总数。</td></tr><tr><td>PbAdditionalActiveDevice</td><td>int</td><td>读/写</td><td>动态</td><td>带 FDL/FMS/S/通信负载的未组态的主动设备的数量。</td></tr><tr><td>PbTotalActiveDevice</td><td>int</td><td>读取</td><td>动态</td><td>带 FDL/FMS/S/通信负载的主动设备总数。</td></tr><tr><td>PbAdditionalCommunicationLoad</td><td>CommunicationLoad</td><td>读/写</td><td>动态</td><td>通信负载的粗略量化</td></tr><tr><td>PbDirectDateExchange</td><td>bool</td><td>读/写</td><td>动态</td><td>优化直接数据交换。</td></tr><tr><td>PbMinimizeTslotForSlaveFailure</td><td>bool</td><td>读/写</td><td>动态</td><td>最小化从站故障的时间分配。</td></tr><tr><td>PbOptimizeCableConfiguration</td><td>bool</td><td>读/写</td><td>动态</td><td>优化电缆组态。</td></tr><tr><td>PbCyclicDistribution</td><td>bool</td><td>读/写</td><td>动态</td><td>如果启用总线参数的总线参数的周期性分配,则为“真”。</td></tr><tr><td>PbTslotInit</td><td>int</td><td>读/写</td><td>动态</td><td>Tslot 的默认值。</td></tr><tr><td>PbTslot</td><td>int</td><td>读取</td><td>动态</td><td>等待接收的时间(插槽时间)</td></tr><tr><td>PbMinTsdr</td><td>int</td><td>读/写</td><td>动态</td><td>协议处理的最短时间</td></tr><tr><td>PbMaxTsdr</td><td>int</td><td>读/写</td><td>动态</td><td>协议处理的最长时间</td></tr><tr><td>PbTid1</td><td>int</td><td>读取</td><td>动态</td><td>空闲时间 1</td></tr><tr><td>PbTid2</td><td>int</td><td>读取</td><td>动态</td><td>空闲时间 2</td></tr><tr><td>PbTrdy</td><td>int</td><td>读取</td><td>动态</td><td>准备时间</td></tr><tr><td>PbTset</td><td>int</td><td>读/写</td><td>动态</td><td>设置时间</td></tr><tr><td>PbTqui</td><td>int</td><td>读/写</td><td>动态</td><td>调节器的稳态时间</td></tr><tr><td>PbTtr</td><td>int64</td><td>读/写</td><td>动态</td><td>t_Bit 中的 Ttr 值</td></tr><tr><td>PbTtrTypical</td><td>int64</td><td>读取</td><td>动态</td><td>总线上的平均响应时间</td></tr><tr><td>PbWatchdog</td><td>int64</td><td>读/写</td><td>动态</td><td>看门狗</td></tr><tr><td>PbGapFactor</td><td>int</td><td>读/写</td><td>动态</td><td>更新因数的间隔</td></tr><tr><td>PbRetryLimit</td><td>int</td><td>读/写</td><td>动态</td><td>最大重试次数</td></tr><tr><td>IsochronousMode</td><td>bool</td><td>读/写</td><td>动态</td><td>如果启用了恒定总线循环时间,则为“真”。</td></tr><tr><td>PbAdditionalPassivDeviceForIsochronousMode</td><td>int</td><td>读/写</td><td>动态</td><td>未在此网络视图中进行组态的附加 OP/PG/TD 等的数量。</td></tr><tr><td>PbTotalPassivDeviceForIsochronousMode</td><td>int</td><td>读取</td><td>动态</td><td>组态和未组态设备(如 OP/PG/TD 等)的总数。</td></tr><tr><td>DpCycleMinTimeAutoCalculation</td><td>bool</td><td>读/写</td><td>动态</td><td>如果启用了自动计算和设置最短 DP 循环时间,则为“真”。</td></tr></table>
<table><tr><td>属性</td><td>数据类型</td><td>可写</td><td>访问</td><td>描述</td></tr><tr><td>DpCycleTime</td><td>double</td><td>读/写</td><td>动态</td><td>DP 循环时间。</td></tr><tr><td>IsochronousTiToAutoCalculation</td><td>bool</td><td>读/写</td><td>动态</td><td>如果启用了自动计算和设置 IsochronousTi 和 IsochronousTo 值,则为“真”。</td></tr><tr><td>IsochronousTi</td><td>double</td><td>读/写</td><td>动态</td><td>时间 Ti(在过程值中读取)</td></tr><tr><td>IsochronousTo</td><td>double</td><td>读/写</td><td>动态</td><td>时间 To(输出过程值)</td></tr></table>

#### PROFIBUS Integrated 类型子网的属性

<table><tr><td>属性</td><td>数据类型</td><td>可写</td><td>访问</td><td>描述</td></tr><tr><td>Name</td><td>string</td><td>读/写</td><td>模型化</td><td>子网的名称。</td></tr><tr><td>NetType</td><td>NetType</td><td>读取</td><td>模型化</td><td>子网的类型。</td></tr><tr><td>SubnetId</td><td>string</td><td>读/写</td><td>动态</td><td>子网的唯一标识。S7 子网 ID 由两个数字组成,中间以连字符连接。一个数字表示项目,另一数字表示子网。例如,4493-1。</td></tr><tr><td>IsochronousMode</td><td>bool</td><td>读取</td><td>动态</td><td>已启用恒定总线循环时间。</td></tr><tr><td>DpCycleMinTimeAutoCalculation</td><td>bool</td><td>读/写</td><td>动态</td><td>如果启用了自动计算和设置最短 DP 循环时间,则为“真”。</td></tr><tr><td>DpCycleTime</td><td>double</td><td>读/写</td><td>动态</td><td>DP 循环时间。</td></tr><tr><td>IsochronousTiToAutoCalculation</td><td>bool</td><td>读/写</td><td>动态</td><td>如果启用了自动计算和设置 IsochronousTi 和 IsochronousTo 值,则为“真”。</td></tr><tr><td>IsochronousTi</td><td>double</td><td>读/写</td><td>动态</td><td>时间 Ti(在过程值中读取)</td></tr><tr><td>IsochronousTo</td><td>double</td><td>读/写</td><td>动态</td><td>时间 To(输出过程值)</td></tr></table>

#### PROFIdrive Integrated 类型子网的属性

<table><tr><td>属性</td><td>数据类型</td><td>可写</td><td>访问</td><td>描述</td></tr><tr><td>Name</td><td>string</td><td>读/写</td><td>动态</td><td>子网的名称</td></tr><tr><td>NetType</td><td>NetType</td><td>读取</td><td>模型化</td><td>子网的类型。</td></tr><tr><td>IsochronousMode</td><td>bool</td><td>读取</td><td>动态</td><td>已启用恒定总线循环时间</td></tr><tr><td>SourceCycleTime*</td><td>Int32</td><td>读/写</td><td>动态</td><td>总线源循环时间</td></tr></table>
5.8 网络功能
<table><tr><td>属性</td><td>数据类型</td><td>可写</td><td>访问</td><td>描述</td></tr><tr><td>DpCycleTime</td><td>double</td><td>读/写</td><td>动态</td><td>DP 循环时间</td></tr><tr><td>IsochronousTiTo AutoCalculation</td><td>bool</td><td>读/写</td><td>动态</td><td>如果启用了自动计算和设置 Ti(在过程值中读取)及 To(输出过程值)值,则为“真”。</td></tr><tr><td>IsochronousTi</td><td>double</td><td>读/写</td><td>动态</td><td>时间 Ti(在过程值中读取)</td></tr><tr><td>IsochronousTo</td><td>double</td><td>读/写</td><td>动态</td><td>时间 To(输出过程值)</td></tr></table>
*SourceCycleTime 支持以下枚举值：
<table><tr><td>枚举名称</td><td>值</td></tr><tr><td>Manual</td><td>0</td></tr><tr><td>AutomaticMinimum</td><td>1</td></tr><tr><td>LocalSendClock</td><td>2</td></tr><tr><td>ProfinetSendClock</td><td>3</td></tr></table>
修改以下程序代码以获取或设置子网的属性：
```lua
SubnetOwner subnetOwner = ((IEngineeringServiceProvider) deviceItem).GetService<SubnetOwner>();
Subnet subnet = subnetOwner.Subnets[0];
string nameValue = subnet.Name;
NetType nodeType = (NetType) subnet.NetType;
string subnetId = ((IEngineeringObject) subnet).GetAttribute("SubnetId");
subnet.Name = "NewName";
subnet.SetAttribute("Name", "NewName");
bool isDefaultSubnet = ((IEngineeringObject) subnet).GetAttribute("DefaultSubnet");
```

#### 波特率

<table><tr><td>值</td><td>描述</td></tr><tr><td>BaudRate.None</td><td>波特率未知。</td></tr><tr><td>BaudRate.Baud9600</td><td>9.6 kBaud</td></tr><tr><td>BaudRate.Baud19200</td><td>19.2 kBaud</td></tr><tr><td>BaudRate.Baud45450</td><td>45.45 kBaud</td></tr><tr><td>BaudRate.Baud93700</td><td>93.75 kBaud</td></tr></table>
<table><tr><td>值</td><td>描述</td></tr><tr><td>BaudRate.Baud187500</td><td>187.5 kBaud</td></tr><tr><td>BaudRate.Baud500000</td><td>500 kBaud</td></tr><tr><td>BaudRate.Baud1500000</td><td>1.5 MBaud</td></tr><tr><td>BaudRate.Baud3000000</td><td>3 MBaud</td></tr><tr><td>BaudRate.Baud6000000</td><td>6 MBaud</td></tr><tr><td>BaudRate.Baud12000000</td><td>12 MBaud</td></tr></table>

#### 总线配置文件

<table><tr><td>值</td><td>描述</td></tr><tr><td>BusProfile.None</td><td>总线配置文件未知。</td></tr><tr><td>BusProfile.DP</td><td>网络类型为 DP。</td></tr><tr><td>BusProfile.Standard</td><td>网络类型为标准类型。</td></tr><tr><td>BusProfile.Universal</td><td>网络类型为通用类型。</td></tr><tr><td>BusProfile.UserDefined</td><td>网络类型为用户自定义类型。</td></tr></table>

#### 通信负载

<table><tr><td>值</td><td>描述</td></tr><tr><td>CommunicationLoad.None</td><td>无有效通信负载。</td></tr><tr><td>CommunicationLoad.Low</td><td>通常用于 DP,除 DP 之外没有大的数据通信。</td></tr><tr><td>CommunicationLoad.Medium</td><td>通常用于当 DP 具有严格时间要求时具有 DP 和其它通信服务的混合式操作(如 S7 通信),以及用于一般量的非周期性通信。</td></tr><tr><td>CommunicationLoad.High</td><td>用于当 DP 具有宽松的时间要求时具有 DP 和其它通信服务的混合式操作(如 S7 通信),以及用于量比较大的非周期性通信。</td></tr></table>

### 5.8.6 删除全局子网

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
[打开项目](#打开项目)”
修改以下程序代码以删除项目中的全局子网：
```text
Project project = ...;
SubnetComposition subnets = project.Subnets;
subnets.First();
// delete subnet
Subnet subnetToDelete = ...;
subnetToDelete.Delete();
```

### 5.8.7 枚举子网的所有参与者

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
枚举子网上的所有参与者。
程序代码
修改以下程序代码以枚举子网的 DP 主站系统：
```text
Subnet subnet = ...;
foreach (Node node in subnet.Nodes)
{
    // work with the node
}
```

### 5.8.8 枚举子网的 IO 系统

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
枚举 IoSystem 可提供所有存在于子网上的 io 系统。主站系统和 io 系统均由类别 IoSystem 表示。
程序代码
修改以下程序代码以枚举子网的 DP 主站系统：
```lisp
Subnet subnet = ...;
foreach (IoSystem ioSystem in subnet.IoSystems)
{
    // work with the io system
}
```

### 5.8.9 访问节点

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。请[打开项目](#打开项目)
角色接口聚合节点访问与接口地址和子网分配相关的属性。
节点名称可在 TIA Portal 的接口属性中查看。聚合在接口的节点，每个节点均具有一个唯一的标示符 NodeId，只能通过 TIA Portal Openness 查看其值。
修改以下程序代码以访问某一接口的所有节点：
```text
NetworkInterface itf = ...
foreach (Node node in itf.Nodes)
{
    ... // Work with the node
}
多数接口仅提供一个节点，因此通常使用第一个节
NetworkInterface itf = ...
Node node = itf.Nodes.First();
{
    ... // Work with the node
}
节点提供其名称、类型以及 NodeId 作为属性：
Node node = ...
string name = node.Name;
NetType type = node.NodeType;
string id = node.NodeId;
Openness: 用于工程组态工作流自动化的 API
系统手册, 11/2023
```

### 5.8.10 访问节点的属性

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。
[打开项目](#打开项目)”
设备项提供了某些可供读取和/或写入的强制属性。这些属性仅当其在 UI 中可用时才可用。通常仅当属性可以由用户在 UI 中修改时才允许写入。这可能因设备项的类型而异。例如，只有当 RouterUsed 为“真”时用户才能设置 RouterAddress。如果用户修改了 IO 控制器上的SubnetMask，则所有 IO 设备上的子网掩码也将更改为同一值。

#### ASI 类型节点的属性

<table><tr><td>属性</td><td>数据类型</td><td>可写</td><td>访问</td><td>描述</td></tr><tr><td>Name</td><td>string</td><td>读取</td><td>模型化</td><td>节点名称。</td></tr><tr><td>NodeId</td><td>string</td><td>读取</td><td>模型化</td><td>节点 ID。</td></tr><tr><td>NodeType</td><td>NetType</td><td>读取</td><td>模型化</td><td>节点从子网中获取其类型。</td></tr><tr><td>Address</td><td>string</td><td>读/写</td><td>动态</td><td>AS-i 从站的附加属性。</td></tr></table>

#### 以太网类型节点的属性

<table><tr><td>属性</td><td>数据类型</td><td>可写</td><td>访问</td><td>描述</td></tr><tr><td>Name</td><td>string</td><td>读取</td><td>模型化</td><td>节点名称。</td></tr><tr><td>NodeId</td><td>string</td><td>读取</td><td>模型化</td><td>节点 ID。</td></tr><tr><td>NodeType</td><td>NetType</td><td>读写,有时为只读模式</td><td>模型化</td><td>节点从子网中获取其类型。</td></tr><tr><td>UseIsoProtocol</td><td>bool</td><td>读/写</td><td>动态</td><td>如果应使用 ISO 协议,则为 True</td></tr></table>
5.8 网络功能
<table><tr><td>属性</td><td>数据类型</td><td>可写</td><td>访问</td><td>描述</td></tr><tr><td>MacAddress</td><td>string</td><td>读/写</td><td>动态</td><td>例如:01-80-C2-00-00-00</td></tr><tr><td>UseIpProtocol</td><td>bool</td><td>读/写</td><td>动态</td><td>即使在相应的TIA UI控件中看不到该值,也可以读取该值。</td></tr><tr><td>IpProtocolSelection</td><td>enum</td><td>读/写</td><td>动态</td><td>-</td></tr><tr><td>Address</td><td>string</td><td>读/写</td><td>动态</td><td>只支持IPv4,不支持IPv6</td></tr><tr><td>SubnetMask</td><td>string</td><td>读/写</td><td>动态</td><td>-</td></tr><tr><td>UseRouter</td><td>bool</td><td>读/写</td><td>动态</td><td>-</td></tr><tr><td>RouterAddress</td><td>string</td><td>读/写</td><td>动态</td><td>-</td></tr><tr><td>DhcpClientId</td><td>string</td><td>读/写</td><td>动态</td><td>-</td></tr><tr><td>PnDeviceNameSetDirectly</td><td>bool</td><td>读/写</td><td>动态</td><td>在设备中直接设置PROFINET设备名称。不适用于每个设备。</td></tr><tr><td>PnDeviceNameAutoGeneration</td><td>bool</td><td>读/写</td><td>动态</td><td>自动创建PROFINET设备名称。</td></tr><tr><td>PnDeviceName</td><td>string</td><td>读/写</td><td>动态</td><td>子网中唯一的设备名称。</td></tr><tr><td>PnDeviceNameConverted</td><td>string</td><td>读取</td><td>动态</td><td>对设备名称进行转换以供系统内部使用。</td></tr></table>

#### MPI 类型节点的属性

<table><tr><td>属性</td><td>数据类型</td><td>可写</td><td>访问</td><td>描述</td></tr><tr><td>Name</td><td>string</td><td>读取</td><td>模型化</td><td>节点名称。</td></tr><tr><td>NodeId</td><td>string</td><td>读取</td><td>模型化</td><td>节点 ID。</td></tr><tr><td>NodeType</td><td>NetType</td><td>读取</td><td>模型化</td><td>节点从子网中获取其类型。</td></tr><tr><td>Address</td><td>string</td><td>读/写</td><td>动态</td><td>-</td></tr></table>

#### PC 内部类型节点的属性

<table><tr><td>属性</td><td>数据类型</td><td>可写</td><td>访问</td><td>描述</td></tr><tr><td>Name</td><td>string</td><td>读取</td><td>模型化</td><td>节点名称。</td></tr><tr><td>NodeId</td><td>string</td><td>读取</td><td>模型化</td><td>节点 ID。</td></tr><tr><td>NodeType</td><td>NetType</td><td>读取</td><td>模型化</td><td>节点从子网中获取其类型。</td></tr></table>

#### PROFIBUS 类型节点的属性

<table><tr><td>属性</td><td>数据类型</td><td>可写</td><td>访问</td><td>描述</td></tr><tr><td>Name</td><td>string</td><td>读取</td><td>模型化</td><td>节点名称。</td></tr><tr><td>NodeId</td><td>string</td><td>读取</td><td>模型化</td><td>节点 ID。</td></tr><tr><td>NodeType</td><td>NetType</td><td>读取</td><td>模型化</td><td>节点从子网中获取其类型。</td></tr><tr><td>Address</td><td>string</td><td>读/写</td><td>动态</td><td>节点的网络地址。地址类型取决于节点类型(例如,PROFINET节点的IP地址、PROFIBUS节点的PROFIBUS地址)</td></tr></table>

#### PROFIBUS Integrated 类型节点的属性

<table><tr><td>属性</td><td>数据类型</td><td>可写</td><td>访问</td><td>描述</td></tr><tr><td>Name</td><td>string</td><td>读取</td><td>模型化</td><td>节点名称。</td></tr><tr><td>NodeId</td><td>string</td><td>读取</td><td>模型化</td><td>节点 ID。</td></tr><tr><td>NodeType</td><td>NetType</td><td>读取</td><td>模型化</td><td>节点从子网中获取其类型。</td></tr><tr><td>Address</td><td>string</td><td>读取</td><td>动态</td><td>-</td></tr></table>

#### PROFIdrive Integrated 类型节点的属性

<table><tr><td>属性</td><td>数据类型</td><td>可写</td><td>访问</td><td>描述</td></tr><tr><td>Address</td><td>string</td><td>读取</td><td>动态</td><td>节点的网络地址。</td></tr><tr><td>ConnectedSubnet</td><td>Subnet</td><td>读取</td><td>模型化</td><td>连接的子网。</td></tr><tr><td>Name</td><td>string</td><td>读取</td><td>模型化</td><td>节点名称。</td></tr><tr><td>NodeId</td><td>string</td><td>读取</td><td>模型化</td><td>节点 ID。</td></tr><tr><td>NodeType</td><td>NetType</td><td>读取</td><td>模型化</td><td>节点从子网中获取其类型。</td></tr></table>

#### 程序代码：节点的属性

修改以下程序代码以获取或设置节点的属性：
```text
Node node = ...;
string nameValue = node.Name;
NetType nodeType = (NetType)node.NodeType;
node.NodeType = NetType.Mpi;
```

#### 程序代码：动态属性

修改以下程序代码以获取或设置动态节点属性：
```text
Node node = ...;
var attributeNames = new[]
{
    "Address", "SubnetMask", "RouterAddress", "UseRouter", "DhcpClientId",
"IpProtocolSelection"
};
foreach (var attributeName in attributeNames)
{
    object attributeValue = ((IEngineeringObject)node).GetAttribute(attributeName);
}
```

#### 协议选择

<table><tr><td>值</td><td>描述</td></tr><tr><td>IpProtocolSelection.None</td><td>错误值</td></tr><tr><td>IpProtocolSelection.Project</td><td>在项目中进行组态的IP套件。</td></tr><tr><td>IpProtocolSelection.Dhcp</td><td>通过DHCP协议管理的IP套件。需要DHCP客户端ID。</td></tr><tr><td>IpProtocolSelection.UserProgram</td><td>通过FB(功能块)设置的IP套件。</td></tr><tr><td>IpProtocolSelection.OtherPath</td><td>IP套件通过其它方法设置,例如PST工具。</td></tr><tr><td>IpProtocolSelection.VialoController</td><td>运行时,IP套件通过IO控制器进行设置。</td></tr></table>
<table><tr><td>值</td><td>描述</td></tr><tr><td>NetType.Asi</td><td>网络类型为 ASI。</td></tr><tr><td>NetType.Ethernet</td><td>网络类型为以太网。</td></tr><tr><td>NetType.Link</td><td>网络类型为 Link。</td></tr><tr><td>NetType.Mpi</td><td>网络类型为 MPI。</td></tr><tr><td>NetType.PcInternal</td><td>网络类型为 PC 内部。</td></tr><tr><td>NetType.Profibus</td><td>网络类型为 PROFIBUS。</td></tr><tr><td>NetType.ProfibusIntegrated</td><td>网络类型为 PROFIBUS Integrated。</td></tr><tr><td>NetType.ProfidriveIntegrated</td><td>网络类型为 PROFIdrive Integrated。</td></tr><tr><td>NetType.Ptp</td><td>网络类型为 PTP。</td></tr><tr><td>NetType.Wan</td><td>网络类型为广域网 (WAN)。</td></tr><tr><td>NetType.Unknown</td><td>网络类型未知。</td></tr></table>

### 5.8.11 连接节点到子网

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。
请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
修改以下程序代码以将节点（设备、接口）分配给网络：
Node node = ...;
Subnet subnet = ...;
node.ConnectToSubnet(subnet);

### 5.8.12 从子网断开节点

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
修改以下程序代码以断开节点（设备、接口）与网络的连接：
```text
Node node = ...;
node.DisconnectFromSubnet();
```

### 5.8.13 创建 IO 系统

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
[打开项目](#打开项目)”
通过在 IoController 类型的对象上调用操作 IoController.CreateIoSystem("name") 创建 io 系统。如果 name 为空或 String.Empty，则使用默认名称。通过访问 NetworkInterface 上的属性 IoControllers 对象获取 io 控制器。 IoControllers 导航器将返回一个 IoController 对象。
创建 io 系统的先决条件：
• io 控制器的接口连接到子网。
• io 控制器无 io 系统。

#### 修改以下程序代码以创建 io 系统：

```cs
using System.Linq;
//...
NetworkInterface interface12 = ...;
IoSystem ioSystem = ...;
// Interface is configured as io controller
if((interface12.InterfaceOperatingMode & InterfaceOperatingModes.IoController) != 0)
{
    IoControllerComposition ioControllers = interface12.IoControllers;
    IoController ioController = ioControllers.First();
    if(ioController != null)
    {
    ioSystem = ioController.CreateIoSystem("io system");
    }
}
```

### 5.8.14 访问 IO 系统的属性

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
[打开项目](#打开项目)”
应用
主站系统和 io 系统均由 IoSystem 类别表示。

#### 程序代码：io 系统的属性

修改以下程序代码以获取 IoSystem 的属性：
```objectivec
NetworkInterface itf = ...
foreach (IIoController ioController in itf.IoControllers)
{
    IoSystem ioSystem = ioController.IoSystem;
    int ioSystemNumber = ioSystem.Number;
    string ioSystemName = ioSystem.Name;
}
```

#### IntroductionProgram 代码：io 系统的子网

修改以下程序代码以导航至分配有该 io 系统的子网：
```text
Subnet subnet = ioSystem.Subnet;
```

### 5.8.15 将 IO 连接器连接到 IO 系统

• TIA Portal Openness 应用程序已连接到 TIA Portal。
[连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
[打开项目](#打开项目)”
使用 IoConnector 的 ConnectToIoSystem(IoSystem ioSystem) 操作将 profinet 或 DPIoConnector 连接至现有 io 系统。
使用操作 GetIoController 导航至远程 IoController。有关如何导航至本地 IoConnector 和 io系统的更多信息，请[获取接口的主站系统或 IO 系统](#获取接口的主站系统或-IO-系统)。
先决条件：
• IoConnector 未连接到 io 系统。
• IoConnector 接口与所需 IoController 的接口连接到相同的子网。
修改以下程序代码：
```text
NetworkInterface itf = ...;
IoSystem ioSystem = null;
foreach (IoController ioController in itf.IoControllers)
{
    ioSystem = ioController.IoSystem;
    IoConnector ioConnector = itf.IoConnectors[0];
    ioConnector.ConnectToIoSystem();
    IoController ioController2 = ioConnector.GetIoController();
}
```

### 5.8.16 获取接口的主站系统或 IO 系统

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
[打开项目](#打开项目)”
服务 NetworkInterface 可提供导航 IoControllers，每个 IoController 又可提供导航IoSystem。主站系统和 io 系统均由类别 IoSystem 表示。io 设备和从站被统称为 io 设备。
• 若网络接口具有 io 系统，则　IoControllers 导航将返回 IoController 对象。此时仅会返回一个 io 控制器。
• 如果网络接口可作为 io 设备连接至 io 系统，则 IoConnectors 导航将返回 IoConnector 对 象。此时仅会返回一个 io 连接器。

#### 程序代码：获取 IoController 的 io 系统

修改以下程序代码以获取 IoController 的 io 系统：
```objectivec
NetworkInterface itf = ...
foreach (IoController ioController in itf.IoControllers)
{
    IoSystem ioSystem = ioController.IoSystem;
    // work with the io system
}
```
修改以下程序代码以获取 IoConnector 的 io 系统：
```text
NetInterface itf = ...
foreach (IoConnector ioConnector in itf.IoConnectors)
{
    IoSystem ioSystem = ioConnector-connectedIoSystem;
    // work with the io system
}
```

### 5.8.17 获取 IO 控制器

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
当前仅可配置一个 IoController。IoController 不提供任何建模属性或操作。
程序代码
修改以下程序代码以获取 IO 控制器：
```text
NetworkInterface itf = ...
foreach (IoController ioController in itf.IoControllers)
{
    // work with the io controller
}
```

### 5.8.18 获取 IO 连接器

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
应用
IoConnector 提供已建模的属性或动作。
IoConnector 提供以下属性和动作：
动作
<table><tr><td>动作</td><td>签名</td><td>说明</td></tr><tr><td>ConnectToloSystem</td><td>void ConnectToloSystem(Siemens.Engineering.HW.IoSystem ioSystem</td><td>将 IoConnector 连接到现有 DP 主站系统</td></tr><tr><td>DisconnectFromIoSystem</td><td>void DisconnectFromIoSystem()</td><td>断开 IoConnector 与现有 IO 系统的连接</td></tr><tr><td>GetIoController</td><td>Siemens.Engineering.HW.Io Controller GetIoController()</td><td>返回该连接器的 IO 控制器</td></tr></table>

#### 链接

<table><tr><td>链接</td><td>类型</td><td>访问权限</td></tr><tr><td>ConnectedToloSystem</td><td>Siemens.Engineering.HW.Io System</td><td>只读</td></tr></table>
修改以下程序代码以获取 IO 连接器：
```text
NetworkInterface itf = ...
foreach (IoConnector ioConnector in itf.IoConnectors)
{
    // work with the IoConnector
}
```

### 5.8.19 端口 IO 控制器与 IO 系统或 DP 主站系统的连接

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。请[打开项目](#打开项目)
使用 IoConnector 的 DisconnectFromIoSystem() 操作从现有 io 系统或现有 DP 主站系统中断开 IoConnector。
有关如何导航至本地 IoConnector 和 io 系统的更多信息，请参见获取接口的主站系统或 IO系统 (页 330)。
程序代码
修改以下程序代码：
```matlab
IoSystem ioSystem = ...;
IoConnector ioConnector = ...;
```

### 5.8.20 访问 DP 主站系统的属性

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
[打开项目](#打开项目)”
简介
DP 主站系统提供了某些可供读取和/或写入的属性。这些属性仅当其在 TIA Portal 中可用时才可用。通常仅当属性可以由用户在 TIA Portal 中修改时才允许写入。具体取决于分配给此 DP主站系统的 DP 主站和 DP 从站。

#### dp 主站系统的属性

<table><tr><td>属性</td><td>数据类型</td><td>可写</td><td>访问</td><td>描述</td></tr><tr><td>Name</td><td>string</td><td>读/写</td><td>特性</td><td>-</td></tr><tr><td>Number</td><td>int</td><td>读/写</td><td>特性</td><td>特性 Number 接受无法通过 UI 设置的值。这种情况下,编译将失败。</td></tr></table>
程序代码：获得属性
修改以下程序代码以获取属性：
```text
IoSystem dpMastersystem = ...;
string name = dpMastersystem.Name;
int number = dpMastersystem.Number;
```
程序代码：设置属性
修改以下程序代码以设置属性：
```text
IoSystem dpMastersystem = ...;
dpMastersystem.Name = "myDpMastersystem"
dpMastersystem.Number=42;
```

### 5.8.21 访问 PN Driver 的属性

应用
可使用 TIA Portal Openness 访问 PN Driver V2.2 的 PROFINET 接口中的属性。

#### 访问 PN Driver V2.2 子模块对象的属性

可使用 TIA Portal Openness 访问接口选项的以下属性：
<table><tr><td>Openness 属性</td><td>类型</td><td>只读</td></tr><tr><td>DeviceReplacementWithoutExhangeableMedium</td><td>Boolean</td><td>False</td></tr><tr><td>OverwriteDeviceNames</td><td>Boolean</td><td>False</td></tr><tr><td>IECV22LLDPMode</td><td>Boolean</td><td>False</td></tr></table>
可使用 TIA Portal Openness 访问实时选项的以下属性：
<table><tr><td>Openness 属性</td><td>类型</td><td>只读</td></tr><tr><td>CalculatedBandwidthForCyclicIoData</td><td>Int32</td><td>True</td></tr><tr><td>MaxBandwidthForCyclicIoData</td><td>Int32</td><td>True</td></tr></table>
可使用 TIA Portal Openness 访问同步模式选项的以下属性：
<table><tr><td>Openness 属性</td><td>类型</td><td>只读</td></tr><tr><td>ApplicationCycle</td><td>Int64</td><td>False</td></tr><tr><td>AutomaticMinimum</td><td>Boolean</td><td>False</td></tr><tr><td>DelayTime</td><td>Double</td><td>False</td></tr></table>
只有事先将 AutomaticMinimum 的值设为 False，才能设置 DelayTime 的值。

### 5.8.22 访问 profinet io 系统的属性

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
IO 系统提供了某些可供读取和/或写入的属性。这些属性仅当其在 UI 中可用时才可用。通常仅当属性可以由用户在 UI 中修改时才允许写入。具体取决于分配给此 IO 系统的 IO 控制器和IO 设备。

#### PROFINET IO 系统的属性

<table><tr><td>属性</td><td>数据类型</td><td>可写</td><td>访问</td><td>说明</td></tr><tr><td>MultipleUseIoSystem</td><td>bool</td><td>读取/写入</td><td>动态</td><td>-</td></tr><tr><td>Name</td><td>string</td><td>读取/写入</td><td>属性</td><td>-</td></tr><tr><td>Number</td><td>int</td><td>读取/写入</td><td>属性</td><td>属性 Number 接受无法通过 UI 设置的值。这种情况下,编译将失败。</td></tr><tr><td>UseIoSystemNameAsDeviceNameExtension</td><td>bool</td><td>读取/写入</td><td>动态</td><td>如果 MultipleUseIoSystem 设置为“真”,UseIoSystemNameAsDeviceNameExtension 将设置为“假”,并且无法进行写访问。</td></tr><tr><td>MaxNumberIWlanLinksPerSegment</td><td>int</td><td>读取/写入</td><td>动态</td><td>-</td></tr></table>

#### 程序代码：获得属性

修改以下程序代码以获取属性：
IoSystem ioSystem = ...;
string name = ioSystem.Name;
程序代码：设置属性
修改以下程序代码以设置属性：
IoSystem ioSystem = ...;
ioSystem.Name = "IOSystem\_1";
```text
5.8 网络功能
```

#### 程序代码：获取动态访问的属性

修改以下程序代码以获取动态属性的值：
```text
IoSystem ioSystem = ...;
var attributeNames = new[]
{
    "MultipleUseIoSystem", "UseIoSystemNameAsDeviceNameExtension",
    "MaxNumberIWlanLinksPerSegment"
};
foreach (var attributeName in attributeNames)
{
    object attributeValue = ((IEngineeringObject)ioSystem).GetAttribute(attributeName);
}
```
程序代码：设置动态访问的属性
修改以下程序代码以设置动态属性的值：
```text
IoSystem ioSystem = ...;
((IEngineeringObject)ioSystem).SetAttribute("MultipleUseIoSystem", true);
```

### 5.8.23 删除 DP 主站系统

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
程序代码：删除 PROFINET io 系统
修改以下程序代码以删除 PROFINET io 系统：
```matlab
IoController ioController = ...;
IoSystem ioSystem = ioController.IoSystem;
```
```javascript
ioSystem.Delete();
```

### 5.8.24 删除 profinet io 系统

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
程序代码
修改以下程序代码以删除profinet io 系统：
```matlab
IoController ioController = ...;
IoSystem ioSystem = ioController.IoSystem;
ioSystem.Delete();
```

### 5.8.25 创建 DP 主站系统

• TIA Portal Openness 应用程序已连接到 TIA Portal。
[连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
[打开项目](#打开项目)”
通过在 IoController 类型的对象上调用 CreateIoSystem(string nameOfIoSystem) 操作创建DP 主站系统。通过访问 NetworkInterface 上的属性 IoControllers 对象获取 io 控制器。
创建 DP 主站系统的先决条件：
• io 控制器的接口连接到子网。
• io 控制器无 io 系统。
修改以下程序代码以创建 dp 主站系统：
```text
//...
NetworkInterface interface12 = ...;
IoSystem dpMasterSystem = ...;
// Interface is configured as master or as master and slave
if((interface12.InterfaceOperatingMode & InterfaceOperatingModes.IoController) != 0)
{
    IoControllerComposition ioControllers = interface12.IoControllers;
    IoController ioController = ioControllers.First();
    if(ioController != null)
    {
    dpMasterSystem = ioController.CreateIoSystem("dp master system");
    }
}
```

### 5.8.26 访问端口设备项的端口互连信息

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
NetworkPort 提供链接 ConnectedPorts，该链接用于对端口进行枚举，从而访问某个端口的所有互连伙伴端口。
只能对在 TIA UI 中同样可以互连的端口进行互连，例如，不能对同一以太网接口的两个端口进行互连。以下情况会出现可恢复的异常状况：
• 已经存在到同一伙伴端口的互连
• 尝试互连两个不能互连的端口时
• 尝试创建到不支持替代伙伴的端口的第二个互连时
5.8 网络功能

#### 程序代码：获取端口互连

修改以下程序代码以获取端口设备项的端口互连信息：
```text
NetworkPort port = ...;
foreach (NetworkPort partnerPort in port.ConnectedPorts)
{
    // work with the partner port
}
```

#### 程序代码：创建端口互连

修改以下程序代码：
```javascript
NetworkPort port1 = ...;
NetworkPort port2 = ...;
port1.ConnectToPort(port2);
// port supports alternative partners
NetworkPort port1 = ...;
NetworkPort port2 = ...;
NetworkPort port3 = ...;
port1.ConnectToPort(port2);
port1.ConnectToPort(port3);
```

#### 程序代码：删除端口互连

```text
修改以下程序代码:
```
```javascript
NetworkPort port1 = ...;
NetworkPort port2 = ...;
port1.DisconnectFromPort(port2);
```

### 5.8.27 端口互连的属性


#### 端口互连的属性

TIA Portal Openness 支持端口互连的以下属性。如果 UI 中提供属性，也可以通过 TIA PortalOpenness 进行访问。如果用户有权修改 UI 中的属性，那么也可以在 TIA Portal Openness 中进行修改。
<table><tr><td>属性名称</td><td>数据类型</td><td>可写</td><td>访问</td><td>说明</td></tr><tr><td>MediumAttachmentType</td><td>MediumAttachmentType</td><td>只读</td><td>动态属性</td><td>-</td></tr><tr><td>CableName</td><td>CabelName</td><td>读写</td><td>动态属性</td><td>-</td></tr><tr><td>AlternativePartnerPorts</td><td>Boolean</td><td>读写</td><td>动态属性</td><td>仅在支持工具转换器功能时可用。</td></tr><tr><td>SignalDelaySelection</td><td>SignalDelaySelection</td><td>读写</td><td>动态属性</td><td>-</td></tr><tr><td>CableLength</td><td>CableLength</td><td>读写</td><td>动态属性</td><td>-</td></tr><tr><td>SignalDelayTime</td><td>Double</td><td>读写</td><td>动态属性</td><td>-</td></tr></table>

#### 端口互连属性的枚举值

枚举 MediumAttachmentType 具有以下值。
<table><tr><td>值</td><td>说明</td></tr><tr><td>MediumAttachmentType.None</td><td>连接类型无法确定。</td></tr><tr><td>MediumAttachmentType.Copper</td><td>连接类型为铜。</td></tr><tr><td>MediumAttachmentType.FiberOptic</td><td>连接类型为光纤。</td></tr></table>
枚举 CableName 具有以下值。
<table><tr><td>值</td><td>说明</td></tr><tr><td>CableName.None</td><td>未指定电缆名称</td></tr><tr><td>CableName.FO_Standard_Cable_9</td><td>FO 标准电缆 GP (9 μm)</td></tr><tr><td>CableName.Flexible_FO_Cable_9</td><td>柔性 FO 电缆 (9 μm)</td></tr><tr><td>CableName.FO_Standard_Cable_GP_50</td><td>FO 标准电缆 GP (50 μm)</td></tr><tr><td>CableName.FO_Trailing_Cable_GP</td><td>FO 拖曳式电缆/GP</td></tr><tr><td>CableName.FO_Ground_Cable</td><td>FO 接地电缆</td></tr><tr><td>CableName.FO_Standard_Cable_62_5</td><td>FO 标准电缆 (62.5 μm)</td></tr><tr><td>CableName.Flexible_FO_Cable_62_5</td><td>柔性 FO 电缆 (62.5 μm)</td></tr><tr><td>CableName.POF_Standard_Cable_GP</td><td>POF 标准电缆 GP</td></tr><tr><td>CableName.POF_Trailing_Cable</td><td>POF 拖曳式电缆</td></tr><tr><td>CableName.PCF_Standard_Cable_GP</td><td>PCF 拖曳式电缆/GP</td></tr><tr><td>CableName.GI_POF_Standard_Cable</td><td>GI-POF 标准电缆</td></tr><tr><td>CableName.GI_POF_Trailing_Cable</td><td>GI-POF 拖曳式电缆</td></tr><tr><td>CableName.GI_PCF_Standard_Cable</td><td>GI-PCF 标准电缆</td></tr><tr><td>CableName.GI_PCF_Trailing_Cable</td><td>GI-PCF 拖曳式电缆</td></tr><tr><td>CableName.GI_POF_Standard_Cable</td><td>GI-POF 标准电缆</td></tr><tr><td>CableName.GI_POF_Trailing_Cable</td><td>GI-POF 拖曳式电缆</td></tr><tr><td>CableName.GI_PCF_Standard_Cable</td><td>GI-PCF 标准电缆</td></tr><tr><td>CableName.GI_PCF_Trailing_Cable</td><td>GI-PCF 拖曳式电缆</td></tr></table>
枚举 SignalDelaySelection 具有以下值。
<table><tr><td>值</td><td>说明</td></tr><tr><td>SignalDelaySelection.None</td><td>-</td></tr><tr><td>SignalDelaySelection.CableLength</td><td>CableLength 用于定义信号延迟。</td></tr><tr><td>SignalDelaySelection.SignalDelayTime</td><td>SignalDelayTime 用于定义信号延迟。</td></tr></table>
枚举 CableLength 具有以下值。
<table><tr><td>值</td><td>说明</td></tr><tr><td>CableLength.None</td><td>未指定 CableLength。</td></tr><tr><td>CableLength.Length20m</td><td>电缆长度为 20m。</td></tr><tr><td>CableLength.Length50m</td><td>电缆长度为 50m。</td></tr><tr><td>CableLength.Length100m</td><td>电缆长度为 100m。</td></tr><tr><td>CableLength.Length1000m</td><td>电缆长度为 1000m。</td></tr><tr><td>CableLength.Length3000m</td><td>电缆长度为 3000m。</td></tr></table>

#### 端口选项的属性

下面给出了端口选项的属性。
<table><tr><td>属性名称</td><td>数据类型</td><td>可写</td><td>访问</td></tr><tr><td>PortActivation</td><td>bool</td><td>读写</td><td>动态属性</td></tr><tr><td>TransmissionRateAndDuplex</td><td>TransmissionRateAndDuplex</td><td>读写</td><td>动态属性</td></tr><tr><td>PortMonitoring</td><td>bool</td><td>读写</td><td>动态属性</td></tr><tr><td>TransmissionRateAutoNegotiation</td><td>bool</td><td>读写</td><td>动态属性</td></tr><tr><td>EndOfDetectionOfAccessibleDevices</td><td>bool</td><td>读写</td><td>动态属性</td></tr><tr><td>EndOfTopologyDiscovery</td><td>bool</td><td>读写</td><td>动态属性</td></tr><tr><td>EndOfSyncDomain</td><td>bool</td><td>读写</td><td>动态属性</td></tr></table>
枚举 TransmissionRateAndDuplex 具有以下值。
<table><tr><td>值</td><td>说明</td></tr><tr><td>TransmissionRateAndDuplex.None</td><td>-</td></tr><tr><td>TransmissionRateAndDuplex.Automatic</td><td>自动</td></tr><tr><td>TransmissionRateAndDuplex.AUI10Mbps</td><td>10 Mbps AUI</td></tr><tr><td>TransmissionRateAndDuplex.TP10MbpsHalfDuplex</td><td>TP 10 Mbps 半双工</td></tr><tr><td>TransmissionRateAndDuplex.TP10MbpsFullDuplex</td><td>TP 10 Mbps 全双工</td></tr><tr><td>TransmissionRateAndDuplex.AsyncFiber10MbpsHalfDuplex</td><td>异步光纤 10 Mbps 半双工模式</td></tr><tr><td>TransmissionRateAndDuplex.AsyncFiber10MbpsFullDuplex</td><td>异步光纤 10 Mbps 全双工模式</td></tr><tr><td>TransmissionRateAndDuplex.TP100MbpsHalfDuplex</td><td>TP 100 Mbps 半双工</td></tr><tr><td>TransmissionRateAndDuplex.TP100MbpsFullDuplex</td><td>TP 100 Mbps 全双工</td></tr><tr><td>TransmissionRateAndDuplex.FO100MbpsFullDuplex</td><td>FO 100 Mbps 全双工</td></tr><tr><td>TransmissionRateAndDuplex.X1000MbpsFullDuplex</td><td>X1000 Mbps 全双工</td></tr><tr><td>TransmissionRateAndDuplex.FO1000MbpsFullDuplexLD</td><td>FO 1000 Mbps 全双工 LD</td></tr><tr><td>TransmissionRateAndDuplex.FO1000MbpsFullDuplex</td><td>FO 1000 Mbps 全双工</td></tr><tr><td>TransmissionRateAndDuplex.TP1000MbpsFullDuplex</td><td>TP 1000 Mbps 全双工</td></tr><tr><td>TransmissionRateAndDuplex.FO10000Mbp sFullDuplex</td><td>FO 10000 Mbps 全双工</td></tr><tr><td>TransmissionRateAndDuplex.FO100Mbps FullDuplexLD</td><td>FO 100 Mbps 全双工 LD</td></tr><tr><td>TransmissionRateAndDuplex.POFPCF100M bpsFullDuplexLD</td><td>POF/PCF 100 Mbps 全双工</td></tr></table>

### 5.8.28 访问端口的属性

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
如果设备项为端口，则除简单的设备项功能外，其还可提供附加功能。
• 可以访问该端口的已链接伙伴端口
• 可以访问该端口的接口
若要访问此附加功能，即 NetworkPort 功能，必须使用设备项的特定服务。
程序代码：访问端口
修改以下程序代码以访问通道的属性：
```text
NetworkPort port = ((IEngineeringServiceProvider)deviceItem).GetService<NetworkPort>();
if (port != null)
{
    ... // Work with the port
}
```

#### 端口的属性

端口具有以下属性：
```javascript
NetworkPort port = ...;
var connectedPorts = port.ConnectedPorts;
var myInterface = port.Interface;
```

### 5.8.29 枚举子网的 DP 主站系统

• TIA Portal Openness 应用程序已连接到 TIA Portal。
请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
枚举 IoSystem 可提供所有存在于子网上的 DP 主站系统。主站系统和 io 系统均由类别IoSystem 表示。
修改以下程序代码以枚举子网的 DP 主站系统：
```lisp
Subnet subnet = ...;
foreach (IoSystem ioSystem in subnet.IoSystems)
{
    // work with the io system
}
```

### 5.8.30 枚举已分配的 IO 连接器

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。请[打开项目](#打开项目)
主站系统和 io 系统均由类别 IoSystem 表示。
它用于：
• 枚举 dp 主站系统的 IO 连接器
• 枚举 profinet io 系统的 IO 连接器
修改以下程序代码以枚举 DP 主站系统已分配的 IO 连接器：
```text
IoSystem ioSystem = ...;
foreach (IoConnector ioConnector in ioSystem-connectedIoDevices)
{
    // work with the io connector
}
```

### 5.8.31 将 DP IO 连接器连接到 DP 主站系统

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
使用 IoConnector 的 ConnectToIoSystem(IoSystem ioSystem) 操作将 IoConnector 连接至现有 DP 主站系统。
使用操作 GetIoController 导航至远程 IoController。有关如何导航至本地 IoConnector 和 io系统的更多信息，请[获取接口的主站系统或 IO 系统](#获取接口的主站系统或-IO-系统)。
先决条件：
• IoConnector 未连接到 io 系统。
• IoConnector 接口与所需 IoController 的接口连接到相同的子网。
修改以下程序代码：
```javascript
IoSystem ioSystem = ...;
IoConnector ioConnector = ...;
ioConnector.ConnectToIoSystem(ioSystem);
IoController ioController = ioConnector.GetIoController();
```

### 5.8.32 访问虚拟从站的 AS-i 配置文件和参数属性

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
TIA Portal Openness 支持 CTT5 AS-i 从站（使用 StructuredData 名称）的虚拟从站的以下附加 AS-i 配置文件参数：
<table><tr><td>名称</td><td>描述</td></tr><tr><td>AsiProfileVirtualSlave1</td><td>包含虚拟从站 1 的 AS-i 配置文件参数</td></tr><tr><td>AsiProfileVirtualSlave2</td><td>包含虚拟从站 2 的 AS-i 配置文件参数</td></tr><tr><td>AsiProfileVirtualSlave3</td><td>包含虚拟从站 3 的 AS-i 配置文件参数</td></tr></table>
虚拟从站的 AS-i 从站参数位于：
<table><tr><td>名称</td><td>描述</td></tr><tr><td>AsiParameterVirtualSlave1</td><td>包含虚拟从站 1 的 AS-i 参数</td></tr><tr><td>AsiParameterVirtualSlave2</td><td>包含虚拟从站 2 的 AS-i 参数</td></tr><tr><td>AsiParameterVirtualSlave3</td><td>包含虚拟从站 3 的 AS-i 参数</td></tr></table>

#### 修改以下程序代码以获取和设置 AS-i 从站的附加属性：

```cs
DeviceItem slaveModule = ...;
var structuredDataNamesProfile = new[]{"AsiProfileVirtualSlave1",
"AsiProfileVirtualSlave2",
"AsiProfileVirtualSlave3"};
var structuredDataNamesAsiParameter = new[]{"AsiParameterVirtualSlave1",
"AsiParameterVirtualSlave2",
"AsiParameterVirtualSlave3"};
var attributeNamesProfile = new[]{"AsiProfileID", "AsiProfileIO", "AsiProfileID2",
"AsiProfileID1" };
string attributeNameAsiParameter = "AsiSlaveParameter";
foreach (var structuredDataName in structuredDataNamesProfile)
{
foreach (var attributeName in attributeNamesProfile)
{
StructuredData structuredData =
(StructuredData)slaveModule.getAttribute(structuredDataName);
//get
UInt32 attributeValue = (UInt32)structuredData.GetAttribute(attributeName);
}
//set
slaveModule.SetAttribute(attributeName, (UInt32)5);
}
foreach (var structuredDataName in structuredDataNamesAsiParameter)
{
StructuredData structuredData =
(StructuredData)slaveModuleature Attribute(structuredDataName);
//get
UInt32 attributeValue = (UInt32)structuredDataature Attribute(attributeNameAsiParameter);
//set
slaveModule.SetAttribute(attributeName, (UInt32)5);
```
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)

### 5.8.33 访问作为 DP 从站的 CM DP 和传送区

• TIA Portal Openness 应用程序已连接到 TIA Portal [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
如果已插入 CM DP，则可使用 TIA Portal Openness 将 ET200SP PLC 组态为 DP 从站。还可以在 TIA Portal Openness 中创建、组态和删除 DP 接口的传送区。处理过程类似于“PnPn 耦合器的 Openness 传输区 (页 359)”中介绍的对 PN 接口的传输区域的处理过程。
设备项 DP 接口支持以下动态属性。
<table><tr><td>属性名称</td><td>数据类型</td><td>访问</td><td>可写入</td></tr><tr><td>DpUseForTestCommissioningRouting</td><td>Boolean</td><td>仅在组态为DP从站时可用</td><td>读/写</td></tr><tr><td>DpWatchdog</td><td>Boolean</td><td>仅在组态为DP从站且分配给DP主站时可用</td><td>读/写</td></tr></table>

#### 程序代码：创建传送区

修改以下程序代码，以在 DP 接口创建传送区：
```typescript
NetworkInterface cpuItf = CpuInterface.GetService<NetworkInterface>();
// Create TransferAreas
TransferAreaComposition transferAreas = cpuItf.TransferAreas;
// Simple TranferArea
TransferArea transferAreaExample = transferAreas.Create("Example TA MS", TransferAreaType.MS);
```
5.8 网络功能
传送区参数
DP 从站组态的传送区中支持以下参数：
<table><tr><td>参数名称</td><td>数据类型</td><td>访问</td></tr><tr><td>Name</td><td>string</td><td>读/写</td></tr><tr><td>Direction</td><td>enum</td><td>读/写</td></tr><tr><td>Comment</td><td>string</td><td>读/写</td></tr><tr><td>LocalToPartnerLength</td><td>Int32</td><td>读/写</td></tr><tr><td>PartnerToLocalLength</td><td>Int32</td><td>读/写</td></tr><tr><td>LocalAddresses</td><td>AddressComposition object</td><td>读</td></tr><tr><td>PartnerAddresses</td><td>AddressComposition object</td><td>读</td></tr><tr><td>PositionNumber</td><td>Int32</td><td>读</td></tr><tr><td>Type</td><td>enum</td><td>读</td></tr></table>
程序代码：删除传送区
修改以下程序代码以删除 DP 从站组态的传送区：
```cs
TransferArea transferAreaExample = transferAreas.Create("Example TA MS", TransferAreaType.MS);
transferAreaExample.Delete();
```
[打开项目](#打开项目)

### 5.8.34 耦合 1516 等时同步集中和分散 Profinet

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
可使用 TIA Portal Openness 执行以下操作：
• 假定 1516 PLC 包含一个具有等式同步功能的模块，且可以将该 PLC 设为等时同步模式
• 假定在之前的组态中，该模块分配给 OB61，且可以将该模块设为等时同步模式
• 假定在之前的组态中，为 PLC 分配了额外的 ET200SP，且为可设置发送时钟源的同一OB61 分配了组态为等时同步模式的模块（PLC 和分散Profinet已耦合，发送时钟源设为PN X1）。
<table><tr><td>属性名称</td><td>数据类型</td><td>可写入</td><td>可用范围/值</td><td>先决条件</td><td>描述</td><td>访问</td></tr><tr><td>Isochronous Mode</td><td>bool</td><td>读/写</td><td>True/False</td><td>具有等时同步功能的设备</td><td>获取/设置等时同步模式</td><td>动态属性</td></tr><tr><td>SourceCycleTime</td><td>int</td><td>读/写</td><td>设备特定</td><td>已启用等时同步模式</td><td>获取/设置发送时钟源</td><td>动态属性</td></tr><tr><td>SendClock</td><td>float</td><td>读/写</td><td>设备特定</td><td>已启用等时同步模式</td><td>获取/设置发送时钟</td><td>动态属性</td></tr><tr><td>IsochronousTiToCalculationMode</td><td>enum</td><td>读/写</td><td>FromOB、AutomaticMinimum、Manual</td><td>已启用等时同步模式</td><td>获取/设置Ti/To值</td><td>动态属性</td></tr><tr><td>IsochronousTi</td><td>double</td><td>读/写</td><td>设备特定</td><td>已启用等时同步模式</td><td>获取/设置时间Ti</td><td>动态属性</td></tr><tr><td>IsochronousTo</td><td>double</td><td>读/写</td><td>设备特定</td><td>已启用等时同步模式</td><td>获取/设置时间To</td><td>动态属性</td></tr></table>

#### 程序代码：使用 S71500/ET200MP 站的示例

修改以下程序代码，用 PLC 代表 S71500/ET200MP 站：
```text
//plc represents an S71500/ET200MP station
//Getting headmodule of the station
DeviceItem plcHeadModule = plc.DeviceItems[1];
//Getting and I/O module of the station
DeviceItem module = plc.DeviceItems[2];
```

#### 修改以下程序代码，在 PLC 头模块上设置等时同步模式：

```text
//Turn on isochronous mode
plcHeadModule.SetAttribute("IsochronousMode", true);
//Set source of sendclock to "Use send clock of PROFINET interface [X1]"
plcHeadModule.SetAttribute("SourceCycleTime", 1);
//Set source of sendclock to "Local send clock"
plcHeadModule.SetAttribute("SourceCycleTime", 0);
//Set sendclock
plcHeadModule.SetAttribute("SendClock", (float)2.1);
//Set calculation mode to Automatic minimum
plcHeadModule.SetAttribute("IsochronousTiToCalculationMode", IsochronousTiToCalculationMode.AutomaticMinimum);
//Set calculation mode to Manual
plcHeadModule.SetAttribute("IsochronousTiToCalculationMode", IsochronousTiToCalculationMode.Manual);
//Set Time Ti
plcHeadModule.SetAttribute("IsochronousTi", (double)0.55);
//Set Time To
plcHeadModule.SetAttribute("IsochronousTo", (double)0.65);
```
修改以下程序代码，在 I/O 模块上设置等时同步模式：
```javascript
//Isochronous relevant properties can be found on the Address of the submodule
DeviceItem subModule = module.DeviceItems[0];
Address address = subModule.Addresses[0];
//Turn on isochronous mode
address.SetAttribute("IsochronousMode", true);
//Set Process image to 3
address.SetAttribute("ProcessImage", 3);
```
程序代码：SIMATIC Drive Controller
在 PLC 头模块上设置等时同步模式特性的步骤与 S71500/ET200MP 站的情况相同。
修改以下程序代码，设置中央处理器 (X142) 的等时同步模式：
修改以下程序代码，设置集成报文的等时同步模式：

### 5.8.35 Openness 适用于 CP 1604/CP 1616/CP 1626

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
[打开项目](#打开项目)”
• 编译项目前，所有设备必须为“离线”状态。
可以使用 TIA Portal Openness 应用程序为通信处理器 CP 1604/CP 1616 V2.8 及更高版本（也可以为 V2.7 及更高版本，取决于订货号）和 CP 1626 V1.1 及更高版本组态传输区和传输区映像规则。

#### 传输区的组态

创建传送区
要为 CP 1604 创建一个“CD”类型的传输区，请修改以下程序代码：
```text
NetworkInterface cpItf = CP 1604Interface ToketService<NetworkInterface>();
//Create Transfer Areas
TransferAreaComposition transferAreas = cpItf.TransferAreas;
//Simple TranferArea of type Input
TransferArea transferAreaInput = transferAreas.Create("Input CD", TransferAreaType.CD);
```

#### 以下属性用于创建传输区域：

<table><tr><td>属性</td><td colspan="2">描述</td></tr><tr><td>name</td><td colspan="2">指定要创建的传输区的名称。</td></tr><tr><td rowspan="5">type</td><td colspan="2">指定要创建的传输区的类型。支持以下类型:</td></tr><tr><td>TransferAreaType.CD</td><td>数据交换控制器设备</td></tr><tr><td>TransferAreaType.F_PS</td><td>数据交换 PROFIsafe</td></tr><tr><td>TransferAreaType.TM</td><td>传输模块映射</td></tr><tr><td colspan="2">注意:创建后不可再更改类型。</td></tr></table>

#### 设置传输区属性

要设置传输区属性，请修改以下程序代码：
```text
transferAreaTm.LocalToPartnerLength = 8;
transferAreaTm.Direction = TransferAreaDirection.LocalToPartner;
string name = transferAreaTm.Name
```
必须设置或查询某些属性，所有这些属性都可以使用常规调用“GetAttribute()”或“SetAttribute()”来设置或查询，要修改以下程序代码：
```javascript
const string myIndividualComment = "MyIndividualComment";
transferAreaTm.SetAttribute("Comment", myIndividualComment);
Int32 updateTime = transferAreaTm.GetAttribute("TransferUpdateTime");
```

#### 可以为传输区域设置以下属性：

<table><tr><td>属性</td><td colspan="2">描述</td></tr><tr><td>Name (string)</td><td colspan="2">指定传输区的名称。</td></tr><tr><td rowspan="4">Direction</td><td colspan="2">指定传输区中数据的传输方向。可以选择以下方向:</td></tr><tr><td>TransferAreaDirection.LocalToPartner</td><td>传输区中的数据由IO设备传输至高级IO控制器。</td></tr><tr><td>TransferAreaDirection.partnerToLocal</td><td>传输区中的数据由高级IO控制器传输至IO设备。</td></tr><tr><td>TransferAreaDirection.bidirectional</td><td>传输区中的数据可在高级IO控制器和IO设备之间进行双向传输。“LocalToPartnerLength”属性确定由IO设备传输至高级IO控制器的数据长度。“PartnerToLocalLength”属性确定由高级IO控制器传输至IO设备的数据长度。</td></tr><tr><td>Comment (string)</td><td colspan="2">传输区注释的文本框。</td></tr><tr><td>LocalToPartnerLength</td><td colspan="2">指定传输区中由IO设备传输至高级IO控制器的数据的长度。</td></tr><tr><td>PartnerToLocalLength</td><td colspan="2">指定传输区中由高级IO控制器传输至IO设备的数据的长度。</td></tr><tr><td>LocalAdresses</td><td colspan="2">指定本地设备中传输区的输入和输出地址</td></tr><tr><td>PartnerAdresses</td><td colspan="2">指定上位IO控制器中传输区的输入和输出地址。</td></tr><tr><td>TransferUpdateTime(Int32)</td><td colspan="2">指定传输区的更新时间。仅设置或查询“TransferAreaType.TM”类型的传输区</td></tr><tr><td>PositionNumber</td><td colspan="2">确定此传输区的虚拟子模块的编号。</td></tr><tr><td>Type</td><td colspan="2">确定传输区的类型,只读。</td></tr><tr><td>TransferAreaMappingRules</td><td colspan="2">指定路由区域的路由表,只读。</td></tr></table>
删除传输区
要删除传输区，请修改以下程序代码：

#### 通过传输区域进行迭代

要迭代传输区，请修改以下程序代码：
```text
TransferAreaComposition transferAreas = cpItf.TransferAreas;
foreach (TransferArea transferArea in transferAreas)
{
transferArea.Delete();
}
```
可设置 IO 路由的以下属性：
<table><tr><td>属性</td><td>描述</td></tr><tr><td>Offset</td><td>要分配数据的路由区域内的按位偏移。偏移的长度则取决于“Begin”和“End”属性。</td></tr><tr><td>Target</td><td>指定包含要分配至 IO 设备(“TM”类型的传输区)组态的数据的 IO 设备模块或子模块。</td></tr><tr><td>IoType</td><td>“IoType”属性只能在“Input”类型的传输区中更改。此外,必须将混合模块组态为此传输区的“Target”。只有这样才可以选择是否要读取输入(IoType.Input)数据或是否要读取(读回)输出(IoType.Output)数据。</td></tr><tr><td>Begin</td><td>指定将由“Target”属性读取的数据的开始位置。</td></tr><tr><td>End</td><td>指定将由“Target”属性读取的数据的结束位置。</td></tr></table>

#### IO 路由的组态


#### 创建 IO 路由

要创建 IO 路由，请修改以下程序代码：
```text
//Create TransferAreaMappingRule
TransferAreaMappingRuleComposition routingTable = transferArea.TransferAreaMappingRules; //
//Create a new IO route
TransferAreaMappingRule route1 = routingTable.Create();
```

#### 设置 IO 路由的属性

可设置 IO 路由的以下属性：
<table><tr><td>属性</td><td>描述</td></tr><tr><td>Offset</td><td>要分配数据的路由区域内的按位偏移。偏移的长度则取决于“Begin”和“End”属性。</td></tr><tr><td>Target</td><td>指定包含要分配至 IO 设备(“TM”类型的传输区)组态的数据的 IO 设备模块或子模块。</td></tr></table>
5.8 网络功能
<table><tr><td>属性</td><td>描述</td></tr><tr><td>IoType</td><td>“IoType”属性只能在“Input”类型的传输区中更改。此外,必须将混合模块组态为此传输区的“Target”。只有这样才可以选择是否要读取输入(IoType.Input)数据或是否要读取(读回)输出(IoType.Output)数据。</td></tr><tr><td>Begin</td><td>指定将由“Target”属性读取的数据的开始位置。</td></tr><tr><td>End</td><td>指定将由“Target”属性读取的数据的结束位置。</td></tr></table>

#### 删除 IO 路由

要删除 IO 路由，请修改以下程序代码：
```javascript
transferAreaMappingRule.Delete();
```
通过 IO 路由进行迭代
要通过 IO 路由进行迭代，请修改以下程序代码：
```cs
TransferAreaMappingRuleComposition routingTable = transferArea.TransferAreaMappingRules;
foreach (TransferAreaMappingRule route in routingTable)
{
route.Delete();
}
```

### 5.8.36 PnPn 耦合器的 Openness 传输区

• TIA Portal Openness 应用程序已连接到 TIA Portal [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
• 要编译项目，所有设备必须“离线”
可使用 TIA Portal Openness 为 PnPn 耦合器添加模块和子模块、删除和搜索传输区域。

#### 创建传送区

例如，要在下一个空闲位置创建模块，请使用以下程序代码：
```typescript
NetworkInterface coupler_Itf = deviceItem.GetService<NetworkInterface>();
TransferAreaComposition transferAreas = coupler_Itf.TransferAreas;
// Create a transfer area of type input at next free positionnumber
TransferArea transferAreaInput = transferAreas.Create("Input", TransferAreaType.IN);
```
如果没有 Positionnumber，则无法创建子模块。
例如，要在 PositionNumber 上创建模块，并在 positionNumber 的下一个空闲submodulepositionnumber 下创建子模块，请使用以下程序代码：
// Create a transfer area of type input at positionnumber 5 TransferArea transferAreaInput = transferAreas.Create("Input", TransferAreaType.IN, 5);
Openness：用于工程组态工作流自动化的 API
<table><tr><td>属性</td><td colspan="2">描述</td></tr><tr><td rowspan="21">Type</td><td colspan="2">指定要创建的传输区的类型。支持以下类型:</td></tr><tr><td>TransferAreaType.None</td><td>默认值</td></tr><tr><td>TransferAreaType.IN</td><td>传输区输入</td></tr><tr><td>TransferAreaType.OUT</td><td>传输区输出</td></tr><tr><td>TransferAreaType.MSI</td><td>传输区共享输入(MSI)</td></tr><tr><td>TransferAreaType.MSO</td><td>传输区共享输出(MSO)</td></tr><tr><td>TransferAreaType.MSO_LOCAL</td><td>传输区本地共享输出(MSO_LOCAL)</td></tr><tr><td>TransferAreaType.RECORD_WRITE_STO</td><td>记录数据写入的传输区最多可缓冲8个数据记录</td></tr><tr><td>TransferAreaType.RECORD_WRITE_PUB</td><td>记录数据写入的传输区覆盖以前的数据记录</td></tr><tr><td>TransferAreaType.RECORD_READ_STO</td><td>记录数据读取的传输区读取缓冲区中最旧的数据记录</td></tr><tr><td>TransferAreaType.RECORD_READ_PUB</td><td>记录数据读取的传输区读取最后写入的数据记录</td></tr><tr><td>TransferAreaType.MSI_MSO</td><td>传输区共享输入(MSI)/传输区共享输出(MSO)</td></tr><tr><td>TransferAreaType.IN_OUT</td><td>传输区输入/传输区输出</td></tr><tr><td>TransferAreaType.LOCAL_RECORD_STO</td><td>用于本地数据记录耦合的传输区,最多可缓冲8个数据记录</td></tr><tr><td>TransferAreaType.LOCAL_RECORD_PUB</td><td>用于本地数据记录耦合的传输区,覆盖以前的数据记录</td></tr><tr><td>TransferAreaType.SUB_MSI</td><td>共享输入(MSI)的传输区副本</td></tr><tr><td>TransferAreaType.SUB_MSO</td><td>共享输出(MSO)的传输区副本</td></tr><tr><td>TransferAreaType.SUB_LOCAL_RECORD_STO_READ</td><td>记录数据读取的传输区,用于读取缓冲区中最旧的数据记录</td></tr><tr><td>TransferAreaType.SUB_LOCAL_RECORD_PUB_READ</td><td>记录数据读取的传输区,用于读取最近写入的数据记录</td></tr><tr><td>TransferAreaType.PROFISAFE_IN12_OUT6</td><td>包含12字节输入和6字节输出的传输区</td></tr><tr><td>TransferAreaType.PROFISAFE_IN6_OUT12</td><td>包含6字节输入和12字节输出的传输区</td></tr></table>
要设置传输区属性，请使用如下程序代码：
```text
// Change input length
CouplerTransf.LocalToPartnerLength = 5;
// Change output length
CouplerTransf.PartnerToLocalLength = 5;
// Change name
CouplerTransf.Name = "Testname";
```
必须设置或查询某些属性，所有这些属性都可以使用常规调用 TransferArea.GetAttribute()或 SetAttribute() 来设置或查询。使用以下程序代码，例如：
```text
// Set Comment of Transferarea
string myIndividualComment = "MyIndividualComment";
CouplerTransf.SetAttribute("Comment", myIndividualComment);
// Get positionNumber of Transferarea
Int32 positionNumber = (Int32)CouplerTransf.GetAttribute("PositionNumber");
```
可以为传输区域设置以下属性：
<table><tr><td>属性</td><td colspan="2">描述</td></tr><tr><td>Name (string)</td><td colspan="2">指定传输区的名称</td></tr><tr><td rowspan="4">Direction</td><td colspan="2">指定传输区中数据的传输方向。可以选择以下方向:</td></tr><tr><td>TransferAreaDirection.LocalTo- Partner</td><td>传输区中的数据由 IO 设备传输至高级 IO 控制器。</td></tr><tr><td>TransferAreaDirection.partnerTo- Local</td><td>传输区中的数据由高级 IO 控制器传输至 IO 设备。</td></tr><tr><td>TransferAreaDirection.bidirectional</td><td>传输区中的数据可在高级 IO 控制器和 IO 设备之间进行双向传输。“LocalToPartnerLength”属性确定由 IO 设备传输至高级 IO 控制器的数据长度。“PartnerToLocal- Length”属性确定由高级 IO 控制器传输至 IO 设备的数据量。</td></tr><tr><td>Comment (string)</td><td colspan="2">传输区注释的文本框</td></tr><tr><td>LocalToPartnerLength</td><td colspan="2">指定传输区的输入数据长度</td></tr><tr><td>PartnerToLocalLength</td><td colspan="2">指定传输区的输出数据长度</td></tr><tr><td>PositionNumber</td><td colspan="2">指定传输区的插槽号如果没有位置编号,则无法创建子模块。</td></tr></table>
```text
如果其中一个属性不可用，则将遇到异常。
```
5.8 网络功能
<table><tr><td>属性</td><td>描述</td></tr><tr><td>ExtendedPositionNumber</td><td>指定传输区的子插槽号只有包含多个子模块(如 MSI)的 TransferAreas 才需要 ExtendedPositionNumber</td></tr><tr><td>Type</td><td>指定传输区的类型</td></tr><tr><td>SharedDeviceAccessConfigured</td><td>控制对 PLC 的访问</td></tr><tr><td>UpdateAlarm</td><td>启用传输区的更新警报</td></tr><tr><td>RecordIndex</td><td>设置写入数据记录时将使用的数据记录编号</td></tr></table>
```text
删除传输区
要删除传输区，请使用以下程序代码：
TransferArea TransferAreaInput = transferAreas.Create("Input", TransferAreaType.IN);
TransferAreaInput.Delete();
搜索传输区
要使用 positionNumber 和 extendedPositionNumber 获取 TransferArea，请使用以下程序代码：
// Find a transfer area with Positionnumber and ExtendedPositionNumber
TransferArea transferAreaFind = transferAreas.Find(4, 3);
说明
只有包含多个子模块（如 MSI）的 TransferAreas 才需要 ExtendedPositionNumber
```
要使用此 positionNumber 获取第一个 TransferArea，请使用以下程序代码：
```javascript
// Find a transfer area with Positionnumber
TransferArea transferAreaFind = transferAreas.Find(5);
```
说明
打开项目 (页 140)

### 5.8.37 ET 200SP PN HF 的 Openness 虚拟模块/子模块

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已打开
[打开项目](#打开项目)”
简介
可使用 TIA Portal Openness 添加和删除 ET 200 SP PN HF 的虚拟模块/子模块。
虚拟模块中支持以下特性：
<table><tr><td>特性名称</td><td>数据类型</td><td>EomAtomValue</td><td>EomAtom 描述</td></tr><tr><td>SharedDeviceAccessConfigured</td><td>Boolean</td><td></td><td></td></tr><tr><td>Name</td><td>String</td><td></td><td></td></tr><tr><td>PositionNumber</td><td>Int32</td><td></td><td></td></tr><tr><td>VirtualType</td><td>UInt64</td><td>1</td><td>MsoLocal</td></tr><tr><td>AddSubModules</td><td>Int64</td><td></td><td></td></tr></table>
虚拟子模块中支持以下特性：
<table><tr><td>特性</td><td>数据类型</td><td>EomAtom 值</td><td>EomAtom 描述</td></tr><tr><td>SharedDeviceAccessConfigured</td><td>Boolean</td><td></td><td></td></tr><tr><td>Comment</td><td>String</td><td></td><td></td></tr><tr><td>PositionNumber</td><td>Int32</td><td></td><td></td></tr><tr><td>Name</td><td>String</td><td></td><td></td></tr><tr><td>ActivateDataStatus</td><td>Boolean</td><td></td><td></td></tr><tr><td>InputAddressLength</td><td>Int64</td><td></td><td></td></tr><tr><td>OutputAddressLength</td><td>Int64</td><td></td><td></td></tr><tr><td rowspan="2">VirtualSubType</td><td rowspan="2">UInt64</td><td>1</td><td>MsoLocal</td></tr><tr><td>2</td><td>MsoSub</td></tr></table>
```text
说明无法删除前两个子模块。
```

#### 程序代码：创建和删除虚拟模块

修改以下程序代码以添加新模块：
```text
string Type = "OrderNumber:6ES7 155-6AU30-0CN0/V4.2";
Device ET200SP = newProject.Devices.CreateWithItem(Type, "ET200SP", "ET200SP");
DeviceItem Rack = ET200SP.DeviceItems.First();
string TypeIdentifier = "OrderNumber:ET200SP.Virtual.Module";
string Name = "VirtualIO_1";
int PositionNumber = 100;
DeviceItem VIM = Rack.PlugNew(TypeIdentifier, Name, PositionNumber);
```
修改以下程序代码以删除模块：
```text
DeviceItem Rack = ET200SP.DeviceItems.First();
string TypeIdentifier = "OrderNumber:ET200SP.Virtual.Module";
string Name = "VirtualIO_1";
int PositionNumber = 100;
DeviceItem VIM = Rack.PlugNew(TypeIdentifier, Name, PositionNumber);
VIM.Delete();
```

#### 程序代码：创建和删除虚拟子模块

修改以下程序代码，以在 Openness 中创建虚拟子模块：
```javascript
VIM1.SetAttribute("AddSubModules", (Int64)1);
VIM2.SetAttribute("AddSubModules", (Int64)2);
```
要添加子模块，需要将模块特性“AddSubModules”设为添加的子模块数。如果尝试添加的子模块数大于允许值，则会抛出异常。
修改以下程序代码以删除子模块：
```javascript
SubModule3.Delete();
```

### 5.8.38 访问域设置

• TIA Portal Openness 应用程序已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
可使用 TIA Portal Openness 访问完整的域管理。以下两个新服务添加到 Subnet 类中，用于通过 TIA Portal Openness 访问域管理：
• 服务 MrpDomainOwner
• 服务 SyncDomainOwner

#### 程序代码：访问 MrpDomainOwner

服务 MrpDomain 提供的导航程序 MrpDomains 包含 MrpDomainComposition。组成包含MrpDomain 类型的对象。
```matlab
Subnet subnet = ...;
MrpDomainOwner mrpDomainOwner = subnet.GetService<MrpDomainOwner>();
MrpDomainComposition mrpDomainComposition = mrpDomainOwner.MrpDomains;
```
修改以下程序代码以创建名为 newMrpDomain 的新域：
```text
int countOfMrpDomains = mrpDomainComposition.Count;
MrpDomain someMrpDomain = mrpDomainComposition.ElementAt(3);
MrpDomain firstMrpDomain = mrpDomainComposition.First();
MrpDomain byName = mrpDomainComposition.Find("DomainName");
// create a new domain
MrpDomain newMrpDomain = mrpDomainOwner.MrpDomains.Create("newMrpDomain");
```
修改以下程序代码，以读取/写入 MRP 域对象的属性值：
```text
NetworkInterface toBeAdded = ...;
newMrpDomain.SetAttribute("IsDefault", true);
newMrpDomain.SetAttribute("ManagerOutsideOfProjectActive", false);
var participants = firstMrpDomain.DomainParticipants;
int count = participants.Count;
participants.Add(toBeAdded);
foreach (NetworkInterface networkIf in participants)
{
    // do something at the interface
}
newMrpDomain.Delete();
```

#### 程序代码：访问 SyncDomainOwner

服务提供的导航程序 SyncDomains 包含 SyncDomainComposition。该组成包含SyncDomain 类型的对象。
```typescript
Subnet subnet = ...;
SyncDomainOwner syncDomainOwner = subnet.GetService<SyncDomainOwner>();
SyncDomainComposition syncDomainComposition = syncDomainOwner.SyncDomains;
```
修改以下程序代码以创建具有特定名称的新 SyncDomain：
```text
int countOfSyncDomains = syncDomainComposition.Count;
SyncDomain someSyncDomain = syncDomainComposition.ElementAt(3);
SyncDomain firstSyncDomain = syncDomainComposition.First();
SyncDomain byName = syncDomainComposition.Find("DomainName");
// create a new domain
SyncDomain newSyncDomain = syncDomainOwner.SyncDomains.Create("newSyncDomain");
```

#### 修改以下程序代码以读取/写入 Sync 域的属性值：

```text
NetworkInterface toBeAdded = ...;
string convertedName = newSyncDomain.ConvertedName;
newSyncDomain.SetAttribute("IsDefault", true);
newSyncDomain.SetAttribute("HighPerformanceActive", true);
newSyncDomain.SetAttribute("FastForwardingActive", true);
var participants = firstSyncDomain.DomainParticipants;
int count = participants.Count;
participants.Add(toBeAdded);
foreach (NetworkInterface networkIf in participants)
{
    // do something at the interface
}
newSyncDomain.Delete();
```
[连接到 TIA Portal](#连接到-TIA-Portal)打开项目 (页 140)

### 5.8.39 访问冗余模式属性

要求
• TIA Portal Openness 已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
可使用 TIA Portal Openness 访问支持 S2 的设备，将其作为切换的 S1 设备运行。使用Openness，应该能够在 TIA Portal 用户界面上为 IOD 更改模式设置，该 IOD 能够将 S2 类型的系统冗余切换为“S1”，如下所示：
<table><tr><td colspan="2">Network overview</td><td>Connections</td><td>Relations</td><td>I/O communication</td><td>VPN</td><td>Telecontrol</td><td></td></tr><tr><td colspan="2">Offline configuration</td><td>Online assignment</td><td colspan="5">→ ←</td></tr><tr><td colspan="8"></td></tr><tr><td></td><td colspan="2">Partner 1</td><td>↔</td><td>Partner 2</td><td>Interface partner 2</td><td colspan="2">Mode</td></tr><tr><td>1</td><td colspan="2">PLC_1</td><td></td><td></td><td></td><td colspan="2"></td></tr><tr><td>2</td><td colspan="2">PROFINET interface_1</td><td></td><td></td><td></td><td colspan="2"></td></tr><tr><td>3</td><td colspan="2">X1</td><td>↔</td><td>IO device_5</td><td>PROFINET interface</td><td colspan="2">IO device(S2)</td></tr><tr><td>4</td><td colspan="2">PLC_2</td><td></td><td></td><td></td><td colspan="2">IO device(S2)</td></tr><tr><td>5</td><td colspan="2">PROFINET interface_1</td><td></td><td></td><td></td><td colspan="2">IO device(S1)</td></tr><tr><td>6</td><td colspan="2">X1</td><td>↔</td><td>IO device_5</td><td>PROFINET interface</td><td colspan="2">IO device(S2)</td></tr><tr><td>7</td><td colspan="2"></td><td></td><td></td><td></td><td colspan="2"></td></tr></table>
TIA Portal 的“模式”(Mode) 特性在名为 RedundancyMode 的 TIA Portal Openness 中可用。此属性在 S2 和 R1 IO 设备的 Profinet 接口上提供。
该属性的用法如下表所示。
<table><tr><td>属性</td><td>描述</td></tr><tr><td>NetworkInterface.GetAttribute(&quot;RedundancyMode&quot;)</td><td>通过 Openness 读取属性</td></tr><tr><td>NetworkInterface.SetAttribute(&quot;RedundancyMode&quot;, &quot;RedunancyMode.S2&quot;)</td><td rowspan="2">通过 Openness 设置属性</td></tr><tr><td>NetworkInterface.SetAttribute(&quot;RedundancyMode&quot;, &quot;RedunancyMode.SwitchedS1&quot;)</td></tr></table>

#### 修改以下程序代码以访问冗余模式属性：

```cs
Device S2device = ...;
string s_S2DeviceInterface1Name = "";
NetworkInterface networkInterface1 = S2device.DeviceItems.First(f => f.Name == s_S2DeviceInterface1Name).GetService<NetworkInterface>();
string s_RedundancyMode = "...";
networkInterface1.SetAttribute(s_RedundancyMode, RedundancyMode.SwitchedS1);
//Assert
Assert.AreEqual(RedundancyMode.SwitchedS1,
networkInterface1.GetAttribute(s_RedundancyMode);
//Act
var systemBlockGroups = plc1?.GetService<ICompilable>();
CompilerResult compilerResult = systemBlockGroups?.Compile();
//Assert
Assert.AreEqual(0, compileResult?.ErrorCount);
```
连接到 TIA Portal (页 90)打开项目 (页 140)

### 5.8.40 创建 CCDX 传输区域

• 应用程序已通过 TIA Portal Openness 连接到 TIA Portal[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
可在 TIA Portal Openness 中使用 MulticastableTransferArea 对象的 Create() 创建 CCDX 传送区。可多播是指表示发送方传输区域可向多个接收方伙伴传输区域传递信息的一对多关系。而在相反的方向上，接收方传输区域只能与一个发送方伙伴通信。
重载 Create() 接受 Openness 中的以下参数名：
<table><tr><td>参数</td><td>返回类型</td><td>描述</td></tr><tr><td>Create(NetworkInterface, TransferAreaType)</td><td>MulticastableTransferArea</td><td>创建一个传输区域,并将其添加到指定网络接口上具有指定状态(例如DDX)的现有CCDX连接</td></tr><tr><td>Create(NetworkInterface, TransferAreaType, Name)</td><td>MulticastableTransferArea</td><td>通过指定的名称创建一个传输区域,并将其添加到指定网络接口上具有指定状态(例如DDX)的现有CCDX连接</td></tr><tr><td>Create(NetworkInterface, TransferAreaType, Name, Length)</td><td>MulticastableTransferArea</td><td>通过指定的名称和长度创建一个传输区域,并将其添加到指定网络接口上具有指定状态(例如DDX)的现有CCDX连接。</td></tr><tr><td>Create(MulticastableTransferArea, TransferAreaType)</td><td>MulticastableTransferArea</td><td>新建一个具有指定类型的传输区域,并将分配为现有发送方端传输区域的接收方。</td></tr></table>
```aidl
// Given the NetworkInterfaces
private void CreatingTransferArea()
{
    NetworkInterface senderNetworkInterface = ...;
    NetworkInterface receiverNetworkInterface = ...;
    MulticastableTransferArea transferArea1 =
    senderNetworkInterface.MulticastableTransferAreas.Create(receiverNetworkInterface, TransferAreaType.DDX);
    string name = "Example_CCDX_TA";
    MulticastableTransferArea transferArea2 =
    senderNetworkInterface.MulticastableTransferAreas.Create(receiverNetworkInterface, TransferAreaType.DDX, name);
    int length = 32;
    MulticastableTransferArea transferArea3 =
    senderNetworkInterface.MulticastableTransferAreas.Create(receiverNetworkInterface, TransferAreaType.DDX, name, length);
    // Create receiver only
    MulticastableTransferArea transferArea = ...;
    MulticastableTransferArea transferArea4 =
    senderNetworkInterface.MulticastableTransferAreas.Create(transferArea, TransferAreaType.DDX);
}
```
[打开项目](#打开项目)

### 5.8.41 删除 CCDX 传输区域

要求
• 应用程序已通过 TIA Portal Openness 连接到 TIA Portal[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
简介
可在 TIA Portal Openness 中使用 MulticastableTransferArea 对象的 Delete() 创建删除传输区域。可多播是指表示发送方传输区域可向多个接收方伙伴传输区域传递信息的一对多关系。而在相反的方向上，接收方传输区域只能与一个发送方伙伴通信。
删除接收方时，Delete() 的行为有所不同。始终只有 1 个发送方（一对多）。
<table><tr><td>发件人</td><td>接收方</td><td>行为</td></tr><tr><td>1</td><td>c = 1</td><td>将同时删除发送方和接收方</td></tr><tr><td>1</td><td>c &gt; 1</td><td>将删除接收方</td></tr></table>
删除发送方时的预期行为如下：
<table><tr><td>发件人</td><td>接收方</td><td>行为</td></tr><tr><td>1</td><td>任意</td><td>将同时删除发送方和所有接收方</td></tr></table>
```cs
private void DeleteTransferArea()
{
    // Given the selected NetworkInterface
    NetworkInterface networkInterface = ...;
    // The name of the TransferArea
    string transferAreaName = "Example_CCDX_TA";
    networkInterface.MulticastableTransferAreas.First Or Default(item => item.Name == transferAreaName).Delete();
}
```
打开项目 (页 140)

### 5.8.42 修改 CCDX 传输区域组态

• TIA Portal 已连接到 TIA Portal Openness 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
可使用 TIA Portal Openness 来相关 CCDX 传输区域的组态。在 Openness 中，可通过NetworkInterface （作为 TransferAreaMulticastableComposition 对象）访问传输区域，该对象包含属于同一 PLC 的同一接口的所有传输区域。
可多播是指表示发送方传输区域可向多个接收方伙伴传输区域传递信息的一对多关系。而在相反的方向上，接收方传输区域只能与一个发送方伙伴通信。（例如 CCDX 传输区域）。
特性
<table><tr><td>特性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td>Address</td><td>AddressComposition</td><td>获取地址信息,例如Siemens.Engineering.HW.Address 类型传输区域的起始地址、长度、IoType 等信息</td><td>读/写</td></tr><tr><td>Parent</td><td>IEngineeringObject</td><td>获取传输区域的 EOM 父项</td><td>只读</td></tr><tr><td>Comment</td><td>String</td><td>获取传输区域的注释特性</td><td>读/写</td></tr><tr><td>Direction</td><td>TransferAreaDirection</td><td>获取 TransferAreaDirection 类型传输区域的方向特性。这表明通信的方向取决于传输区域是发送方还是接收方。</td><td>只读</td></tr><tr><td>DataLength</td><td>Int</td><td>获取/设置传输区域的数据长度(即地址长度)</td><td>读/写</td></tr><tr><td>Name</td><td>String</td><td>获取传输区域的名称特性</td><td>读/写</td></tr><tr><td>PartnerTransferAreas</td><td>MulticastableTransferAreaAssociation</td><td>获取 CCDX 等的可多播传输区域的伙伴传输区域例如,发送方传输区域包含其在伙伴设备上的接收方传输区域伙伴。发送方传输区域可以有多个接收方伙伴。发送方或接收方的传输区域都必须至少有一个伙伴,它们不能单独存在。因此,删除发送方传输区域时,其所有接收方伙伴也必须被删除。但是,如果有额外的接收方伙伴,则删除接收方传输区域并不一定要删除其发送方伙伴。</td><td>只读</td></tr><tr><td>Type</td><td>TransferAreaType</td><td>获取 TransferAreaType 类型传输区域的类型特性。可多播传输区域可具有以下枚举值:TransferAreaType.DDX其中,DDX 是指用于直接数据交换通信的传输区域类型“CCDX”。</td><td>只读</td></tr><tr><td>MulticastableTransferAreas</td><td>MulticastableTransferAreaComposition</td><td>获取网络接口的 MulticastableTransferAreas 特性。其包含网络接口的可多播传输区域(例如,CCDX 传输区域)。这些区域既可以是发送方传输区域,也可以是接收方传输区域。</td><td>只读</td></tr><tr><td>属性</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td>TransferUpdateTime</td><td>Int32</td><td>提供方(发送方)项传输的更新时间</td><td>只读</td></tr></table>
```cs
private void ModifyingCCDXTransferArea()
{
    // Given the selected NetworkInterface
    NetworkInterface networkInterface = ...;
    // Navigate to the desired MulticastableTransferArea
    string transferAreaName = "Example_CCDX_TA";
    MulticastableTransferArea transferArea =
    networkInterface.MulticastableTransferAreas.First Or Default(item => item.Name == transferAreaName);
    // Properties
    Propertis properties = transferArea.Properties;
    // Address
    Address address = transferArea.Address;
    // Parent
    IEngineeringObject parent = transferArea.Parent;
    // Comment
    string comment = transferArea.Comment;
    // Direction
    TransferAreaDirection direction = transferArea.Direction;
    // Name
    string name = transferArea.Name;
    // PartnerTransferAreas
    MulticastableTransferAreaAssociation partnerTransferAreas =
    transferArea.PartnerTransferAreas;
    // TransferUpdateTime
    int transferUpdateTime = (int)transferArea.GetAttribute("TransferUpdateTime");
    // Type
    TransferAreaType type = transferArea.Type;
    // DataLength
    transferArea.DataLength = 12;
}
```
5.9 设备功能

## 5.9 设备功能


### 5.9.1 设备的强制属性

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
请[打开项目](#打开项目)”
应用
每个设备或设备项均具备可进行读取和/或写入的特定强制属性。这些属性始终与 TIA Porta用户界面中的属性相同。
Openness 支持以下属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>可写入</td><td>访问</td><td>注释</td></tr><tr><td>Author</td><td>string</td><td>读/写</td><td>动态</td><td></td></tr><tr><td>Comment</td><td>string</td><td>读/写</td><td>动态</td><td>有时仅限读访问</td></tr><tr><td>CommentML</td><td>MultilingualTextItem</td><td>读/写</td><td>动态</td><td>有时仅限读访问</td></tr><tr><td>IsGsd</td><td>bool</td><td>读</td><td></td><td>TRUE,前提是通过 GSD/GSDML 安装设备说明</td></tr><tr><td>Name</td><td>string</td><td>读/写</td><td></td><td>有时仅限读访问</td></tr><tr><td>TypeIdentifier</td><td>string</td><td>读</td><td></td><td></td></tr><tr><td>TypeName</td><td>string</td><td>读</td><td>动态</td><td></td></tr></table>
程序代码：设备的强制属性
修改以下程序代码以获取设备的强制属性：
Device device = ...;
string nameValue = device.Name;
bool isGsdValue = device.IsGsd;

#### 程序代码：动态访问的强制属性

修改以下程序代码以通过动态访问获取属性项：
```text
Device device = ...;
var attributeNames = new[]
{
"TypeName", "Author", "Comment"};
foreach (var attributeName in attributeNames){object attributeValue = ((IEngineeringObject)device).GetAttribute(attributeName);
}
```

### 5.9.2 获取设备和设备项的类型标识符

• TIA Portal Openness 应用程序已连接到 TIA Portal。 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。请[打开项目](#打开项目)”
属性 TypeIdentifier 用于识别可通过 TIA Portal Openness API 创建的硬件对象。TypeIdentifier 字符串包含多个部
```twig
分：<TypeIdentifierType>:<Identifier>
```
TypeIdentifierType 可能具有的值为：
• OrderNumber
• GSD
• System

## 5.9 设备功能


### OrderNumber

OrderNumber 是硬件目录中所有模块的通用 TypeIdentifier。
<table><tr><td>类型标识符的格式</td><td>示例</td><td>详细信息</td></tr><tr><td></td><td>OrderNumber:3RK1200-0CE00-0AA2</td><td>-</td></tr><tr><td></td><td>OrderNumber:6ES7510-1DJ01-0AB0/V2.0</td><td>固件版本可用于系统中不存在或只有一个版本的情况。注意</td></tr><tr><td></td><td>OrderNumber:6AV2124-2DC01-0AX0//Landscape</td><td>附加类型标识符可用于 OrderNumber和 FirmwareVersion 不会导致系统中存在唯一匹配的情况。</td></tr></table>
硬件目录中存在几个订货号包含“通配符”字符的模块，这类字符用于表示实际硬件的特定集群，例如不同长度的 S7-300 机架。对于这种情况，可使用特定OrderNumber和“通配符”OrderNumber 创建硬件对象的实例。不过，不能将通配符通用于任意位置。

### GSD

这是用于通过 GSD 或 GSDML 添加至 TIA Portal 的模块的标识符。
<table><tr><td>类型标识符的格式</td><td>示例</td><td>详细信息</td></tr><tr><td></td><td>GSD:SIEM8139.GSD/DAP</td><td rowspan="2">GsdName 为大写字母形式的 GSD 或 GSDML 名称。GsdType 则可以为:D: 设备R: 机架DAP: 前端模块M: 模块SM: 子模块GsdId 是该类型的标识符。</td></tr><tr><td></td><td>GSD:SIEM8139.GSD/M/4</td></tr></table>

### System

此为无法使用OrderNumber 或GSD 确定的对象的标识符。
<table><tr><td>类型标识符的格式</td><td>示例</td><td>详细信息</td></tr><tr><td></td><td>System:Device.S7300</td><td rowspan="2">SystemTypeIdentifier 是对象的主要标识符。SystemTypeIdentifier 不唯一时,可能需要AdditionalTypeIdentifier。某些对象类型的前缀为:Connection.Subnet.Device.Rack.</td></tr><tr><td></td><td>GSD:SIEM8139.GS D/M/4</td></tr></table>
修改以下程序代码以获取用户可管理并可单独创建的 GSD 对象的类型标识符：
HardwareObject hardwareObject = ...;
string typeIdentifier = hardwareObject.TypeIdentifier;

### 在 TIA Portal 中显示类型标识符

如果要确定一个类型标识符，则可在 TIA Portal 中执行以下查询操作：
1. 在“选项 > 设置 > 硬件配置 > 显示类型标识符”(Options > Settings > Hardware configuration> Display of the type identifier) 中，启用设置“显示设备和模块的类型标识符”(Enable displayof the type identifier for devices and modules)。
2. 打开“设备与网络”(Devices & Networks) 编辑器。
3. 在产品目录中选择一个设备。
“类型标识符”将显示在“信息”(Information) 窗口中。
![](images/7b167aa1fb143a4182a21aeea01dc20e06c9ea9b409b0767ecad31e84238713f.jpg)

### 5.9.3 设置设备的 App ID 并设置设备项

• TIA Portal Openness 应用程序已连接到 TIA Portal。
[连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已打开
[打开项目](#打开项目)”
可以使用 TIA Portal Openness 设置设备的应用程序 ID 以及 TIA Portal 项目的设备项，从而将应用程序 ID 保留在 TIA Portal 的当前会话中以供稍后使用。
可设置应用程序 ID，方法是提供 API 的“应用程序键”(Application Key) 和“应用程序值”(Application Value) 对。
下列限制适用于设备的应用程序 ID 和设备项对象：
• 支持此功能的对象类型最多可使用 64 个应用程序 ID
• 应用程序 ID 键或/和值长度最长为 128 个字符。
• 给定对象的应用程序 ID 键必须唯一
• 使用一个“应用程序键”(Application Key) 只能设置一个应用程序 ID。
• 使用同一个“应用程序键”(Application Key) 设置不同的应用程序值时，将保留最后设置的应用程序值
修改以下程序代码来设置设备的应用程序 ID 和设备项对象：
```text
Device device = ...;
// Ask for Service CustomIdentityProvider on the device/device item
var customIdentityProviderService = device.GetService<CustomIdentityProvider>();
// Set the Application ID (Key-Value) pair
customIdentityProviderService.Set("Application_Key", "Application_Value");
```

### 5.9.4 获取设备的 App ID 和设备项

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
如果设备或设备项已设置了应用程序 ID，则可以使用 TIA Portal Openness 获取设备的应用程序 ID 以及 TIA Portal 项目的设备项。
应用程序 ID 将以“应用程序键”(Application Key) 和“应用程序值”(Application Value) 对的形式存储，并作为 TIA Portal 的一部分。可使用 TIA Portal Openness 获取应用程序 ID 值，方法是提供“应用程序键”(Application Key)。
修改以下程序代码以获取对象的应用程序 ID 值，该值事先已使用“应用程序键”(ApplicationKey) 进行设置：
```text
Device device = ...;
// Ask for Service CustomIdentityProvider on the device/device item
var customIdentityProviderService = device.GetService<CustomIdentityProvider>();
customIdentityProviderService.Set("Application_Key", "Application_Value");
// Get the Application ID (Value) for the given Application Key
var applicationValue = customIdentityProviderService.Get("Application_Key");
```
打开项目 (页 140)

### 5.9.5 移除设备的 App ID 和设备项

```text
- TIA Portal Openness 应用程序已连接到 TIA Portal。[连接到 TIA Portal](#连接到-TIA-Portal)”
```
• 项目已打开[打开项目](#打开项目)”
可以使用 TIA Portal Openness 移除设备的应用程序 ID（自定义身份）以及 TIA Portal 项目的设备项，以便通过相关应用程序 ID 更新设备和设备项对象。
如果作为参数进行传递的应用程序 ID 不存在，则 CustomIdentityNotFoundException 会发生异常。
修改以下程序代码来移除设备的应用程序 ID 和设备项：
```cs
Device device = ...;
// Ask for Service CustomIdentityProvider on the device/device item
var customIdentityProviderService = device.GetService<CustomIdentityProvider>();
//Remove the CustomIdentity corresponding to Application ID
try
{
customIdentityProviderService.Remove("Application_Key");
}
catch(CustomIdentityNotFoundException ex)
{
// When CustomIdentity is not found for a the given key "Application_Key".
}
```

### 5.9.6 创建设备

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。[打开项目](#打开项目)”
可以通过两种方法创建设备，即在项目中或在设备组中：
```text
- 通过设备项类型标识符（如 TIA 硬件目录
Device CreateWithItem(DeviceItemTypeId, DeviceItemTypeName, DeviceName) 中）创建设备对象：
```
```text
- 仅创建设备
Device Create(DeviceTypeId, DeviceName)
```
<table><tr><td>名称</td><td>类型</td><td>描述</td></tr><tr><td>DeviceItemTypeId</td><td>string</td><td>设备项的类型标识符</td></tr><tr><td>DeviceTypeId</td><td>string</td><td>设备的类型标识符</td></tr></table>
<table><tr><td>名称</td><td>类型</td><td>描述</td></tr><tr><td>DeviceItemName</td><td>string</td><td>已创建设备项的名称</td></tr><tr><td>DeviceName</td><td>string</td><td>已创建设备的名称</td></tr></table>
参见：获取设备和设备项的类型标识符 (页 377)

#### 程序代码：通过类型标识符创建设备

修改以下代码以通过类型标识符创建设备对象：
```javascript
DeviceComposition devices = ...;
Device device = devices.CreateWithItem("OrderNumber:6ES7 510-1DJ01-0AB0/V2.0", "PLC_1", "NewDevice");
Device gsdDevice = devices.CreateWithItem("GSD:SIEM8139.GSD/M/4 ", "GSD Module", "NewGsdDevice");
```
程序代码：仅创建设备
修改以下代码以仅创建设备对象：
```text
DeviceComposition devices = ...;
Device deviceOnly = devices.Create("System:Device.S7300", "S7300Device");
Device gsdDeviceOnly = devices.Create("GSD:SIEM8139.GSD/D", "GSD Device");
```

### 5.9.7 枚举设备

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。[打开项目](#打开项目)”
使用 TIA Portal Openness API 定位设备的方式与 TIA Portal 中项目导航的方式非常类似。PNV.
• 使用项目组合“Devices”集合作为直接子项目的设备
• 使用文件夹组合“Devices”集成设备文件夹中的设备。
请遵守对象模型的硬件对象的层级 (页 71)。
使用以下一个选项枚举项目的设备：
• 枚举根级别的所有设备
• 枚举组或子组中的所有设备
• 枚举不包含任何设备组的项目的所有设备
• 枚举未分组设备系统组的所有设备
可以枚举的设备的示例：
• Central station
• PB-Slave / PN-IO device
• HMI Device

#### 程序代码：枚举根级别的设备

修改以下程度代码以枚举根级别的设备：
```cs
private static void EnumerateDevicesInProject(Project project)
{
    DeviceComposition deviceComposition = project.Devices;
    foreach (Device device in deviceComposition)
    {
    // add code here
    }
}
```
修改以下程序代码以访问单个设备。
```text
private static void AccessSingleDeviceByName(Project project)
{
    DeviceComposition deviceComposition = project.Devices;
    // The parameter specifies the name of the device
    Device device = deviceComposition.Find("MyDevice");
}
```
程序代码：枚举组或子组中的设备
要访问组中的设备，首先需要导航至该组，然后再导航至相应的设备。
```cs
//Enumerate devices in groups or sub-groups
private static void EnumerateDevicesInGroups(Project project)
{
    foreach (DeviceUserGroup deviceUserGroup in project.DeviceGroups)
    {
    EnumerateDeviceUserGroup(deviceUserGroup);
    }
}
private static void EnumerateDeviceUserGroup(DeviceUserGroup deviceUserGroup)
{
    EnumerateDeviceObjects(deviceUserGroup.Devices);
    foreach (deviceUserGroup subDeviceUserGroup in deviceUserGroup.Groups)
    {
    // recursion
    EnumerateDeviceUserGroup(subDeviceUserGroup);
    }
}
private static void EnumerateDeviceObjects(DeviceComposition deviceComposition)
{
    foreach (Device device in deviceComposition)
    {
    // add code here
    }
}
```
5.9 设备功能

#### 程序代码：查找特定设备

要按名称查找特定设备，则需修改以下程序代码：
```text
//Find a specific device by name
Project project = ...
Device plc1 = project.Devices.First(d => d.Name == "Mydevice");
... // Work with the device
```
修改以下程序代码以通过“查找”方法查找特定设备：
```text
//Find a specific device via "Find" method
Project project = ...
Device plc1 = project.Devices.Find("MyDevice");
... // Work with the device
```

#### 程序代码：枚举不包含任何设备组的项目的设备

修改以下程序代码：
```lisp
//Enumerate all devices which are located directly under a project that contains no device groups
Project project = ...
foreach (Device device in project.Devices)
{
    ... // Work with the devices
}
```

#### 程序代码：枚举位于某一文件夹中的所有设备

修改以下程序代码：
```text
//Enumerate all devices located in a folder
Project project = ...
DeviceUserGroup sortingGroup = project.DeviceGroups.Find ("Sorting");
Device plc1 = sortingGroup.Devices.First(d => d.Name == "MyStationName");
... // Work with the device
```
5.9 设备功能
程序代码：枚举未分组设备系统组的设备
为构建项目，已将分散设备置于 UngroupedDevices 组中。要访问该组中的设备，首先需要导航至该组，然后再导航至相应的设备。
修改以下程序代码：
```text
//Enumerate devices of the ungrouped device system group
Project project = ...
DeviceSystemGroup group = project.UngroupedDevicesGroup;
Device plc1 = group.Devices.First(d => d.Name == "MyStationName");
... // Work with the device
```

### 5.9.8 访问设备

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。
[连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
[打开项目](#打开项目)”
简介
每个基于 GSD 或 GSDML 的 IO 设备都具有属性。其中某些属性可用于识别特定类型的设备。
<table><tr><td>名称</td><td>数据类型</td><td>可写入</td><td>访问</td><td>描述</td></tr><tr><td>Author</td><td>string</td><td>读/写</td><td>动态</td><td>-</td></tr><tr><td>Comment</td><td>string</td><td>读/写</td><td>动态</td><td>-</td></tr><tr><td>GsdName</td><td>string</td><td>读</td><td>动态</td><td>GSD/GSDML 文件的名称。</td></tr><tr><td>GsdType</td><td>string</td><td>读</td><td>动态</td><td>硬件对象的类型。对于设备,该值始终为“D”。</td></tr><tr><td>GsdId</td><td>string</td><td>读</td><td>动态</td><td>硬件对象的特定标识符。对于设备,始终为空</td></tr><tr><td>IsGsd</td><td>bool</td><td>读</td><td>模型化</td><td>对于 GSD 设备或 GSDML 设备为 TRUE</td></tr><tr><td>Name</td><td>string</td><td>读/写</td><td>模型化</td><td>-</td></tr><tr><td>Typeldentifier</td><td>string</td><td>读</td><td>模型化</td><td>-</td></tr></table>
5.9 设备功能

#### 程序代码：获取标识属性

修改以下程序代码以获取以下属性：
```javascript
Device device = ...;
var attributeNames = new[] {
    "GsdName", "GsdType", "GsdId"
    ;
foreach (var attributeName in attributeNames) {
    object attributeValue = device.GetAttribute(attributeName);
}
```

#### 程序代码：属性

修改以下程序代码以获取以下属性：
```text
Device device = ...;
string nameValue = device.Name;
bool isGsdValue = device.IsGsd;
```

#### 程序代码：动态访问的属性

```javascript
Device device = ...;
var attributeNames = new[] {
    "GsdName", "GsdType", "GsdId"
    ;
foreach (var attributeName in attributeNames) {
    object attributeValue = device.GetAttribute(attributeName);
}
```

#### 程序代码：GSD 设备特性

如果设备是为 GSD 设备，则该设备可提供附加功能。要获取 GsdDevice 功能，请使用GetService 方法。
```text
GsdDevice gsdDevice = ((IEngineeringServiceProvider)deviceItem).GetService<GsdDevice>();
if (gsdDevice != null) {
    ... // work with the GSD device
};
```

#### 程序代码：GSD 设备的属性

程序代码：GSD 设备的属性
```matlab
Device device = ...;
GsdDevice gsdDevice = ...;
string gsdId = gsdDevice.GsdId;
string gsdName = gsdDevice.GsdName;
string gsdType = gsdDevice.GsdType;
bool isProfibus = gsdDevice.IsProfibus;
bool isProfinet = gsdDevice.IsProfinet;
```

### 5.9.9 访问 TIA Portal 硬件目录

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已打开
[打开项目](#打开项目)”
运行 Openness 应用程序之前，可在目录中手动检查所需硬件。当需要添加到 Openness 应用程序中的设备在硬件目录中不可用时，还可以使用 TIA Portal Opennss 进行正确响应，例如向用户发出一条消息，通知其需要先安装 GSD(ML) 或 HSP。
引入了新类型 Siemens.Engineering.HW.HardwareCatalog.CatalogEntry，其中包含以下属性成员：
<table><tr><td>属性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td>ArticleNumber</td><td>System.String</td><td>指定硬件对象的订货号,例如:6ES7516-3AN00-0AB0</td><td>读</td></tr><tr><td>CatalogPath</td><td>System.String</td><td>指定项目的目录路径,例如:Root\PLC\SIMATIC S7-1500\CPU\CPU 1516-3 PN/DP\6ES7 516-3AN00-0AB0</td><td>读</td></tr><tr><td>Description</td><td>System.String</td><td>指定硬件目录条目的描述,例如:带显示屏的CPU;1 MB代码工作内存,5 MB数据工作内存10 ns位指令时间;4级保护概念,集成工艺功能:运动控制、闭环控制、计数与测量集成跟踪第1个接口:PROFINET IO控制器,支持RT/IRT,2个端口,MRP,传输协议TCP/IP,S7通信,Web服务器,恒定总线循环时间,路由第2个接口:PROFINET基本服务,传输协议TCP/IP,Web服务器,路由第3个接口:PROFIBUS DP主站,恒定总线循环时间,路由;固件版本V1.0</td><td>读</td></tr></table>
<table><tr><td>属性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td>TypeIdentifier</td><td>System.String</td><td>指定项目的类型标识符,例如:订货号:6ES7516-3AN00-0AB0/V1.0</td><td>读</td></tr><tr><td>TypeIdentifierNormalized</td><td>System.String</td><td>指定项目的标准化类型标识符。例如:订货号:6ES7516-3AN00-0AB0/V1.0</td><td>读</td></tr><tr><td>TypeName</td><td>System.String</td><td>指定设备的类型名称,例如:CPU 1516-3 PN/DP</td><td>读</td></tr><tr><td>Version</td><td>System.String</td><td>指定硬件目录条目的版本,例如:V1.0</td><td>读</td></tr></table>
具有一个用空字符串过滤的参数的函数会返回完整、可用的硬件目录：
```javascript
TiaPortal portal = TiaPortal.GetProcesses().First().Attach();
var itemList = portal.HardwareCatalog.Find(string.Empty);
```
具有一个参数的函数会查找硬件目录条目，并可通过过滤字符串进行过滤：
```javascript
TiaPortal portal = TiaPortal.GetProcesses().First().Attach();
var itemList = portal.HardwareCatalog.Find("1516");
var first = itemList.First();
Console.WriteLine(first.TypeIdentifier);
//proj.Devices.Create("OrderNumber:6ES7 516-2GN00-0AB0/V2.9", "PLC_1");
Console.ReadKey();
```
具有两个参数的函数会过滤针对给定TypeIdentifier 过滤的兼容/可插拔设备的搜索结果：
```javascript
TiaPortal portal = TiaPortal.GetProcesses().First().Attach();
var itemList = portal.HardwareCatalog.Find("1BL00", "OrderNumber:6ES7 516-2GN00-0AB0/V2.9");
//The itemList contains all the devices which are compatible/pluggable with the given TypeIdentifier
//and filtered by the filter string. In this case one of the itemList elements is 6ES7 521-1BL00-0AB0/V1.0.
Console.ReadKey();
```

### 5.9.10 删除设备

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。
请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
请[打开项目](#打开项目)”

#### 修改以下程序代码以删除设备：

```cs
using System;
using Siemens.Engineering;
using Siemens.Engineering.HW;
using Siemens.Engineering.HW.Features;
using Siemens.Engineering.SW;
using Siemens.Engineering.SW.Blocks;
using Siemens.Engineering.SW.ExternalSources;
using Siemens.Engineering.SW.Tags;
using Siemens.Engineering.SW.Types;
using Siemens.Engineering.Hmi;
using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;
using Siemens.Engineering.Hmi.Tag;
using Siemens.Engineering.Hmi.Screen;
using Siemens.Engineering.Hmi.Cycle;
using Siemens.Engineering.Hmi.Communication;
using Siemens.Engineering.Hmi.Globalization;
using Siemens.Engineering.Hmi.TextGraphicList;
using Siemens.Engineering.Hmi.RuntimeScripting;
using System.Collections.Generic;
using Siemens.Engineering Bonpiler;
using Siemens.Engineering.Library;
using System.IO;
using System.Security;
namespace DeletingDevice
{
internal class Program
{
private static void Main(string[] args)
{
Project project = ...;
// Needs to be: UngroupedDevicesGroup
Device deviceToDelete = project.UngroupedDevices.Devices.Find("......");
// delete device
deviceToDelete.Delete();
}
}
```

### 5.9.11 批量更改硬件参数

• TIA Portal 已连接到 TIA Portal Openness 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已打开
[打开项目](#打开项目)”
可使用 TIA Portal Openness 通过单个 SetAttributes 调用来组态硬件对象的多个属性。该 API 还消除了在调用函数时对属性及其相应值的顺序和依赖关系的顾虑。
SetAttributes(IEnumerable<KeyValuePair<string, object>> attributes, AttributeDelegate errorHandler);
这是 SetAttributes(IEnumerable<KeyValuePair<string, object>> attributes) API 的重载。自 TIA Portal V19 起，批量更改硬件参数的排序方式与所有重载“SetAttributes”方法相同。

## 5.10 设备项功能

```cs
using Siemens.Engineering;
...
{
TiaPortal portal = new TiaPortal(TiaPortalMode.WithUserInterface);
var project = tiaPortal.Projects.Open(new FileInfo(project));
IList<KeyValuePair<string, object>> attributesToSet = new List<KeyValuePair<string, object>>
{
new KeyValuePair<string, object>("IsochronousTi", (double)0.1), new KeyValuePair<string, object>("IsochronousTo", (double)0.3),
new KeyValuePair<string, object>("IsochronousTiToCalculationMode", Siemens.Engineering.HW.IsochronousTiToCalculationMode.Manual),
new KeyValuePair<string, object>("IsochronousMode", true),
};
project.DeviceItems[0].SetAttributes.attributes(attributesToSet, MyErrorHandler));
private void MyErrorHandler(AttributeConfiguration attributeConfiguration)
{
//this means, if one of the attribute set fails, the mechanism won't stop
//just skip the problematic part and the other attributes will be set.
attributeConfiguration.CurrentSelection = AttributeChoiceSelection.Ignore;
}
```

## 5.10 设备项功能


### 5.10.1 设备项的强制属性

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。请[打开项目](#打开项目)
每个设备或设备项均具备可进行读取和/或写入的特定强制属性。这些属性始终与 TIA Porta用户界面中的属性相同。
TIA Portal Openness 支持以下属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>可写</td><td>访问</td><td>注释</td></tr><tr><td>Author</td><td>string</td><td>读/写</td><td>动态</td><td>-</td></tr><tr><td>Classification</td><td>DeviceItemClassification</td><td>读</td><td>模型化</td><td>关于设备项所属的分类、标志枚举,请参见设备项分类。</td></tr><tr><td>Comment</td><td>string</td><td>读/写</td><td>动态</td><td>有时仅限读访问</td></tr><tr><td>CommentML</td><td>MultilingualTextltem</td><td>读/写</td><td>动态</td><td>有时仅限读访问</td></tr><tr><td>FirmwareVersion</td><td>string</td><td>读</td><td>动态</td><td>-</td></tr><tr><td>InterfaceOperatingMode</td><td>InterfaceOperatingModes</td><td>读/写</td><td>动态</td><td>适用于提供 NetworkInterface 功能的设备项</td></tr><tr><td>InterfaceType</td><td>NetType</td><td>读/写</td><td>动态</td><td>适用于提供 NetworkInterface 功能的设备项</td></tr><tr><td>IsBuiltIn</td><td>bool</td><td>读</td><td>模型化</td><td>对于可由用户创建的对象而言为 FALSE</td></tr><tr><td>IsGsd</td><td>bool</td><td>读</td><td>模型化</td><td>TRUE,前提是通过 GSD/GSDML 安装设备说明</td></tr><tr><td>IsPlugged</td><td>bool</td><td>读</td><td>模型化</td><td>对于已插入的设备而言为 TRUE</td></tr><tr><td>Label</td><td>string</td><td>读</td><td>动态</td><td>适用于提供 NetworkPort或 NetworkInterface 功能的设备项。如果接口或端口不具备标签,Label 将为 String.Empty。</td></tr><tr><td>LocationIdentifier</td><td>string</td><td>读/写</td><td>动态</td><td>-</td></tr><tr><td>Name</td><td>string</td><td>读/写</td><td>模型化</td><td>有时仅限读访问</td></tr><tr><td>OrderNumber</td><td>string</td><td>读</td><td>动态</td><td>-</td></tr><tr><td>PlantDesignation</td><td>string</td><td>读/写</td><td>动态</td><td>-</td></tr><tr><td>PositionNumber</td><td>int</td><td>读</td><td>模型化</td><td>-</td></tr><tr><td>Typeldentifier</td><td>string</td><td>读</td><td>模型化</td><td>-</td></tr></table>
<table><tr><td>属性名称</td><td>数据类型</td><td>可写</td><td>访问</td><td>注释</td></tr><tr><td>TypeName</td><td>string</td><td>读</td><td>动态</td><td>和语言无关的类型名称。可用于用户无法管理的设备项(例如,自动创建的项或固定子模块)。</td></tr><tr><td>InstallationDate</td><td>DateTime</td><td>读/写</td><td>动态</td><td>-</td></tr><tr><td>AdditionalInformation</td><td>string</td><td>读/写</td><td>动态</td><td>-</td></tr></table>

#### 设备项分类

<table><tr><td>值</td><td>说明</td></tr><tr><td>Siemens.Engineering.HW.DeviceItemClassifications.None</td><td>无分类。</td></tr><tr><td>Siemens.Engineering.HW.DeviceItemClassifications.CPU</td><td>设备项为CPU</td></tr><tr><td>Siemens.Engineering.HW.DeviceItemClassifications.HM</td><td>设备项为头模块。</td></tr></table>

#### 程序代码：设备项的强制属性

修改以下程序代码以获取设备项的强制属性：
```matlab
DeviceItem deviceItem = ...;
string nameValue = deviceItem.Name;
string typeIdentifierValue = deviceItem.TypeIdentifier;
int positionNumberValue = deviceItem.PositionNumber;
bool isBuiltInValue = deviceItem.IsBuiltIn;
bool isPluggedValue = deviceItem.IsPlugged;
```
修改以下程序代码以通过动态访问获取属性项：
```javascript
Device device = ...;
var attributeNames = new[] {
    "TypeName", "Author", "Comment", "OrderNumber", "FirmwareVersion", "PlantDesignation", "LocationIdentifier"
};
foreach (var attributeName in attributeNames) {
    object attributeValue = ((IEngineeringObject)deviceItem).GetAttribute(attributeName);
}
DeviceItem deviceItem = ...;
((IEngineeringObject)deviceItem).SetAttribute("Comment", "This is a comment.");
```

### 5.10.2 创建和插入设备项

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
```text
HardwareObject 的 PlugNew(string typeIdentifier, string name, int positionNumber) 操作用于
```
• 创建新的设备项并将其插入现有硬件对象中
• 创建新的子设备项（例如，子模块）并将其插入某一设备项中
如果操作成功，将返回已创建的设备项对象，否则将出现可恢复的异常状况。
通过使用操作 CanPlugNew(string typeIdentifier, string name, intpositionNumber)，您可以确定是否可以执行创建和插入操作。如果不能执行，则操作会返回 false。
如果方法返回“真”，该操作仍然可能会因以下意外原因而失败。
• 位置编号已由另一个设备项使用
• 当前设备项无法插入相应位置（尽管该位置空闲）
• 容器不提供位置编号
• 设备项的名称已由同一容器中的现有设备项所使用
• 设备项无法插入到容器
• 设备在线
下表列出了所需的方法参数：
<table><tr><td>名称</td><td>类型</td><td>说明</td></tr><tr><td>typeIdentifier</td><td>string</td><td>已创建设备项的类型标识符</td></tr><tr><td>name</td><td>string</td><td>已创建设备项的名称</td></tr><tr><td>positionNumber</td><td>int</td><td>已创建设备项的位置编号</td></tr></table>
修改以下程序代码以将设备项插入到现有硬件对象中：
```c
HardwareObject hwObject = ...;
string typeIdentifier = ...;
string name = ...;
int positionNumber = ...;
if (hwObject.CanPlugNew(typeIdentifier, name, positionNumber))
{
    DeviceItem newPluggedDeviceItem = hwObject.PlugNew(typeIdentifier, name, positionNumber);
}
```

#### 访问模块信息

TIA Portal Openness 用户可使用 ModuleInformationProvider 对象访问可插拔模块的相关信息。用户可访问
• 指定模块必须插入的容器类型（例如，设备和机架）（使用 FindContainerTypes 方法）。
• 某些部分指定的模块的可用版本（使用 FindModuleTypes 方法）。## 程序代码：访问 ModuleInformationProvider 对象
```javascript
Project project = ...;
HardwareUtilityComposition extensions = project.HwUtilities;
var result = extensions.Find("ModuleInformationProvider") as ModuleInformationProvider;
```

#### 程序代码：使用 FindContinerTypes 方法访问容器类型

FindContinerTypes 方法返回给定模块的容器类型。使用 typeIdentifier 参数指定模块。结果列表包含所请求类型的所有容器类型的TypeIdentifier。通常包括“设备”和“机架”，各容器会从设备开始按照它们在项目中的层次结构顺序列出。
<table><tr><td>参数的名称</td><td>类型</td><td>说明</td></tr><tr><td>typeIdentifier</td><td>string</td><td>设备项的类型标识符。</td></tr></table>
<table><tr><td>注意</td></tr><tr><td>此函数仅适用于网络视图中可见的模块。此函数仅适用于模块,而不适用于子模块。</td></tr></table>
```text
string typeIdentifier = ...;
string[] containerTypes = moduleInformationProvider.FindContainerTypes(typeIdentifier);
```

#### 程序代码：使用 FindModuleTypes 方法访问版本

FindModuleTypes 方法使用设备项的局部类型标识符，返回硬件对象的所有可能版本。此函数返回一个字符串列表。每个字符串将是可能与局部TypeIdentifier 匹配的完整TypeIdentifier。
有效的局部类型标识符必须只包含完整的部分，各完整部分在类型标识符中用“/”分隔。不支持通配符或不完整部分。此外，必须遵守以下关于指定部分最小数量的限制：
• OrderNumber：至少一个部分。示例 OrderNumber:6ES7 317-2EK14-0AB0
• GSD：至少两个部分。示例 GSD:SI05816A.GSD/M
• 系统：至少一个部分。示例 System:Rack.ET200SP
<table><tr><td>参数的名称</td><td>类型</td><td>说明</td></tr><tr><td>partialTypeIdentifier</td><td>string</td><td>设备项的局部类型标识符</td></tr></table>
```text
string partialTypeIdentifier = ...;
string[] moduleTypes = moduleInformationProvider.FindModuleTypes(partialTypeIdentifier);
```
程序代码：使用 GetPlugLocations 方法访问插入位置。
GetPlugLocations 方法返回有关插槽的信息，例如插入位置、位置编号（插槽名称）以及可用于硬件对象的插槽。
PlugLocation 类别具有以下属性：
<table><tr><td>属性名称</td><td>类型</td><td>说明</td></tr><tr><td>PositionNumber</td><td>int</td><td>自由插槽的位置编号</td></tr><tr><td>Label</td><td>string</td><td>自由插槽的标签</td></tr></table>
• 如果某个位置编号没有对应的“label”，则使用位置编号的字符串表示。
• 仅为自由插槽提供 PlugLocation 对象。
```text
HardwareObject hardwareObject = ...;
IList<PlugLocation> result = hardwareObject.GetPlugLocations();
foreach (PlugLocation item in result)
{
    Console.WriteLine("{0} - {1}", item.PositionNumber, item.Label);
}
```

### 5.10.3 将设备项移到另一插槽中

• TIA Portal Openness 应用程序已连接到 TIA Portal。
[连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
[打开项目](#打开项目)”
HardwareObject 的 PlugMove(DeviceItem deviceItem, int positionNumber) 操作可用于移动现有设备项并将其插入现有硬件对象中。PlugMove 方法在 UI 中模块无法插入的位置插入设备项。PlugMove 操作完成时会出现编译错误。
CanPlugMove(DeviceItem deviceItem, int positionNumber) 操作可用于确定是否可以进行移动。如果不能进行移动，则 CanPlugMove 将返回“假”。如果方法返回“真”，该操作仍然可能会因以下意外原因而失败。
• 位置编号已由另一个设备项使用
• 当前设备项无法插入相应位置（尽管该位置空闲）
• 容器不提供位置编号
• 设备项的名称已由同一容器中的现有设备项所使用
• 设备项无法插入到容器
• 用户无法插入设备项
• 用户无法移除设备项
• 设备在线
程序代码
修改以下程序代码：
```text
HardwareObject hwObject = ...;
DeviceItem deviceItemToMove = ...;
int positionNumber = ...;
if (hwObject.CanPlugMove(deviceItemToMove, positionNumber)
{
    DeviceItem movedDeviceItem = hwObject.PlugMove(deviceItemToMove, positionNumber);
}
```

### 5.10.4 复制设备项

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
使用 HardwareObject 的 PlugCopy(DeviceItem deviceItem, int positionNumber) 操作将项目中的设备复制并插入现有的硬件。如果无法在 UI 中插入模块，则只有在极少数情况下PlugCopy 方法才能起作用。此时，复制后会发生编译错误。当 PlugCopy 成功时，将返回设备项对象的副本，否则，会出现可恢复的异常情况。
操作失败的可能原因：
• 位置编号已由另一个设备项使用
• 当前设备项无法插入相应位置（尽管该位置空闲）
• 容器不提供位置编号
• 设备项的名称已由同一容器中的现有设备项所使用
• 设备项无法插入到容器
• 设备项无法插入到 UI
使用 CanPlugCopy(DeviceItem deviceItem, int positionNumber) 操作确定是否可以进行复制。当无法执行复制操作时，CanPlugCopy 将返回“假”。但是，如果方法返回“真”，该操作仍然可能会因意外原因而失败。
<table><tr><td>参数的名称</td><td>类型</td><td>说明</td></tr><tr><td>deviceItem</td><td>DeviceItem</td><td>要复制的设备项</td></tr><tr><td>positionNumber</td><td>int</td><td>设备项副本的位置编号</td></tr></table>
修改以下程序代码：
```text
HardwareObject hwObject = ...;
DeviceItem deviceItemToCopy = ...;
int positionNumber = ...;
if (hwObject.CanPlugCopy(deviceItemToCopy, positionNumber))
{
    DeviceItem copiedDeviceItem = hwObject.PlugCopy(deviceItemToCopy, positionNumber);
}
```

### 5.10.5 进行用户自定义徽标设置

• TIA Portal Openness 应用程序已连接到 TIA Portal [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
可使用 TIA Portal Openness 在 S71500 PLC 的 CPU 显示器中设置用户自定义徽标设置功能。并非所有 S71500 PLC 都支持该功能。
功能 FrontPanel Display 在 CPU 显示设备项中可用，可提供以下方法：
<table><tr><td>方法名称</td><td>数据类型</td><td>描述</td></tr><tr><td>SetUserDefinedLogo()</td><td>FileInfo</td><td>在CPU显示器中设置要上传的图像的路径。只有在the UserDefinedLogoActivated特性已启用时,才可使用SetUserDefinedLogo()。否则,如果UserDefinedLogoActivated特性被禁用,则会出现EngineeringTargetInvocation异常。</td></tr></table>
如果 CPU 包含显示器，并且特性也在 TIA Portal 中可用，则以下特性只能在 Openness 中可用。
<table><tr><td>特性名称</td><td>数据类型</td><td>描述</td></tr><tr><td>UserDefinedLogoActivated</td><td>boolean</td><td>显示用户自定义徽标。要在CPU显示器中上传图像,应启用UserDefinedLogoActivated特性。如果UserDefinedLogoActivated特性被禁用,则无法上传图像。否则,在禁用UserDefinedLogoActivated特性后,必须复位其它设置。</td></tr><tr><td>AdaptLogoActivated</td><td>boolean</td><td>显示调整徽标。只有在UserDefinedLogoActivated已启用时,AdaptLogoActivated特性才可用。</td></tr></table>
```cs
using Siemens.Engineering.HW.Features.FrontPanelDisplay;
private void UserDefinedLogoSettings()
{
FrontPanelDisplay frontPanelDisplay = plcDisplay.GetService<FrontPanelDisplay>();
//Enabling the user defined logo in the display
frontPanelDisplay.UserDefinedLogoActivated = true;
//Enabling the adapt logo in the display
frontPanelDisplay.AdaptLogoActivated = true;
//Uploading an image file in the display
frontPanelDisplay.SetUserDefinedLogo(new FileInfo(@"C:\Pictures\CompanyLogo.jpg"));
}
```

### 5.10.6 删除设备项

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。[打开项目](#打开项目)”
修改以下程序代码以删除设备项：
```text
Project project = ...;
var device = project.UngroupedDevicesGroup.Devices.Find("......");
var deviceItem = deviceItem.DeviceItems.First();
// delete device item
deviceItem.Delete();
```

### 5.10.7 枚举设备项

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
为获取设备项，请使用 HardwareObject。硬件对象的项目为插入硬件对象时 TIA Portal 用户所看到的内容：
• 位于设备中的机架
• 位于机架中的模块
• 位于模块中的子模块
• 位于子模块中的子模块
有关此主题的更多详细信息，可参考对象模型的硬件对象的层级 (页 71)部分。

#### 程序代码：枚举设备的设备项

修改以下程序代码以枚举硬件对象的设备项：
```text
private static void EnumerateDeviceItems(HardwareObject hardwareObject)
{
    foreach (DeviceItem deviceItem in hardwareObject.Items)
    {
    // add code here
    }
}
```

#### 程序代码：通过组合层级进行枚举

若要通过组合层级来枚举某一设备的设备项，则修改以下程序代码：
```cs
//Enumerates devices using an composition
private static void EnumerateDeviceItems(Device device)
{
    DeviceItemComposition deviceItemComposition = device.DeviceItems;
    foreach (DeviceItem deviceItem in deviceItemComposition)
    {
    // add code here
    }
}
```

#### 程序代码：使用关联枚举设备项

修改以下程序代码以使用关联枚举设备项：
```cs
//Enumerates devices using an association
private static void EnumerateDeviceItemsWithAssociation(Device device)
{
    DeviceItemAssociation deviceItemAssociation = device.Items;
    foreach (DeviceItem deviceItem in deviceItemAssociation)
    {
    // add code here
    }
}
```

### 5.10.8 访问设备项

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。[打开项目](#打开项目)”
```text
public static DeviceItem AccessDeviceItemFromDevice(Device device)
{
    DeviceItem deviceItem = device.DeviceItems[0];
    return deviceItem;
}
```
简介
要访问“DeviceItem”类型的对象，请使用以下属性：
• 名称 (string)：设备项的名称
• 容器 (HardwareObject)：用于插入设备项的容器
<table><tr><td>名称</td><td>数据类型</td><td>可写入</td><td>访问</td><td>描述</td></tr><tr><td>Author</td><td>string</td><td>读/写</td><td>动态</td><td>-</td></tr><tr><td>Comment</td><td>string</td><td>读/写</td><td>动态</td><td>-</td></tr><tr><td>FirmwareVersion</td><td>string</td><td>读</td><td>动态</td><td>仅用于头模块</td></tr><tr><td>GsdName</td><td>string</td><td>读</td><td>动态</td><td>GSD文件的名称。</td></tr><tr><td>GsdType</td><td>string</td><td>读</td><td>动态</td><td>硬件对象的类型。对于设备,该值始终为“D”。</td></tr><tr><td>GsdId</td><td>string</td><td>读</td><td>动态</td><td>硬件对象的特定标识符。对于设备,始终为空</td></tr><tr><td>IsBuiltIn</td><td>bool</td><td>读</td><td>-</td><td>-</td></tr><tr><td>IsGsd</td><td>bool</td><td>读</td><td>模型化</td><td>对于GSD设备或GSDML设备为TRUE</td></tr><tr><td>IsPlugged</td><td>bool</td><td>读</td><td>模型化</td><td>-</td></tr><tr><td>IsProfibus</td><td>bool</td><td>读</td><td>模型化</td><td>-</td></tr><tr><td>IsProfinet</td><td>bool</td><td>读</td><td>模型化</td><td>-</td></tr><tr><td>Name</td><td>string</td><td>读/写</td><td>模型化</td><td>-</td></tr><tr><td>OrderNumber</td><td>string</td><td>读</td><td>动态</td><td>仅用于头模块</td></tr><tr><td>PositionNumber</td><td>bool</td><td>读</td><td>模型化</td><td>-</td></tr><tr><td>Typeldentifier</td><td>string</td><td>读</td><td>模型化</td><td>-</td></tr></table>
程序代码：访问设备项
修改以下程序代码以访问设备项：

#### 程序代码：访问设备项的设备项

修改以下程序代码以访问设备项的设备项：
```java
public static DeviceItem AccessDeviceItemFromDeviceItem(DeviceItem deviceItem)
{
    DeviceItem subDeviceItem = deviceItem.DeviceItems[0];
    return subDeviceItem;
}
```

#### 程序代码：导航至设备项的容器

修改以下程序代码以通过 DeviceItem 的 "Container" 属性导航回设备项的容器：
```matlab
DeviceItem deviceItem = ...;
HardwareObject container = deviceItem.Container;
```
修改以下程序代码以获取以下属性：
```javascript
Device device = ...;
var attributeNames = new[] {
    "GsdName", "GsdType", "GsdId" };
foreach (var attributeName in attributeNames) {
    object attributeValue = ((IEngineeringObject)deviceItem).GetAttribute(attributeName);
}
```
修改以下程序代码以获取以下属性：
```matlab
DeviceItem deviceItem = ...;
GsdDeviceItem gsdDeviceItem =
((IEngineeringServiceProvider)deviceItem).GetService<GsdDeviceItem>();
string gsdName = gsdDeviceItem.GsdName;
string gsdType = gsdDeviceItem.GsdType;
string gsdId = gsdDeviceItem.GsdId;
bool isProfinet = gsdDeviceItem.IsProfinet;
bool isProfibus = gsdDeviceItem.IsProfibus;;
```
修改以下程序代码以获取以下属性：
```cs
DeviceItem deviceItem = ...;
GsdDeviceItem gsdDeviceItem =
((IEngineeringServiceProvider)deviceItem).GetService<GsdDeviceItem>();
var attributeNames = new[] {
    "TypeName", "Author", "Comment", ...
    ;
foreach (var attributeName in attributeNames) {
    object attributeValue =
((IEngineeringObject)gsdDeviceItem).GetAttribute(attributeName);
}
```

#### 程序代码：设置属性

修改以下程序代码以设置属性：
```javascript
DeviceItem deviceItem = ...;
((IEngineeringObject)deviceItem).SetAttribute("Comment", "This is a comment.");
```

#### 程序代码：获取头模块的 prm 数据

```text
DeviceItem deviceItem = ...;
GsdDeviceItem gsdDeviceItem =
((IEngineeringServiceProvider)deviceItem).GetService<GsdDeviceItem>();
int dsNumber = 0;    // For Profibus GSDs, dataset number zero must be used!
int byteOffset = 0;
int lengthInBytes = 5;
// read complete data set:
byte[] prmDataComplete = gsdDeviceItem.GetPrmData(dsNumber, byteOffset, lengthInBytes);
// read partial data set (only second byte):
byteOffset = 1;
lengthInBytes = 1;
byte[] prmDataPartial = gsdDeviceItem.GetPrmData(dsNumber, byteOffset, lengthInBytes);
```

#### 程序代码：设置头模块的 prm 数据

修改以下程序代码以获取 prm 数据：
```text
DeviceItem deviceItem = ...;
GsdDeviceItem gsdDeviceItem =
((IEngineeringServiceProvider)deviceItem).GetService<GsdDeviceItem>();
// The parameters byteOffset and the length of the byte array prmData define the range within the
// dataset which is written to.
// For Profibus GSDs, dataset number zero must be used!
// Change the highlighted bytes 2-4 from 0x0 to 0x1
// to write only the first two bytes: byte[] prmData = {0x05, 0x21};
int dsNumber = 0;
int byteOffset = 0;
byte[] prmData = {0x05, 0x21, 0x01, 0x01, 0x01};
gsdDeviceItem.SetPrmData(dsNumber, byteOffset, prmData);
```
对象模型的硬件对象的层级 (页 71)

### 5.10.9 访问接口设备项

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
[打开项目](#打开项目)”
如果设备项为接口，则除简单的设备项功能外，其还可提供附加功能。使用该接口，用户可以访问接口的节点和操作模式。凭借此功能，设备项可通过访问 NetworkInterface 功能（设备项的特定服务）来作为 IoDevice（从设备）或 IoController（主设备）使用。
使用枚举 InterfaceOperatingModes 访问接口的属性。
<table><tr><td>值</td><td>描述</td></tr><tr><td>InterfaceOperatingModes.None</td><td>默认值</td></tr><tr><td>InterfaceOperatingModes.IoDevice</td><td>接口操作模式“IoDevice”(从站)。</td></tr><tr><td>InterfaceOperatingModes.IoController</td><td>接口操作模式“IoController”(主站)。</td></tr><tr><td>InterfaceOperatingModes.IoDeviceorInterfaceOperatingModes.IoController</td><td>接口设置为以上两种工作模式。</td></tr></table>

#### 程序代码：访问网络接口功能

修改以下程序代码以获取网络接口功能
```cs
Device deviceItem = ...;
NetworkInterface itf =
((IEngineeringServiceProvider)deviceItem).GetService<NetworkInterface>();
if (itf != null)
{
    // Working with the interface
}
//Accessing nodes and operating mode
NodeComposition nodes = itf.Nodes;
InterfaceOperatingModes mode = itf.InterfaceOperatingMode;
//Accessing the type of interface
NetType itfType = itf.InterfaceType;
//Modifying the operating mode and interface type
itf.InterfaceOperatingMode = InterfaceOperatingModes.IoDevice;
itf.InterfaceType = NetType.Profibus;
//Accessing the ports linked to an interface.
NetworkPortAssociation nodes2 = itf.Ports;
```

### 5.10.10 访问更改设备

• TIA Portal Openness 应用程序已连接到 TIA Portal [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
可使用 ChangeType() API 更改设备或设备项的类型。与 TIA Portal 用户界面相比，TIA PortalOpenness 中的功能存在一些限制：
• 未提供可能的更改伙伴列表。
• 没有反馈消息可用于通知已更改设备或设备项的类型更改。
TIA Portal 用户界面中支持的模块也可用于 TIA Portal Openness。TIA Portal Openness 特性不支持以下功能：
• GSDML 交换
• 模块描述更新
出于以下原因，ChangeType() API 未能更改设备或设备项的类型：
• 给定 TypeIdentifier 未知。
• 要更改的对象是只读的。
• 不支持类型更改，例如切换到完全不同的模块类型或系列时。
```cs
using Siemens.Engineering.HW.DeviceItem;
private void ChangeTypeDeviceItem()
{
    DeviceItem rack = ...;
    DeviceItem deviceItem = rack.PlugNew("OrderNumber:6ES7 516-3AN01-0AB0/V2.8", "PLC_1", 1);
    try
    {
    deviceItem.ChangeType("OrderNumber:6ES7 516-3AN01-0AB0/V2.9");
    }
    catch (EngineeringTargetInvocationException e)
    {
    Console.WriteLine("ChangeType failed: {0}", e.Message);
    }
}
```

### 5.10.11 I/O 设备接口的访问属性

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
• 对于写入访问，PLC 已处于离线状态。
可以使用 TIA Portal Openness API 接口来获取或设置 I/O 设备接口上 IRT 及等时模式的属性。

#### 访问 I/O 控制器的接口

可访问 I/O 控制器的接口的以下属性。控制器必须是同步主站：
<table><tr><td>属性名称</td><td>数据类型</td><td>可写入</td><td>访问</td><td>说明</td></tr><tr><td>PnSendClock</td><td>Int64</td><td>读取/写入</td><td>动态属性</td><td>发送时钟(以纳秒为单位)</td></tr></table>

#### 访问 I/O 系统的接口

可访问 I/O 系统的接口的以下属性。Ti/To 值可供 I/O 系统的所有模块和子模块使用。
<table><tr><td>属性名称</td><td>数据类型</td><td>可写入</td><td>访问</td></tr><tr><td>IsochronousTiToAutoCalculation</td><td>BOOL</td><td>读取/写入</td><td>动态属性</td></tr><tr><td>IsochronousTi</td><td>DOUBLE</td><td>读取/写入</td><td>动态属性</td></tr><tr><td>IsochronousTo</td><td>DOUBLE</td><td>读取/写入</td><td>动态属性</td></tr></table>

#### 访问 I/O 设备的接口

可访问 I/O 设备的接口的以下属性。Ti/To 值可供 I/O 系统的所有模块和子模块使用。
<table><tr><td>属性名称</td><td>数据类型</td><td>可写入</td><td>访问</td></tr><tr><td>IsochronousMode</td><td>BOOL</td><td>读取/写入</td><td>动态属性</td></tr><tr><td>IsochronousTiToCalculationMode</td><td>IsochronousTiToCalculationMode</td><td>读取/写入</td><td>动态属性</td></tr><tr><td>IsochronousTi</td><td>DOUBLE</td><td>读取/写入</td><td>动态属性</td></tr><tr><td>IsochronousTo</td><td>DOUBLE</td><td>读取/写入</td><td>动态属性</td></tr></table>
为属性 IsochronousTiToCalculationMode 提供以下 ENUM 值：
<table><tr><td>值</td><td>说明</td></tr><tr><td>IsochronousTiToCalculationMode.None</td><td>-</td></tr><tr><td>IsochronousTiToCalculationMode.FromOB</td><td>使用 OB(在 IoSystem 中组态的)的 Ti/To 值。</td></tr></table>
<table><tr><td>值</td><td>说明</td></tr><tr><td>IsochronousTiToCalculationMode.FromSubnet</td><td>PROFINET 接口不使用此值。</td></tr><tr><td>IsochronousTiToCalculationMode.AutomaticMinimum</td><td>为 IO 设备自动计算 Ti/To 值。</td></tr><tr><td>IsochronousTiToCalculationMode.Manual</td><td>用户可以手动输入此 IO 设备的 Ti/To 值。</td></tr></table>

#### 程序代码：获取或设置 I/O 设备接口的属性

修改以下程序代码以访问发送时钟值：
```cs
DeviceItem pnInterface = ...;
// read attribute
long attributeValue = (long)pnInterface.GetAttribute("PnSendClock");
// write attribute
long sendClock = 2000000;
pnInterface.SetAttribute("PnSendClock", sendClock);
```
修改以下程序代码以访问 OB 的 Ti/To 值：
```text
IoSystem ioSystem = ...;
bool titoAutoCalculation = (bool)ioSystem.GetAttribute("IsochronousTiToAutoCalculation");
ioSystem.SetAttribute("IsochronousTiToAutoCalculation", true);
```
修改以下程序代码以访问 I/O 设备接口的等时设置：
```text
DeviceItem pnInterface = ...;
bool isochronousMode = (bool)pnInterface.GetAttribute("IsochronousMode");
pnInterface.SetAttribute("IsochronousMode", true);
```
5.10 设备项功能

### 5.10.12 获取设备项的子网

• TIA Portal Openness 应用程序已连接到 TIA Portal [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已打开
[打开项目](#打开项目)”
可使用 NetworkInterface 服务访问导航器节点。每个节点都会通过调用 ConnectedSubnet特性，依次提供对子网链接的访问权限。
要获取设备或设备项的子网，请修改以下程序代码：
```cs
using Siemens.Engineering.HW.Node;
private void GetSubnetDeviceItem()
{
    DeviceItem itfDeviceItem = ...;
    NetworkInterface itf = itfDeviceItem.GetService<NetworkInterface>();
    foreach (Node node in itf.Nodes)
    {
    Subnet subnet = node.ConnectedSubnet;
    // work with the subnet
    }
}
```
在上述代码中，如果节点未连接，则子网为空。

### 5.10.13 访问 IoController 的属性

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。请[打开项目](#打开项目)
• 对于写入访问，PLC 已处于离线状态。
可以使用 TIA Portal Openness API 接口获取或设置 IoController 的属性。以下属性仅在PROFINET IoController（位于 Profinet 接口下方）可用。如果用户可以修改 UI 中的属性，那么也可以通过 TIA Portal Openness 进行设置。
<table><tr><td>属性名称</td><td>数据类型</td><td>类型</td><td>访问</td><td>说明</td></tr><tr><td>SyncRole</td><td>SyncRole</td><td>读写</td><td>动态属性</td><td>-</td></tr><tr><td>PnDeviceNumber</td><td>int</td><td>只读</td><td>动态属性</td><td>在 TIA Portal UI中,此属性位于以太网节点中(PROFINET 部分)</td></tr></table>
Synchronication role 属性在 TIA Portal UI 的 PROFINET 接口中可用。EnumSyncRole 具有以下值。
<table><tr><td>枚举值</td><td>数值</td></tr><tr><td>SyncRole.NotSynchronized</td><td>0</td></tr><tr><td>SyncRole.SyncMaster</td><td>1</td></tr><tr><td>SyncRole.SyncSlave</td><td>2</td></tr><tr><td>SyncRole.RedundantSyncMaster</td><td>4</td></tr></table>
程序代码：设置 IoController 的属性
```text
IoController ioController= ...;
SyncRole syncRole = (SyncRole)((IEngineeringObject)ioController).GetAttribute("SyncRole");
((IEngineeringObject)ioController).SetAttribute("SyncRole", SyncRole.SyncMaster);
```

### 5.10.14 访问 IoConnector 的属性

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
• 对于写入访问，PLC 已处于离线状态。
可以使用 TIA Portal Openness API 接口获取或设置 IoConnector 的属性。以下属性仅在PROFINET IoController（位于 Profinet 接口下方）可用。如果用户可以修改 UI 中的属性，那么也可以通过 TIA Portal Oopenness 进行设置。
属性分为四种类型：更新时间属性、看门狗时间属性、同步属性和设备编号属性。

#### 更新时间属性

下面给出了更新时间属性。
<table><tr><td>属性名称</td><td>数据类型</td><td>类型</td><td>访问</td><td>说明</td></tr><tr><td>PnUpdateTimeAuto Calculation</td><td>Boolean</td><td>读写</td><td>动态属性</td><td>如果此属性为“真”,则会自动计算更新时间。</td></tr><tr><td>PnUpdateTime</td><td>Int64</td><td>读写</td><td>动态属性</td><td>更新时间以纳秒为测量单位。</td></tr><tr><td>PnUpdateTimeAdap tion</td><td>Boolean</td><td>读写</td><td>动态属性</td><td>-</td></tr></table>

#### 看门狗时间属性

下面给出了看门狗时间属性。
<table><tr><td>属性名称</td><td>数据类型</td><td>类型</td><td>访问</td><td>说明</td></tr><tr><td>PnWatchdogFactor</td><td>Int32</td><td>读写</td><td>动态属性</td><td>-</td></tr><tr><td>PnWatchdogTime</td><td>Int64</td><td>只读</td><td>动态属性</td><td>看门狗时间以纳秒为测量单位。</td></tr></table>

#### 同步属性

下面给出了同步属性。
<table><tr><td>属性名称</td><td>数据类型</td><td>类型</td><td>访问</td><td>说明</td></tr><tr><td>RtClass</td><td>RtClass</td><td>读写</td><td>动态属性</td><td>-</td></tr><tr><td>SyncRole</td><td>SyncRole</td><td>只读</td><td>动态属性</td><td>-</td></tr></table>
枚举 RtClass 具有以下值。
<table><tr><td>枚举值</td><td>数值</td></tr><tr><td>RtClass.None</td><td>0</td></tr><tr><td>RtClass.RT</td><td>1</td></tr><tr><td>RtClass.IRT</td><td>2</td></tr></table>
枚举 SyncRole 具有以下值。
<table><tr><td>枚举值</td><td>数值</td></tr><tr><td>SyncRole.NotSynchronized</td><td>0</td></tr><tr><td>SyncRole.SyncMaster</td><td>1</td></tr><tr><td>SyncRole.SyncSlave</td><td>2</td></tr><tr><td>SyncRole.RedundantSyncMaster</td><td>4</td></tr></table>

#### 设备编号属性

下面给出了设备编号属性。
<table><tr><td>属性名称</td><td>数据类型</td><td>类型</td><td>访问</td><td>说明</td></tr><tr><td>PnDeviceNumber</td><td>int</td><td>读写</td><td>动态属性</td><td>显示设备编号。</td></tr></table>

#### 程序代码：获取并设置 IoConnector 的属性

```javascript
IoConnector connector = ...
var attributeNames = new[] {
    "PnUpdateTimeAutoCalculation", "PnUpdateTime", "PnUpdateTimeAdaption", "PnWatchdogFactor", "PnWatchdogTime", "RtClass", "SyncRole"
};
foreach (var attributeName in attributeNames)
{
    object attributeValue = ((IEngineeringObject)connector).GetAttribute(attributeName);
}
connector.SetAttribute("PnUpdateTimeAutoCalculation", true);
```
[打开项目](#打开项目)

### 5.10.15 访问地址控制器

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
如果设备项为地址控制器，则可提供附加功能：要访问地址控制器的注册地址，请使用角色AddressController。

#### 程序代码：获取地址控制器

修改以下程序代码以获取地址控制器角色：
```text
AddressController addressController = ((IEngineeringServiceProvider)deviceItem).GetService<AddressController>();
    if (addressController != null)
    {
    ... // work with the address controller
    }
```

#### 地址控制器的属性

地址控制器具有如下属性：
• RegisteredAddresses
修改以下程序代码以获取地址控制器的属性：
```text
AddressController addressController = ...;
foreach (Address registeredAddress in addressController.RegisteredAddresses)
{
    ...
}
```

### 5.10.16 访问地址

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
通过设备项的组合链接Addresses 获取地址对象。属性 Addresses 将返回可枚举的 AddressComposition 类型集合。
程序代码：获取设备项的地址
要获取设备项的地址，请修改以下程序代码：
```text
AddressComposition addresses = deviceItem.Addresses;
foreach (Address address in addresses)
{
    // work with the address
}
```

#### 程序代码：获取 IO 控制器地址

要获取 io 控制器的地址，请修改以下程序代码：
```text
AddressComposition addresses = ioController.Addresses;
foreach(Address address in addresses)
{
    // work with the address
}
```
地址支持以下属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>可写入</td><td>访问</td><td>注释</td></tr><tr><td>AddressControllers</td><td>AddressControllerAssociation</td><td>读</td><td>-</td><td>-</td></tr><tr><td>Context</td><td>enum: AddressContext</td><td>读</td><td>动态</td><td>仅适用于特殊设备项的诊断地址</td></tr><tr><td>IoType</td><td>enum: AddressIoType</td><td>读</td><td>-</td><td>-</td></tr><tr><td>StartAdress</td><td>Int32</td><td>读/写</td><td>模型化</td><td>-</td></tr><tr><td>Length</td><td>Int32</td><td>读</td><td>-</td><td>-</td></tr></table>
<table><tr><td>值</td><td>说明</td></tr><tr><td>AddressIoType.Diagnosis</td><td>地址 io 的类型为诊断。</td></tr><tr><td>AddressIoType.Input</td><td>地址 io 的类型为输入。</td></tr><tr><td>AddressIoType.Output</td><td>地址 io 的类型为输出。</td></tr><tr><td>AddressIoType.Substitute</td><td>地址 io 的类型为替代。</td></tr><tr><td>AddressIoType.None</td><td>地址 io 的类型为指定的 mot。</td></tr></table>
<table><tr><td>值</td><td>说明</td></tr><tr><td>AddressContext.None</td><td>地址上下文不适用</td></tr><tr><td>AddressContext.Device</td><td>设备地址内容</td></tr><tr><td>AddressContext.Head</td><td>一个前段地址内容</td></tr></table>
程序代码：读取属性
修改以下程序代码以获取以下属性：
```text
AddressControllerAssociation addressControllers = address.AddressControllers;
Int32 startAddress = address.StartAddress;
AddressIoType addressType = address.IoType;
Int32 adressLength = address.Length;
```
程序代码：写入属性
修改以下程序代码以写入特性：
```matlab
Address addressControllers = ...;
address.StartAddress = intValueStartAddress;
```
程序代码：动态访问的属性
修改以下程序代码以获取以下属性：
```text
Address address= ...;
object attributeValue = ((IEngineeringObject)address).GetAttribute("Context");
```

### 5.10.17 访问硬件标识符

• TIA Portal Openness 应用程序已连接到 TIA Portal。
[连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
[打开项目](#打开项目)”
从下列对象中获取硬件标识符对象：
• Device
• DeviceItem
• IoSystem
硬件标识可由类别 HwIdentifier 表示，并通过以下属性访问：HwIdentifiers.

#### 程序代码：获取硬件标识符

若要使HwIdentifier 可用，可修改以下程序代码：
```text
var hwObject = ...;
foreach(HwIdentifier hardwareIdentifier in hwObject.HwIdentifiers)
{
    // Work with the HwIdentifier
}
```

#### 硬件标识符的属性

```matlab
HwIdentifierControllerAssociation controllers = hwIdentifier.HwIdentifierControllers;
Int64 Identifier = hwIdentifier.Identifier;
```

### 5.10.18 访问硬件标识符控制器

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
如果设备项为硬件标识符控制器，则可以访问已注册的硬件标识符。要访问这些HwIdentifierController，清使用设备项的特定服务。

#### 程序代码：获取硬件标识符控制器

要获取 HwIdentifierController，请修改以下程序代码：
```objectivec
HwIdentifierController hwIdentifierController = ((IEngineeringServiceProvider)deviceItem).GetService<HwIdentifierController>();
    if (hwIdentifierController != null)
    {
    ... // work with the hardware identifier controller
    }
```

#### 程序代码：硬件标识符控制器的属性

地址控制器具有如下属性：
• RegisteredHwIdentifiers:在其中注册硬件标识符的硬件标识符控制器。
修改以下程序代码以获取地址控制器的属性：
```matlab
HwIdentifierController hwIdentifierController = ...;
HwIdentifierAssociation controllers = hwIdentifierController.RegisteredHwIdentifiers;
```

### 5.10.19 访问设备项的通道

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
[打开项目](#打开项目)”
通道可由 Channel 类别表示。通道可通过 DeviceItem 类别的属性 Channels 从设备项获取。属性 Channels 将返回可枚举的 ChannelComposition 实施。如果设备项无通道，属性Channels 将返回一个空集合。

#### 强制属性

通道支持以下强制属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>可写入</td><td>访问</td><td>注释</td></tr><tr><td>IoType</td><td>ChannelIoType</td><td>读</td><td>模型化</td><td>-</td></tr><tr><td>Type</td><td>ChannelType</td><td>读</td><td>模型化</td><td>-</td></tr><tr><td>Number</td><td>Int32</td><td>读</td><td>模型化</td><td>-</td></tr><tr><td>ChannelAddress</td><td>Int32</td><td>读</td><td>动态</td><td>通道的地址,单位为位</td></tr><tr><td>ChannelWidth</td><td>UInt32</td><td>读</td><td>动态</td><td>通道的宽度,单位为位</td></tr></table>

#### 程序代码：获取设备项的通道

修改以下程序代码以获取设备项的通道：
```text
ChannelComposition channels = deviceItem.Channels
foreach(Channel channel in channels)
{
    // work with the channel
}
```

#### 程序代码：通道的强制属性

修改以下程序代码以获取设备项的通道：
```text
Channel channel = ...;
int channelNumber = channel.Number;
ChannelType type = channel.Type;
ChannelIoType ioType = channel.IoType;
```

#### 程序代码：通过动态访问获取属性值

修改以下程序代码以获取动态属性的值：
```text
Channel channel = ...;
Int32 channelAddress = (Int32)((IEngineeringObject)channel).GetAttribute("ChannelAddress");
UInt32 channelWidth = (UInt32)((IEngineeringObject)channel).GetAttribute("ChannelWidth");
```

#### 程序代码：设置动态属性的值

修改以下程序代码以设置可写入动态属性的值：
```text
Channel channel = ...;
((IEngineeringObject)channel).SetAttribute("AnAttribute", 1234);
```

### 5.10.20 访问标准化的类型标识符

• TIA Portal Openness 已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已打开
[打开项目](#打开项目)”
可在 TIA Portal Openness 中使用 GetTypeIdentifierNormalized() 来获取模块 TypeIdentifier的标准化格式。模块使用 TypeIdentifier 指定。
GetTypeIdentifierNormalized() 支持以下特性：
<table><tr><td>特性名称</td><td>数据类型</td><td>描述</td></tr><tr><td>typeIdentifier</td><td>String</td><td>指定设备项的类型标识符</td></tr></table>
```cs
using Siemens.Engineering.HW. Utilities;
private void ProvideTypeIdentifier(ModuleInformationProvider moduleInformationProvider)
{
    string typeIdentifier = ...;
    string normalizedTypeIdentifier =
    moduleInformationProvider.GetTypeIdentifierNormalized(typeIdentifier);
}
```

### 5.10.21 创建和导出 psc 文件

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 打开项目
请[打开项目](#打开项目)
可使用 TIA Portal Openness API 创建 .psc 文件以及将设备下载到其中。若要创建 .psc 文件并将设备组态下载到其中，可使用 Export 方法（基于服务 CardReaderPscProvider）。此服务位于命名空间 Siemens.Engineering.HW.Utilities 下。
修改以下程序代码，以创建和导出 .psc 文件。
```javascript
// preconditions
Device ipcDevice = myProject.Devices.Find("IPC427D");
FileInfo exportFile = new FileInfo(@"C:\Users\Ertan\Documents\Automation\PC system configuration74.psc");
// get the card reader provider from hardware utilities
HardwareUtilityComposition utilities = myProject.HwUtilities;
HardwareUtility utility = utilities.Find("CardReaderPscProvider");
CardReaderPscProvider crp = (CardReaderPscProvider)utility;
// do the export
crp.Export(ipcDevice, exportFile);
```
不支持使用单独的命令创建和打开 .psc 文件。如果将现有 .psc 文件作为参数提供，则不会覆盖该文件，将出现异常。如果不是现有文件，则将创建此 .psc 文件，最终将进行下载。
必须确保项目可成功编译。否则，将出现异常。
出于安全原因，对于V18 及更低版本，已激活故障安全功能的设备不支持导出操作（导出期间将出现异常）。
5.10 设备项功能

### 5.10.22 扩展机架的连接处理

• TIA Portal Openness 应用程序已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
可使用 TIA Portal Openness 获取、添加和移除扩展机架连接，以便可在 CAx 导出/导入期间利用 TIA Portal Openness 实现扩展机架连接支持。
```typescript
ImConnection imConnection = portDeviceItem.GetService<ImConnection>();
imConnection.Connect(partnerport);
imConnection.Disconnect();
imConnection.GetPartnerPort();
var imConnectionOwner = imConnection.OwnedBy;
```
连接到 TIA Portal (页 90)
打开项目 (页 140)
5.11 PLC 设备的数据访问函数

## 5.11 PLC 设备的数据访问函数


### 5.11.1 用于将数据下载到 PLC 设备中的函数


#### 5.11.1.1 访问 Plus PLC 的系统诊断特性

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。
[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已通过 TIA Portal Openness 应用程序打开一个项目。
[打开项目](#打开项目)”
简介
可使用 TIA Portal Openness 组态 Plus PLC 1500 的系统诊断特性。
TIA Portal Openness 支持以下 PLC1500 系统诊断特性：
<table><tr><td>特性名称</td><td>数据类型</td><td>描述</td></tr><tr><td>UseFixedSystemDiagnostic sAlarmIds</td><td>boolean</td><td>该属性控件指定系统诊断报警是否应始终具有相同的报警ID(与其ALID相对应),或者这些报警在创建时获得的ID是否无关紧要。该属性可用于S7-1500类型的每个PLC,与固件版本无关。新TIA项目的默认值为TRUE,但升级项目的值为FALSE。当该值为TRUE,系统诊断的客户端报警ID在保留区中应有固定定义(最多512个)。在已下载到PLC的TIA项目中从FALSE切换到TRUE可能导致:必须重新编译PLC必须停止在线PLC才能加载PLC已更改的硬件配置必须重新加载未启用自动更新的HMI在R/H系统中,会在两个PLC之间同步属性的设置</td></tr><tr><td>SuppressDeactivatingSystem DiagnosticsAlarms</td><td>boolean</td><td>该属性控件指定是否应抑制有关设备停用的系统诊断报警。该属性可用于固件版本不低于V3.0的S7-1500类型的每个PLC,因此对于更低固件版本不可见/不可用。默认值为FALSE。当该值为TRUE时,会抑制设备停用报警。诊断缓冲区条目始终不会抑制,因此可使用DOE检查所有设备的状态。在R/H系统中,会在两个PLC之间同步属性的设置</td></tr></table>

#### 5.11.1.2 下载 PC 系统

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已通过 TIA Portal Openness 应用程序打开一个项目。[打开项目](#打开项目)”
可使用 TIA Portal Openness 单独下载 PC-Station Plus 和 SW-CPU。要下载 PC-Station Plus 组态，必须检索设备机架的 stationmanager 设备项，并以服务形式获取 download provider 。SW-CPU 本身必须已作为设备项检索才能实现相同操作。
下载 SW-CPU 与下载常规 PLC 类似。有关下载 SW-CPU 的信息，[下载到 PLC 设备](#下载到-PLC-设备)”。
与 HW-CPU 中相同，SW-CPU 目前不支持下载 F-Activated PLC。

##### 程序代码：下载软件和硬件组件

能够通过 DownloadProvider 服务将软件和硬件组件下载到设备，此服务可从给定的DeviceItem 获取。如果 DeviceItem 表示可下载的目标，则调用 GetService call 时将返回DownloadProvider 的实例。否则将返回空值。
```cs
DeviceItem stationManager = dev.DeviceItems.First(p => p.PositionNumber == 0).DeviceItems.First(a => a.PositionNumber == 125);
DownloadProvider downloadProviderStationManager =
stationManager.GetService<DownloadProvider>();
if (downloadProviderStationManager == null)
{
    //no download is possible for PC-Station
}
DeviceItem swCpu = dev.DeviceItems.First(p => p.Name == "Software PLC_1");
DownloadProvider downloadProviderSwCpu = swCpu TokService<DownloadProvider>();
}
```
修改以下程序代码组态网络参数：
```text
ConnectionConfiguration connConfig = downloadProviderStationManager.Configuration;
ConfigurationMode configurationMode = connConfig.Modes.Find("PN/IE");
ConfigurationPcInterface pcInterface = configurationMode.PcInterfaces.Find("ASIX AX88179 USB 3.0 to Gigabit Ethernet Adapter", 1);
ConfigurationTargetInterface targetInterface = pcInterface.TargetInterfaces.Find("2 X2");
IConfiguration targetConfiguration = pcInterface.TargetInterfaces[0];
bool isConfigured = connConfig.ApplyConfiguration(targetInterface);
if (isConfigured)
```
必须注意的是，如果目标系统在下载 PC-Station Plus 组态之后重启，Openness 中的默认特性是等待。这意味着 Openness 代码流会停止，直至第一阶段下载成功（且目标系统重启）、超时或失败。
如果不希望等待重启，可使用名为 WaitOnReboot 的后期下载选项
```text
//Post Download Configuration Delegate
DownloadConfigurationDelegate postDownloadForPcStation = downloadConfiguration =>
{
WaitOnReboot waitOnReboot = downloadConfiguration as WaitOnReboot;
if (waitOnReboot != null)
{
    //In case user does not want to wait...
    waitOnReboot.CurrentSelection = WaitOnRebootSelections.NoAction;
    //In case user wants to wait... This is the default option anyway...
    //waitOnReboot.CurrentSelection = WaitOnRebootSelections.Wait;
    return;
}
};
```

## 5.11 PLC 设备的数据访问函数


### 必须单独地继续下载 SW-CPU，但务必要确保之前已执行 PC-Station 下载。

```text
DownloadResult downloadResult = null;
try
{
    //WE FIRST DOWNLOAD PC-STATION
downloadResult = downloadProviderStationManager.Download(targetConfiguration, preDownloadForPcStation, postDownloadForPcStation, DownloadOptions.Hardware);
if (DownloadResultState.Error != downloadResult.State)
{
    Console.WriteLine("The download is successful for pc-station");
}
catch (EngineeringTargetInvocationException e)
{
    Console.WriteLine("Exception Thrown, Message: " + e.Message.ToString());
}
downloadResult = null;
try
{
    downloadResult = downloadProviderSwCpu.Download(targetConfiguration, preDownloadForSwCpu, postDownloadForWinac, DownloadOptions.Hardware | DownloadOptions.Software);
if (DownloadResultState.Error != downloadResult.State)
{
    Console.WriteLine("The download is successful for SW-CPU");
}
catch (EngineeringTargetInvocationException e)
{
    Console.WriteLine("Exception Thrown, Message: " + e.Message.ToString());
}
下载 SW-CPU 与下载常规 PLC 类似。有关下载 SW-CPU 的信息，[下载到 PLC 设备](#下载到-PLC-设备)”。
```
与 HW-CPU 中相同，SW-CPU 目前不支持下载 F-Activated PLC。
下载方法还会触发编译。还可以使用以下代码片段单独编译设备项：
```text
ICompilable compileServiceSwCpu = swCpu.GetService<ICompilable>();
ICompilable compileServiceStationManager = stationManager TokService<ICompilable>();
CompilerResult compileResultStationManager = compileServiceStationManager Compile();
CompilerResult compileResultSwCpu = compileServiceStationManager Compile();
bool compileCheck = !compileResultStationManager.State.Equals(CompilerResultState.Error);
if (compileCheck != true)
{
...
}
```

#### 5.11.1.3 下载到 PLC 设备

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
```text
- 已通过 TIA Portal Openness 应用程序打开一个项目。
[打开项目](#打开项目)”
```
可使用 TIA Portal Openness 的 DownloadProvider（从 DeviceItem 访问）将软件和硬件组件下载到 PLC 设备中。如果 DeviceItem 表示可下载的目标，则调用 GetService 时将返回DownloadProvider 的实例，否则服务将返回 null。
程序代码：从设备项中检索 DownloadProvider 服务
```text
DeviceItem deviceItem = ...;
DownloadProvider downloadProvider = deviceItem.GetService<DownloadProvider>();
if (downloadProvider != null)
{
...
}
要执行下载到 PLC 设备的操作，用户需要调用 DownloadProvider 的 Download 方法。
```
参数包括一个 IConfiguration 对象、两个委托和 DownloadOptions（硬件、软件或者硬件和软件）。
```matlab
...
IConfiguration targetConfiguration = ...
DownloadConfigurationDelegate preDownloadDelegate = ...
DownloadConfigurationDelegate postDownloadDelegate = ...
DownloadOptions loadOption = DownloadOptions.Hardware | DownloadOptions.Software;
...
DownloadResult result = downloadProvider.Download(targetConfiguration, preDownloadDelegate, postDownloadDelegate, loadOption);
```
可使用可选参数下载到运行 PLC 的 IP 地址与离线组态的 IP 地址不同的 IP 地址。
```text
...
ConfigurationAddress onlineAddress = ...
DownloadResult result = downloadProvider.Download(targetConfiguration, onlineAddress, preDownloadDelegate, postDownloadDelegate, loadOption);
```

##### 下载方法的参数

要下载到 PLC 设备，用户需调用 DownloadProvider 的 Download 方法。下载方法具有四个参数，分别是 IConfiguration 对象、两个委托和 DownloadOptions（硬件、软件或者硬件和软件）。
<table><tr><td>参数名称</td><td>类型</td><td>描述</td></tr><tr><td>configuration</td><td>Siemens.Engineering.Connection. IConfiguration</td><td>设备的连接组态。</td></tr><tr><td>onlineAddress</td><td>Siemens.Engineering.Connection. ConfigurationAddress</td><td>用于下载到已更改IP地址的可选参数</td></tr><tr><td>preDownloadConfigurationDelegate</td><td>Siemens.Engineering.Download.DownloadConfigurationDelegate</td><td>执行下载操作之前为检查组态而调用的委托。</td></tr><tr><td>postDownloadConfigurationDelegate</td><td>Siemens.Engineering.Download.DownloadConfigurationDelegate</td><td>执行下载操作之后为检查组态而调用的委托。</td></tr><tr><td>downloadOptions</td><td>Siemens.Engineering.Download.DownloadOptions</td><td>下载选项。</td></tr></table>
• 仅当出现上表中列出的组态、且组态得到正确处理时，才支持进行 Openness 下载。如果组态无效，则会出现 EngineeringTargetInvocationException 并中止下载过程。
• 编译是下载操作的一部分，因此建议在下载操作之前进行编译，以获取关于编译结果的完整反馈。

##### IConfiguration

需要向 Download 方法提供 IConfiguration 对象。IConfiguration 将用于与给定 PLC 设备建立连接。IConfiguration 接口通过 ConfigurationAddress 和 ConfigurationTargetInterface 实现。这两个对象可通过 ConnectionConfiguration 实例进行访问。ConnectionConfiguration实例可从 DownloadProvider.Connection:ConnectionConfiguration 获取，也可选择从OnlineProvider.Connection:ConnectionConfiguration 特性获取。
有关 ConnectionConfiguration 对象的组态说明，请[访问在线连接的参数](#访问在线连接的参数) 部分。
```matlab
...
DownloadProvider downloadProvider = null;
ConnectionConfiguration configuration = downloadProvider.Configuration;
ConfigurationMode configurationMode = configuration.Modes.Find("PN/IE");
ConfigurationPcInterface pcInterface = configurationMode.PcInterfaces.Find("Intel(R)
Ethernet Connection I217-LM", 1);
IConfiguration targetConfiguration = pcInterface.TargetInterfaces[0];
```

##### ConfigurationAddress

如果预设的 IP 地址不同于已下载的在线 IP 地址，则需要使用其它参数。这是为了标识正确的在线 PLC。
```text
...
DownloadProvider downloadProvider = ...
ConnectionConfiguration configuration = downloadProvider.Configuration;
ConfigurationMode configurationMode = configuration.Modes.Find("PN/IE");
ConfigurationPcInterface pcInterface = configurationMode.PcInterfaces.Find("Intel(R)
Ethernet Connection I217-LM", 1);
IConfiguration targetConfiguration = pcInterface.TargetInterfaces[0];
// Create the address object to reach the PLC online.
ConfigurationTargetInterface targetConfigurationIF = targetConfiguration as
ConfigurationTargetInterface;
ConfigurationAddressComposition downloadAddresses = targetConfigurationIF.Addresses;
ConfigurationAddress onlineAddress = downloadAddresses.Create("10.119.57.223");
DownloadResult result = downloadProvider.Download(targetConfigurationIF, onlineAddress,
preDownloadDelegate, postDownloadDelegate, loadOption);
...
```

##### DownloadConfigurationDelegate


##### 需要实现两个 void DownloadConfigurationDelegate(DownloadConfiguration

downloadConfiguration)。预下载组态时将调用第一个委托，下载完成后将调用第二个委托。每次组态需要用户操作时，都将调用委托。有关回调处理的更多信息，请[支持回调](#支持回调)”。如果组态处理不当，将抛出 EngineeringTargetInvocationException，下载过程将中止。某些组态只包含一个信息，因此将不会需要用户操作。还可以跳过阻止下载的组态。
除解析委托实现中的下载组态而需进行的修改外，应避免进行任何修改。
下面列出了可能的下载组态类型。
<table><tr><td>组态名称</td><td>描述和特性</td></tr><tr><td>DownloadConfiguration</td><td>适用于所有组态的基础类别。仅当无法映射为特定组态时,才会包含信息。IConfiguration 包含单个特性:DownloadConfiguration.Message : string(只读特性,包含组态消息)</td></tr><tr><td>DownloadSelectionConfiguration</td><td>适用于所有可选组态的基础类别。DownloadSelectionConfiguration 的特性不包含其他特性。必须在从其派生而来的所有子类别中提供选择。</td></tr><tr><td>DownloadCheckConfiguration</td><td>适用于所有可选中和取消选中的组态的基础类别。包含单个特性 DownloadCheckConfiguration.Checked: bool(读/写特性标识组态是否选中)</td></tr><tr><td>DownloadPasswordConfiguration</td><td>适用于所有需要输入密码才能继续下载(PLC 保护密码和块绑定密码)的组态的基础类别。DownloadPasswordConfiguration 的方法:包含单个用于设置密码的方法。DownloadPasswordConfiguration.SetPassword (password: SecureString): void - 设置密码。SecureString</td></tr></table>
5.11 PLC 设备的数据访问函数
下面给出了组态的数据类型。
<table><tr><td>组态</td><td>数据类型</td><td>描述和操作</td></tr><tr><td rowspan="6">DownloadSelectionConfiguration</td><td>StartModules</td><td>Set CurrentSelection:StartModulesSelections.可用枚举值为NoAction (No action)StartModule (Stop module)针对设备执行下载操作时停止这些模块。</td></tr><tr><td>StopModules</td><td>Set CurrentSelection:StopModulesSelections.可用枚举值为:NoAction (No action)StopAll (Stop all)下载操作完成后启动这些模块。</td></tr><tr><td>AllBlocksDownload</td><td>SetCurrentSelection:AllBlocksDownloadSelections.可用枚举值为DownloadAllBlocks (Download all blocks to the device)将软件下载到设备</td></tr><tr><td>OverwriteSystemData</td><td>SetCurrentSelection:OverwriteSystemDataSelections.可用枚举值为NoAction (No action)Overwrite (Download to device)删除或替代目标位置中的现有系统数据。</td></tr><tr><td>ConsistentBlocksDownload</td><td>SetCurrentSelection:ConsistentBlocksDownloadSelections.可用枚举值为ConsistentDownload (Consistent download)将软件下载到设备。</td></tr><tr><td>AlarmTextLibrariesDownload</td><td>SetCurrentSelection:AlarmTextLibrariesDownloadSelections.可用枚举值为ConsistentDownload (Consistent download)NoAction (No action)下载所有的报警文本和文本列表文本。</td></tr></table>
Openness：用于工程组态工作流自动化的 API  
系统手册, 11/2023
5.11 PLC 设备的数据访问函数
<table><tr><td>组态</td><td>数据类型</td><td>描述和操作</td></tr><tr><td rowspan="6"></td><td>ProtectionLevelChanged</td><td>Set CurrentSelection:ProtectionLevelChangedSelections.可用枚举值为NoChange (No change)ContinueDownloading (Continue downloading to the device)将CPU保护降低一级。</td></tr><tr><td>ActiveTestCanBeAborted</td><td>SetCurrentSelection:ActiveTestCanBeAbortedSelections.可用枚举值为NoAction (No action)AcceptAll (Accept all)在对设备执行加载操作期间,取消主动测试和调试功能。</td></tr><tr><td>ResetModule</td><td>Set CurrentSelection:ResetModuleSelections可用枚举值为NoAction (No action) DeleteAll (Delete all)它用于复位模块。</td></tr><tr><td>LoadIdentificationData</td><td>SetCurrentSelection:LoadIdentificationDataSelections.可用枚举值为LoadNothing (Load nothing)LoadData (Load data)将标识数据加载到PROFINET IO设备及其模块。</td></tr><tr><td>DifferentTargetConfiguration</td><td>SetCurrentSelection:DifferentTargetConfigurationSelections.可用枚举值为NoAction (No action) AcceptAll (Accept all)给出已组态模块和目标模块之间的差异(在线)</td></tr><tr><td>InitializeMemory</td><td>SetCurrentSelection:InitializeMemorySelections.可用枚举值为:NoAction (No action) AcceptAll (Accept all)</td></tr></table>
5.11 PLC 设备的数据访问函数
<table><tr><td>组态</td><td>数据类型</td><td>描述和操作</td></tr><tr><td rowspan="4"></td><td></td><td>此数据类型用于初始化存储器。</td></tr><tr><td>ExpandDownload</td><td>Set CurrentSelection:ExpandDownloadSelections.可用枚举值为:NoAction (No action)Download (Download) }下载必须扩展到选项以外。</td></tr><tr><td>ActiveTestCanPreventDownload</td><td>Set/GetCurrentSelection:ActiveTestCanPreventDownloadSelections可用枚举值为:NoAction (No action)AcceptAll (Accept all)活动的测试和调试函数可能阻止下载。</td></tr><tr><td>DataBlockReinitilization</td><td>SetCurrentSelection:DataBlockReinitializationselections.可用枚举值为:StopPlcAndReInitialize(加载期间,包括保留数据在内的所有数据值都将初始化为其定义的起始值。加载前将PLC设置为STOP模式。)NoAction(不执行有关“下载需重新初始化”的操作。)在线块和离线块中的存储器预留区不同,无法实现“下载无需重新初始化”。</td></tr></table>
<table><tr><td>组态</td><td>数据类型</td><td>描述和操作</td></tr><tr><td rowspan="7">DownloadCheckConfiguration</td><td>CheckBeforeDownload</td><td>Set IsChecked:bool 特性。检查下载到设备的前提条件。</td></tr><tr><td>UpgradeTargetDevice</td><td>Set IsChecked:bool 特性。检查已组态设备和目标设备中的项目版本是否不同(在线)。</td></tr><tr><td>OverWriteHMIData</td><td>Set IsChecked:bool 特性。如果存在处于在线状态的对象,则覆盖该对象。</td></tr><tr><td>FitHMIComponents</td><td>Set IsChecked:bool 特性。在目标设备上安装不同版本的组件。</td></tr><tr><td>TurnOffSequence</td><td>Set IsChecked:bool 特性加载之前关闭序列。</td></tr><tr><td>OverwriteTargetLanguages</td><td>Set IsChecked:bool 特性。用于区分项目和 PLC 编程之间的设置</td></tr><tr><td>DowngradeTargetDevice</td><td>Set IsChecked:bool 特性。用于说明在线和离线项目中的不同数据格式。</td></tr><tr><td rowspan="4">DownloadPasswordConfiguration</td><td>ModuleReadAccessPassword</td><td>Set password viaSetPassword(password:SecureString) 方法。输入密码,获得模块的读访问权限。</td></tr><tr><td>ModuleWriteAccessPassword</td><td>Set password viaSetPassword(password:SecureString) 方法。输入密码,获得模块的写访问权限。</td></tr><tr><td>BlockBindingPassword</td><td>Set password viaSetPassword(password:SecureString) 方法。块绑定密码组态方法。</td></tr><tr><td>PlcMasterSecretPassword</td><td>Set password viaSetPassword(password:SecureString) 方法。用于输入 PLC 主密码</td></tr></table>
说明
用于输入密码的组态具有额外的属性
请注意，在使用 TIA Portal 的 GUI 时，下载组态与“加载预览”(Load preview) 和“加载结果”(Load result) 对话框中遇到的组态类似。
API 用户负责保证通过代码处理密码时的安全措施。

##### IsSecureCommunication

如果已与 PLC 建立“安全通信”（TLS 握手）连接，该属性提供“TRUE”。其它所有情况下，该属性均提供“FALSE”。有关 IsSecureCommunication 的更多信息，参见“支持安全 S7 通信TLS (页 540)”
因此，这涉及到以下对象：
• ModuleReadAccessPassword
• ModuleWriteAccessPassword
• BlockBindingPassword
• PlcMasterSecretPassword
```text
bool isSecureCommunication = moduleReadAccessPassword.IsSecureCommunication;
if (isSecureCommunication == true)
{
    // Secure communication with (Tls handshake)
...
}
```

##### 委托中的未处理异常

如果可能阻止下载操作的组态未得到处理，则会导致出现
EngineeringTargetInvocationException 异常并中止下载。如果委托中的异常未得到处理，则会出现 EngineeringDelegateInvocationException。

##### 可使用以下代码示例实现 PreDownloadDelegate：

```cs
private static void PreConfigureDownload(DownloadConfiguration downloadConfiguration)
{
    StopModules stopModules = downloadConfiguration as StopModules;
    if (stopModules != null)
    {
    stopModules.CurrentSelection = StopModulesSelections.StopAll; // This selection will set PLC into "Stop" mode
    return;
    }
    AlarmTextLibrariesDownload alarmTextLibraries = downloadConfiguration as AlarmTextLibrariesDownload;
    if (alarmTextLibraries != null)
    {
    alarmTextLibraries.CurrentSelection =
    AlarmTextLibrariesDownloadSelections.ConsistentDownload;
    return;
    }
    BlockBindingPassword blockBindingPassword = downloadConfiguration as BlockBindingPassword;
    if (blockBindingPassword != null)
    {
    SecureString password = ...;// Get Binding password from a secure location blockBindingPassword.SetPassword(password);
    return;
    }
    CheckBeforeDownload checkBeforeDownload = downloadConfiguration as CheckBeforeDownload;
    if (checkBeforeDownload != null)
    {
    checkBeforeDownload.Checked = true;
    return;
    }
    ConsistentBlocksDownload consistentBlocksDownload = downloadConfiguration as ConsistentBlocksDownload;
    if (consistentBlocksDownload != null)
    {
    consistentBlocksDownload.CurrentSelection =
    ConsistentBlocksDownloadSelections.ConsistentDownload;
    return;
    }
    ModuleWriteAccessPassword moduleWriteAccessPassword = downloadConfiguration as ModuleWriteAccessPassword;
    if (moduleWriteAccessPassword != null)
    {
    SecureString password = ...;// Get PLC protection level password from a secure location moduleWriteAccessPassword.SetPassword(password);
    return;
    }
    throw newNotSupportedException(); // Exception thrown in the delagate will cancel download
}
```
可使用以下代码示例实现 PostDownloadDelegate：
```groovy
private static void PostConfigureDownload(DownloadConfiguration downloadConfiguration)
{
StartModules startModules = downloadConfiguration as StartModules;
if (startModules != null)
{
startModules.CurrentSelection = StartModulesSelections.StartModule; // Sets PLC in "Run"
mode
}
}
```

##### DownloadOptions

用户必须通过标记 enum 的 DownloadOptions 指定下载选项。此参数将确定要执行的下载类型，例如硬件、软件、SoftwareOnlyChanges 或其组合。
```ini
[Flags]
public enum DownloadOptions
{
None = 0, // Download nothing
Hardware = 1, // Download hardware. Complete download when used alone, delta download when used in combination with Software or SoftwaresOnlyChanges.
Software = 2, // Download software all. Do not combine with SoftwaresOnlyChanges
SoftwaresOnlyChanges = 4 // Download software only changes. Do not combine with Software
}
```
<table><tr><td>可能的 DownloadOptions 组合(C# 代码)</td><td>系统响应</td></tr><tr><td>none</td><td>例外</td></tr><tr><td>Hardware</td><td>完整硬件</td></tr><tr><td>Software</td><td>完整软件</td></tr><tr><td>Hardware | Software</td><td>硬件增量、完整软件</td></tr><tr><td>SoftwareOnlyChanges</td><td>软件增量</td></tr><tr><td>Hardware | SoftwareOnlyChanges</td><td>硬件增量、软件增量</td></tr><tr><td>Software | SoftwareOnlyChanges</td><td>例外</td></tr><tr><td>Hardware | Software | SoftwareOnlyChanges</td><td>例外</td></tr><tr><td>(DownloadOptions)11</td><td>例外</td></tr></table>
5.11 PLC 设备的数据访问函数
DownloadResult
Download 操作返回的 DownloadResult 提供已下载对象状态的反馈。

##### 可使用以下代码示例调用 Download：

```cs
[STAThread]
static void Main()
{
...
DownloadProvider downloadProvider = ...;
IConfiguration targetConfiguration = ...;
DownloadConfigurationDelegate preDownloadDelegate = PreConfigureDownload;
DownloadConfigurationDelegate postDownloadDelegate = PostConfigureDownload;
DownloadResult result = downloadProvider.Download(targetConfiguration, preDownloadDelegate, postDownloadDelegate, DownloadOptions.Hardware | DownloadOptions.Software);
if (result.State == DownloadResultState.Error)
{
// Handle error state
}
WriteDownloadResults(result);
...
}
private static void PreConfigureDownload(DownloadConfiguration downloadConfiguration)
{
...
}
private static void PostConfigureDownload(DownloadConfiguration downloadConfiguration)
{
...
}
private void WriteDownloadResults(DownloadResult result)
{
Console.WriteLine("State:" + result.State);
Console.WriteLine("Warning Count:" + result.WarningCount);
Console.WriteLine("Error Count:" + result.ErrorCount);
RecursivelyWriteMessages(result.Messages);
}
private void RecursivelyWriteMessages(DownloadResultMessageComposition messages, string indent = "")
{
indent += "\t";
foreach (DownloadResultMessage message in messages)
{
Console.WriteLine(indent + "DateTime: " + message.DateTime);
Console.WriteLine(indent + "State: " + message.State);
Console.WriteLine(indent + "Message: " + message.Message);
RecursivelyWriteMessages(message总价，indent);
}
```

#### 5.11.1.4 将 PLC 下载至 Windows 文件夹

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已通过 TIA Portal Openness 应用程序打开一个项目。[打开项目](#打开项目)”
可使用 TIA Portal Openness 将 PLC 下载到 Windows 文件系统的 Windows 文件夹中。可以自动创建 SIMATIC 存储卡和 PLC 程序，而无需连接到 PLC 或 PLCSIM Advanced。
此功能适用于以下产品/设备：
• S7-1500 CPU（含 Safety）（固件 >= 2.1）
• S7-1500R/H CPU（含 Safety）(HF)
• ET 200SP CPU（含 Safety）
• ET 200pro CPU（含 Safety）
• S7-1500 软件控制器（含 Safety）
• ET 200SP 开放式控制器（含 Safety）
• S7-1200 CPU（含 Safety）（固件 >= V4.2）
DownloadProvider.Download() 和 RHDownloadProvider.Download() 接受以下参数定义。这两种方法均返回 DownloadResult。
<table><tr><td>参数名称</td><td>类型</td><td>描述</td></tr><tr><td>directoryInfo</td><td>System.IO.DirectoryInfo</td><td>指定用于保存组态的 windows 文件夹路径</td></tr><tr><td>preDownloadConfigurationDelegate</td><td>Siemens.Engineering.Download.DownloadConfigurationDelegate</td><td>指定在下载前进行调用以检查组态的委托。</td></tr></table>
有关 DownloadConfigurationDelegate 和 DownloadResult 的更多详细信息，请[下载到 PLC 设备](#下载到-PLC-设备)”
要将 PLC 下载到 Windows 文件夹，支持以下组态：
<table><tr><td>数据类型</td><td>动作</td></tr><tr><td>OverwriteOnMemoryCard</td><td>设置 CurrentSelection: OverwriteOnMemoryCardSelections可用枚举值为:NoAction(无动作)Load(下载到设备)</td></tr><tr><td>TargetForSoftware</td><td>设置 CurrentSelection: TargetForSoftwareSelections可用枚举值为:CPU(CPU)PlcSimulationAdvanced(高级PLC仿真)</td></tr><tr><td>ConsistentBlocksDownload</td><td>设置 CurrentSelection: ConsistentBlocksDownloadSelections可用枚举值为:ConsistentDownload(一致的下载)</td></tr><tr><td>AlarmTextLibrariesDownload</td><td>设置 CurrentSelection: AlarmTextLibrariesDownloadSelections可用枚举值为:ConsistentDownload(一致的下载)NoAction(无动作)</td></tr><tr><td>SafetyProgram</td><td>设置 CurrentSelection: SafetyProgramSelections可用枚举值为:ConsistentDownload(一致的下载)</td></tr></table>
有关支持的其它下载组态类型的更多信息，请[下载到 PLC 设备](#下载到-PLC-设备)”

##### 程序代码：下载至 Windows 文件夹说明

修改以下程序代码以访问标准 Plc 的 DownloadProvider：
```typescript
DeviceItem deviceItem = ...;
DownloadProvider downloadProvider = deviceItem.GetService<DownloadProvider>();
downloadProvider.Download(new DirectoryInfo(@"c:\tmp\card1"),
DownloadConfigurationDelegate);
```
```text
说明
必须指定 Windows 文件系统上的本地 Windows 文件夹和委托方法。
```
修改以下程序代码以访问 R/H 系统的 RHDownloadProvider：
```text
Device device = ...;
RHDownloadProvider rhDownloadProvider = device.GetService<RHDownloadProvider>();
rhDownloadProvider.Download(new DirectoryInfo(@"c:\tmp\card1"),
DownloadConfigurationDelegate);
```
虽然 R/H 系统由两个 PLC 组成，但只需要一个下载动作。保存的组态将用于同时更新主 PLC和备份 PLC。
为成功执行下载，Openness 程序必须管理以下组态
```cs
private static void DownloadConfigurationDelegate (DownloadConfiguration downloadConfiguration)
{
    if (downloadConfiguration is TargetForSoftware configTargetForSoftware)
    {
    configTargetForSoftware.CurrentSelection = TargetForSoftwareSelections.CPU;
    }
    else if (downloadConfiguration is OverwriteOnMemoryCard configOverwriteOnMemoryCard)
    {
    configOverwriteOnMemoryCard.CurrentSelection = OverwriteOnMemoryCardSelections.Load;
    }
    else if (downloadConfiguration is ConsistentBlocksDownload configConsistentBlocksDownload)
    {
    configConsistentBlocksDownload.CurrentSelection =
    ConsistentBlocksDownloadSelections.ConsistentDownload;
    }
    else if (downloadConfiguration is AlarmTextLibrariesDownload
    configAlarmTextLibrariesDownload)
    {
    configAlarmTextLibrariesDownload.CurrentSelection =
    AlarmTextLibrariesDownloadSelections.ConsistentDownload;
    }
    else if (downloadConfiguration is SafetyProgram safetyProgram)
    {
    safetyProgram.CurrentSelection = SafetyProgramSelections.ConsistentDownload;
    }
}
```

##### 程序代码：DownloadResult 示例

```javascript
String directory = ...;
var downloadResult = downloadProvider.Download(new DirectoryInfo(directory), DownloadConfigurationDelegate);
PrintAllMessages(downloadResult.Messages, 0, downloadResult);
```

#### 5.11.1.5 将主密码下载到 PLC

• TIA Portal Openness 应用程序已连接到 TIA Portal。 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已通过 TIA Portal Openness 应用程序打开一个项目。请[打开项目](#打开项目)”
可使用 TIA Portal Openness 的 PlcMasterSecretPassword（从下载组态访问）将主密码下载到 PLC。要进行下载，需要为预下载组态提供 void DownloadConfigurationDelegate(DownloadConfiguration downloadConfiguration) 的实现。
每次组态需要用户操作时，都将调用该委托。PlcMasterSecretPassword 组态负责处理用于输入主密码的用户操作。
有关回调处理以及是否支持下载到 PLC 设备的更多信息，请[支持回调](#支持回调)”和“下载到 PLC 设备 (页 439)”。
5.11 PLC 设备的数据访问函数
程序代码：PlcMasterSecretPassword 下载
可使用以下代码示例通过 DownloadProvider 服务将软件和硬件组件下载到设备中。有关IsSecureCommunication 的信息，请[支持安全 S7 通信 TLS](#支持安全-S7-通信-TLS)”
```cs
internal bool DownloadDevice(DeviceItem deviceItem)
{
    try
    {
    //Download software and hardware components to a device via DownloadProvider service that
    //can be acquired from a given DeviceItem. If a DeviceItem represents a download able
    //target an instance of DownloadProvider will be returned on GetService call. Otherwise
    //it will be null.
    DownloadProvider myDownloadProvider = deviceItem.GetService<DownloadProvider>();
    if (myDownloadProvider == null)
    {
    return false;
    }
    //Preparation for IConfigurable object to establish a connection to the device.
    IConfiguration
    //interface is implemented by ConfigurationAddress and ConfigurationTargetInterface. Both
    //objects can be accessed via ConnectionConfiguration instance. ConnectionConfiguration
    //instance can be acquired from DownloadProvider.Configuration
    ConnectionConfiguration connConfiguration = myDownloadProvider.Configuration;
    ConfigurationMode confMode = connConfiguration.Modes.Find("PN/IE");
    ConfigurationPcInterface pcInterface = ("Intel(R) Ethernet Connection I217-LM", 1);
    ConsoleOutput.PrintInterfaces(connConfiguration);
    //In order to execute a download to a device, Download method of DownloadProvider have to
    //be called. The parameters are an IConfiguration object, two delegates and DownloadOptions
    // (Hardware, Software or Hardware and Software).
    IConfiguration targetConfiguration = pcInterface.TargetInterfaces[0];
    DownloadConfigurationDelegate preDownloadConfigurationDelegate = PreConfigureDownload;
    DownloadConfigurationDelegate postDownloadConfigurationDelegate = PostConfigureDownload;
    DownloadOptions downloadOptions = DownloadOptions.Hardware | DownloadOptions.Software;
    // Apply the the configuration and start the download
    myDownloadProvider.Configuration.ApplyConfiguration(pcInterface.TargetInterfaces.First());
    var downLoadResult = myDownloadProvider.Download(targetConfiguration,
    preDownloadConfigurationDelegate,
    postDownloadConfigurationDelegate, downloadOptions);
    return downLoadResult != null && downLoadResult.State != DownloadResultState.Error;
    }
    catch (EngineeringTargetInvocationException ex)
    {
    //Exception catch-ed on purpose. Client can write own code to handle the exception
    //In case of PLC Master Secret exception will be thrown if:
    // 1) If a different Master Secret has already been set in the PLC.
    //Exception Message: An error has occurred during download: 'A different Master Secret
    //has already been set. The PLC has to be reset!
    //Possibly provide custom exception handling here
    Console.WriteLine("An exception during download was thrown:");
    Console.WriteLine(ex.DetailMessageData);
    return false;
    }
}
```

##### 可使用以下代码示例在 PreDownloadDelegate 中进行 PlcMasterSecretPassword 处理：

```text
private static void PreConfigureDownload(DownloadConfiguration downloadConfiguration)
{... .... .... ...
// Set the PLC Master Secret password configured in the offline project's PLC,
// when the password was never set in the real PLC
if (downloadConfiguration is PlcMasterSecretPassword plcMasterSecret)
{
// Get the PLC Master Secret password from a secure location
SecureString plcMasterSecretPsw = ...;
plcMasterSecret.SetPassword(plcMasterSecretPsw);
return;
}
catch (EngineeringTargetInvocationException ex)
{
// Exception catch-ed on purpose. Client can write own code to handle the exception
// Exception will be thrown if:
// 1) plcMasterSecret password is null.
// Exception Message: The argument "password" may not be null
// 2) plcMasterSecret password is an empty string.
// Exception Message: The password provided is invalid
// 3) plcMasterSecret password is wrong.
// Exception Message: The password provided is invalid
// Possibly provide custom exception handling here
Console.WriteLine("PlcMasterSecretPassword has thrown an exception:");
Console.WriteLine(ex.DetailMessageData);
return;
}
...
throw new NotImplementedError();
// Exception thrown in the delagate will cancel download
}
```
如果委托中的异常未得到处理，则会出现 EngineeringDelegateInvocationException。

#### 5.11.1.6 管理 PLC 中的 PLC 主密码

• TIA Portal Openness 应用程序已连接到 TIA Portal。
[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已通过 TIA Portal Openness 应用程序打开一个项目。
[打开项目](#打开项目)”
可使用 TIA Portal Openness 保护敏感 PLC 组态数据。可组态将用于加密证书组态的 PLC 主密钥。
此外，如果不优先考虑保护 PLC 组态数据，也可禁用此项。
还是使用 TIA Portal Openness，通过设备的设备项 CPU 上的硬件功能
PlcMasterSecretConfigurator 组态 PLC 主密钥。此功能提供用于保护、取消保护和更改主密钥的操作。
• void Protect( SecureString password)
• void Unprotect( SecureString password)
• void Unprotect()
• void ChangePassword(SecureString oldPassword, SecureString newPassword)
• attribute MasterSecretConfiguration MasterSecretConfiguration{get;}
• void Reset()
enum MasterSecretConfiguration
None = 0 , // The checkbox option “Protect the PLC Configuration data…” is unchecked. WithPassword = 1, // The PLC Master Secret is configured.
WithoutPassword = 2 // The checkbox option “Protect the PLC Configuration data…” is //checked and the PLC Master Secret is not configured.
5.11 PLC 设备的数据访问函数

##### 组态 PLC 主密钥

出于安全因素，组态 PLC 主密钥会作为 SecureString 实现。仅可设置/更改密码。不支持读取密码。
```cs
PlcMasterSecretConfigurator plcMasterSecretConfigurator =
plcCpu.GetService<PlcMasterSecretConfigurator>();
plcMasterSecretConfigurator.Protect(StringToSecureString("TiaPassword123"));
plcMasterSecretConfigurator.ChangePassword(StringToSecureString("TiaPassword123"), StringToSecureString("TiaPassword1234"));
public SecureString StringToSecureString(string value)
{
    SecureString secureStr = new SecureString();
    if (!string.IsNullOrEmpty(value))
    {
    for (int i = 0; i < value.Length; i++)
    {
    secureStr.AppendChar(value[i]);
    }
    }
    return secureStr;
}
```

##### 禁用 PLC 主密码功能

禁用 PLC 主密码是通过使重载 Unprotect 方法实现的，根据主密码组态，用户可禁用 PLC 主密码功能（使用和不使用主密钥）。不支持读取密码。
```dart
//Unprotect method that will be called when PlcMasterSecret is not configured plcMasterSecretConfigurator.Unprotect();  
//Unprotect method that will be called when PlcMasterSecret is configured plcMasterSecretConfigurator.Unprotect(StringToSecureString("TiaPassword123"));
```

##### 复位 PLC 主密码功能

如果忘记主密钥，复位操作将移除主密码组态，证书将被丢弃。
```text
plcMasterSecretConfigurator.Protect(StringToSecureString("TiaPassword123"));
plcMasterSecretConfigurator.Reset();
```

#### 5.11.1.7 设置/删除 PLC 中的 PLC 主密码

• TIA Portal Openness 应用程序已连接到 TIA Portal。 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已通过 TIA Portal Openness 应用程序打开一个项目。请[打开项目](#打开项目)”
可使用 TIA Portal Openness 设置或复位 PLC 的 PlcMasterSecret。要实现 TIA Portal Openness的功能，会使用新方法对 OnlineProvider 进行扩展：
• SetPlcMasterSecret()
• ResetPlcMasterSecret()
SetPlcMasterSecret() 支持以下参数：
<table><tr><td>参数</td><td>类型</td><td>说明</td></tr><tr><td>securePassword</td><td>SecureString</td><td>主密码。</td></tr></table>
不能使用 NULL 密码删除或复位 Plc 主密码。

##### 程序代码：设置和复位 PlcMasterSecret

修改以下程序代码以通过 OnlineProvider 服务设置和复位 PlcMasterSecret：
```text
DeviceItem deviceItem = ...;
SecureString password = ...;
OnlineProvider onlineProvider = deviceItem.GetService<OnlineProvider>();
```
修改以下程序代码以设置 PlcMasterSecret：
```text
DeviceItem deviceItem = ...;
SecureString password = ...;
OnlineProvider onlineProvider = deviceItem.GetService<OnlineProvider>();
onlineProvider.SetPlcMasterSecret(password);
```
修改以下程序代码以复位 PlcMasterSecret：
```text
DeviceItem deviceItem = ...;
OnlineProvider onlineProvider = deviceItem.GetService<OnlineProvider>();
onlineProvider.ResetPlcMasterSecret();
```
复位 Plc 主密码的功能与“在线和诊断”(Online & diagnostics) 对话框中的“删除”(Delete) 功能相同。
连接到 TIA Portal (页 90)
打开项目 (页 140)

#### 5.11.1.8 运行和停止 PLC

• Openness 应用程序连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。请[打开项目](#打开项目)
• PLC 处于离线状态。
当通过 Openness API 与 TIA Portal 交互时，可能需要更改 PLC 的工作模式。TIA PortalOpenness 提供了一种修改 PLC 的工作状态（启动或停止）的方法。
修改以下程序代码以设置 PLC 工作状态为 STOP。
```cs
public void ConfigurePreDownload(DownloadConfiguration downloadConfiguration)
{
    StopModules stopModules = downloadConfiguration as StopModules;
    if (stopModules != null)
    {
    // Puts PLC in "Stop" mode
    stopModules.CurrentSelection = StopModulesSelections.StopAll;
    }
}
```
```cs
public void ConfigurePostDownload(DownloadConfiguration downloadConfiguration)
{
    StartModules startModules = downloadConfiguration as StartModules;
    if (startModules != null)
    {
    // Puts PLC in "Start" mode
    startModules.CurrentSelection = StartModulesSelections.StartModule;
    }
}
```

#### 5.11.1.9 支持回调

• Openness 应用程序连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。请[打开项目](#打开项目)
某些 API 方法需要在执行期间与用户定义的应用程序代码进行交互。Delegates 用于在用户定义的应用程序代码中处理这些回调操作。您需要使用兼容签名来执行方法，并将其作为delegate 参数传递给操作。为了继续执行，TIA Portal 调用已执行的方法。
使用和执行 delegate 的用户应用程序代码的示例：
```text
[STAThread]
static void Main()
{
    ...
    DownloadProvider downloadProvider = ...;
    IConfiguration targetConfiguration = ...;
    DownloadConfigurationDelegate preDownloadDelegate = PreConfigureDownload;
    DownloadConfigurationDelegate postDownloadDelegate = PostConfigureDownload;
    DownloadResult result = downloadProvider.Download(targetConfiguration, preDownloadDelegate, postDownloadDelegate, DownloadOptions.Hardware | DownloadOptions.Software);
    ...
}
//This method will be called back by TIA Portal
private static void ConfigurePreDownload(DownloadConfiguration downloadConfiguration)
{
    // Work with the parameter
}
//This method will be called back by TIA Portal
private static void ConfigurePostDownload(DownloadConfiguration downloadConfiguration)
{
    // Work with the parameter
}
```
STAThread 属性将确保在执行的主线程中调用 delegates。

#### 5.11.1.10 通过密码保护 PLC

• Openness 应用程序连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
• PLC 处于离线状态。
当通过 Openness API 与 TIA Portal 交互时，可能需要更改 PLC 的保护等级。TIA PortalOpenness 提供了一种通过密码保护 PLC 的方法。可以设置密码对 PLC 进行读保护和写保护。

##### 修改以下读保护 PLC 的程序代码

```text
public void ConfigurePreDownload(DownloadConfiguration downloadConfiguration)
{
    ModuleReadAccessPassword moduleReadAccessPassword = downloadConfiguration
asModuleReadAccessPassword;
    if (moduleReadAccessPassword != null)
    {
    SecureString password = ...; // Get password from a secure location
    moduleReadAccessPassword.SetPassword(password); // enter the password to gain full access
    }
}
```

##### 修改以下写保护 PLC 的程序代码

```cs
public void ConfigurePreDownload(DownloadConfiguration downloadConfiguration)
{
    ModuleWriteAccessPassword moduleWriteAccessPassword = downloadConfigurationas
    ModuleWriteAccessPassword;
    if (moduleWriteAccessPassword != null)
    {
    SecureString password = ...; // Get password from a secure location
    moduleWriteAccessPassword.SetPassword(password); // enter the password to gain full access
    }
}
```
API 用户负责保证通过代码处理密码时的安全措施。

#### 5.11.1.11 处理 PLC 块绑定密码

要求
• Openness 应用程序连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。请[打开项目](#打开项目)
• PLC 处于离线状态。
TIA Portal Openness 支持客户应用程序密码的数据绑定。TIA Portal Openness 为客户提供了一种指定块绑定密码的方式。例如，使用 DownloadPasswordConfiguration 类通过调用SetPassword 方法对块绑定密码进行组态。
说明
如果要使用密码保护下载操作，则每次调用下载函数时都必须提供密码。无论设备是否已经组态，都需要密码。在成功接受给定组态的密码之后，所有对 SetPassword 的后续调用都将被忽略。
修改以下程序代码：
```cs
public void ConfigurePreDownload(DownloadConfiguration downloadConfiguration)
{
    DownloadPasswordConfiguration downloadPasswordConfiguration = downloadConfiguration as DownloadPasswordConfiguration;
    if (downloadPasswordConfiguration != null && downloadPasswordConfiguration.Message.Contains("block_1"))
    {
    SecureString password = ...; // Get password from a secured location downloadPasswordConfiguration.SetPassword(password);
    }
}
```

#### 5.11.1.12 上传 PLC 设备

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已通过 TIA Portal Openness 应用程序打开一个项目。[打开项目](#打开项目)”
简介
用户可使用 TIA Portal Openness 通过 StationUploadProvider 将站上传至项目中。如果通过project 调用 GetService()，则会返回 StationUploadProvider 实例以执行上传。设备组不支持上传站。

##### 程序代码：从项目中检索 StationUploadProvider 服务

```text
Project myProject = ...;
StationUploadProvider uploadProviderForProject =
myProject TokService<StationUploadProvider>();
if (uploadProviderForProject != null)
{
    ...
}
```

##### 上传方式的参数

若要执行 PLC 设备的上传任务，可调用 StationUploadProvider. 的 StationUpload()。Upload方法包含 ConfigurationAddress 和 UploadConfigurationDelegte 参数。
UploadOptions 是可选的，因为 StationUpload 可上传软件、硬件和文件。
<table><tr><td>参数名称</td><td>类型</td><td>描述</td></tr><tr><td>configurationAddress</td><td>Siemens.Engineering.Connection.ConfigurationAddress</td><td>要执行上传的设备地址</td></tr><tr><td>uploadConfigurationDelegate</td><td>Siemens.Engineering.Upload.UploadConfigurationDelegate</td><td>将在上传前调用该委托,以检查组态</td></tr><tr><td>uploadOptions</td><td>Siemens.Engineering.Upload.UploadOptions</td><td>上传选项</td></tr></table>

##### 参数 1：ConfigurationAddress

用户应为上传提供ConfigurationAddress对象。地址对象用于与要执行上传的给定 PLC 设备建立连接。 ConfigurationAddress 对象必须在 StationUploadProvider 的
ConnectionConfiguration 中创建。
Configuration 包含受支持 Modes 的列表。用户需选择其中一个 Modes 用于上传。所选的ConfigurationMode 包含所有支持所选 Mode 的本地 PcInterfaces 的列表，必须选择其中一个接口。可在所选 ConfigurationPcInterface 的 Address 集中创建所需地址。
修改以下代码，以创建地址对象：
```text
...
StationUploadProvider uploadProvider = null;
...
ConnectionConfiguration configuration = uploadProvider.Configuration;
ConfigurationMode configurationMode = configuration.Modes.Find("PN/IE");
ConfigurationPcInterface pcInterface = configurationMode.PcInterfaces.Find("Intel(R) Ethernet Connection I217-LM", 1);
// "Create an address. This "ConfigurationAddress" is used as parameter for upload."
ConfigurationAddress uploadAddress = pcInterface.Addresses.Create("192.68.0.1");
...
```

##### 项目上传

用户可以通过调用 StationUpload 操作来启动站上传。
必须设置以下参数：
• ConfigurationAddress：要执行上传的设备的地址
• UploadConfigurationDelegate：处理上传限制的回调
```text
...
StationUploadProvider uploadProvider = null;
Device uploadedObject = null;
...
UploadConfigurationDelegate preUploadDelegate = PreConfigureUpload;
UploadResult result = uploadProvider.StationUpload(uploadAddress, preUploadDelegate);
// The uploaded device
uploadedObject = result.UploadedStation;
if (uploadedObject == null)
{
...
}
internal void PreConfigureUpload(UploadConfiguration uploadConfiguration)
{
...
}
```

##### 参数 2：UploadConfigurationDelegate

用户需实现 void UploadConfigurationDelegate (UploadConfiguration
uploadConfiguration)。预上传组态时将调用委托。每次组态需要用户操作时，都将调用委托。有关回调处理的更多信息，请[支持回调](#支持回调)”。某些组态只包含一个信息，因此将不会需要用户操作。
下面列出了可能的上传组态类型。
<table><tr><td>组态名称</td><td>描述和特性</td></tr><tr><td>UploadConfiguration</td><td>适用于所有组态的基础类别。消息属性中包含信息包含单个特性UploadConfiguration.Message:string(只读特性,包含组态消息)</td></tr><tr><td>UploadPasswordConfiguration</td><td>衍生自UploadConfiguration适用于所有需要密码进行上传的组态的基础类别。包含单个用于设置密码的方法。UploadPasswordConfiguration.SetPassword (password: SecureString):void - 设置密码</td></tr><tr><td>UploadSelectionConfiguration</td><td>UploadConfiguration的派生类不包含其他特性</td></tr></table>
下面给出了组态的数据类型：
<table><tr><td>组态</td><td>数据类型</td><td>描述和操作</td></tr><tr><td rowspan="2">UploadPasswordConfiguration</td><td>ModuleReadAccessPassword</td><td>Set password viaSetPassword(password:SecureString) 方法。输入密码,获得模块的读访问权限。</td></tr><tr><td>PasswordReadAccess</td><td>Set password viaSetPassword(password:SecureString) 方法。输入密码以进行典型 PLC 的 SW 上传,获得模块的读访问权限。</td></tr><tr><td>UploadSelectionConfiguration</td><td>UploadMissingProducts</td><td>SetCurrentSelection:UploadMissingProductsSelections 可用枚举值为:TryUpload (Consistent upload)NoAction (No action)设置上传选项。</td></tr></table>
不需要支持故障安全密码。对于通过上传 F-PLC 的读访问，无需密码。
所有组态均有属性：IsSecureCommunication。如果已与 PLC 建立“安全通信”（TLS 握手）连接，该属性提供“TRUE”。其它所有情况下，该属性均提供“FALSE”。有关IsSecureCommunication 的更多信息，[支持安全 S7 通信 TLS](#支持安全-S7-通信-TLS)”
```text
bool isSecureCommunication = moduleReadAccessPassword.IsSecureCommunication;
if (isSecureCommunication == true)
{
    // Secure communication with (Tls handshake)
...
}
如果可能阻止上传操作的组态未得到处理，则会导致出现
EngineeringTargetInvocationException 并中止上传。
如果委托中的异常未得到处理，则会出现 EngineeringDelegateInvocationException。
```

##### PreUploadDelegate 实现示例：

```text
private static void PreConfigureUpload(UploadConfiguration UploadConfiguration)
oduleReadAccessPassword moduleReadAccessPassword = UploadConfiguration as
oduleReadAccessPassword;
f (moduleReadAccessPassword != null)
string passWD = "passWD";
ar password = new SecureString();
oreach (var c in passWD)
assword.AppendChar(c);
oduleReadAccessPassword.SetPassword(password);
return;
oduleWriteAccessPassword moduleWriteAccessPassword = UploadConfiguration as
oduleWriteAccessPassword;
f (moduleWriteAccessPassword != null)
string passWD = "passWD";
ar password = new SecureString();
oreach (var c in passWD)
password.AppendChar(c);
oduleWriteAccessPassword.SetPassword(password);
return;
...
throw new NotImplementedError(); // Exception thrown in the delagate will cancel upload
```
5.11 PLC 设备的数据访问函数

##### 参数 3：UploadOptions

用户无法指定上传选项。上传选项分别为：“硬件”、“软件”、“硬件和软件”以及“硬件、软件和文件”。
StationUpload 会自动使用上传选项“硬件、软件和文件”(Hardware, Software and Files)。

##### 通过路由器上传

TIA Portal Openness 支持通过路由器上传站，因为路由器后的站在项目导航器中不可见。对于通过 NAT 路由器的上传，此地址已组态有映射地址。
还可以使用激活了 IP 路由的路由器进行上传。

##### 通过支持 IP 路由的路由器上传

只有当路由器支持 IP 路由或 DNAT 路由时，才能访问路由器后的网络中的设备。与 NAT 路由器不同的是，如果 PLC 不能直接访问而是通过 CP 或 CM 访问，则也可以上传 PLC。
因此，支持以下场景：
• 结合使用支持 IP 路由的路由器实现 PG/PC 与直接连接到目标子网的 PlusPLC 之间的连接
• 结合使用支持 DNAT 路由的路由器实现 PG/PC 与直接连接到目标子网的 PlusPLC 之间的连接
• 结合使用支持 IP 路由的路由器通过通信模块 (CM) 实现 PG/PC 与 PlusPLC 之间的连接
• 结合使用支持 DNAT 路由的路由器通过通信模块 (CM) 实现 PG/PC 与 PlusPLC 之间的连接
• 结合使用支持 IP 路由的路由器通过通信处理器 (CP) 实现 PG/PC 与 PlusPLC 之间的连接
• 结合使用支持 DNAT 路由的路由器通过通信处理器 (CP) 实现 PG/PC 与 PlusPLC 之间的连接
不支持通过 CM 或 CM 上传 PLC-1200 V1；仅支持 OMS+ 协议。
例如，私有子网中有一台设备。在此子网中，设备的地址为 192.168.214.10。用户的 PG/PC在另一个子网中，地址为 192.168.1.22。在这两个子网之间，有一个支持 IP 路由的路由器。现在可以使用 CP 的地址 10.50.111.236 上传设备。
![](images/ce4ef207e84347b70e1bcad23efc235009cde252c2b3667151cee721caffa3f6.jpg)

##### 通过 NAT 路由器上传

设备 IP 地址直接映射到公共 IP 地址（目标 NAT）时，只能通过 NAT 路由器访问私有网络中的设备。尤其是，不支持 NAPT（网络地址和端口转换）。
例如：私有子网中有一台设备。在此子网中，设备的地址为 192.168.1.19。用户的 PG/PC 在另一个子网中，地址为 10.119.57.153。在这两个子网之间，有一个 NAT 路由器。NAT 路由器需要组态，其中设备地址 192.168.1.19 映射到与 PG/PC 相同的子网中的有效地址。例如10.119.57.19。
现在可以使用地址 10.119.57.19 上传设备。（参见“组态地址”）。
![](images/738510d9f058e618d2cca8d0d606e26af49f4dad89c294f2b2282754511c6a45.jpg)
通过 NAT 路由器上传时存在一些限制。
首先，通过 NAT 路由器的通信和 S7 路由不能一起使用。设备必须可通过 NAT 路由器的 IP 地址直接访问。NAT 路由器与设备之间的通信
不涉及 S7 路由器。这就是无法从 PG/PC 系统访问 S71500 内部和 S7300 内部设备的原因。工程组态系统必须能够通过其 IP 地址直接访问 NAT 路由器。工程组态系统与 NAT 路由器之间的通信不涉及 S7 路由器。这就是
上图中的工程组态系统 PG/PC 2 不能用于从测试网络上传设备的原因。

##### UploadResult

上传操作返回的 UploadResult 提供已上传对象状态的反馈。
• UploadResult.Message: UploadResultMessageComposition - UploadResultMessage 的组 成
支持以下属性：
<table><tr><td>属性</td><td>描述</td></tr><tr><td>ErrorCount</td><td>上传时出错的 int 值。结合使用支持 DNAT 路由的路由器通过通信模块 (CM)实现 PG/PC 与 PlusPLC 之间的连接</td></tr><tr><td>State</td><td>UploadResultState 可能的值:成功、信息、警告和错误</td></tr><tr><td>UploadedStati on</td><td>已上传的站的 Device 实例</td></tr><tr><td>WarningCount</td><td>上传时发生的警告的 int 计数值</td></tr></table>
UploadResultMessage 包含：
• UploadResultMessage.Messages : UploadResultMessageComposition - UploadResultMessage 的组成
支持以下属性：
<table><tr><td>属性</td><td>描述</td></tr><tr><td>DateTime</td><td>已创建消息的 System.DateTime。</td></tr><tr><td>ErrorCount</td><td>错误的 int 计数器。</td></tr><tr><td>State</td><td>UploadResultState 可能的值:成功、信息、警告和错误。</td></tr><tr><td>WarningCount</td><td>上传时发生的警告的 int 计数值</td></tr></table>

##### 上传调用示例

```lua
internal bool UploadPLC()
{
...
UploadResult result = uploadProvider.StationUpload(uploadAddress, preUploadDelegate);
...
PrintAllMessages(result.Messages, 0);
...
}
internal void PrintAllMessages(UploadResultMessageComposition messages, int level)
{
if (messages == null)
return;
if (level == 0)
Console.WriteLine("\n");
foreach (UploadResultMessage message in messages)
{
string messageOut = message.Message.PadLeft(message.Message.Length + level, '\t') + "\n";
Console.WriteLine(messageOut);
if ((message总价 ! = null) && (message总价.Count > 0))
PrintAllMessages(message总价, level+1);
}
}
```

#### 5.11.1.13 比较 PLC 软件

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已通过 TIA Portal Openness 应用程序打开一个项目。请[打开项目](#打开项目)
可使用以下方式确定两个设备的软件之间的差异：
• 比较两个已组态 PLC 的软件
• 比较 PLC 软件和项目库
• 比较 PLC 软件和全局库
• 比较 PLC 软件和 PLC 主副本
• 在“在线”状态下比较已组态 PLC 的软件与所连接 PLC 的软件
使用 CompareTo 或 CompareToOnline 方法进行比较。
public CompareResult CompareTo (ISoftwareCompareTarget compareTarget)
public CompareResult CompareToOnline ()
<table><tr><td>返回值/参数</td><td>功能</td></tr><tr><td>CompareResult compareResult</td><td>返回比较结果:FolderContentsDifferent:所比较的文件夹内容不同。FolderContentsIdentical:所比较的文件夹内容相同。ObjectsDifferent:所比较的对象内容不同。ObjectsIdentical:所比较的对象内容相同。LeftMissing:该对象不包含于启动比较的对象。RightMissing:该对象不包含于正在比较的对象。CompareIrrelevant:这2个对象的比较不相关FolderContainsDifferencesOwnStateDifferent:文件夹内容有一处或多处不同,文件夹自身状态不同FolderContentEqualOwnStateDifferent:文件夹内容相同,文件夹自身状态不同</td></tr><tr><td>ISoftwareCompareTarget compareTarget</td><td>类似对象的列表。</td></tr></table>

##### 修改以下程序代码以输出比较结果：

```cs
private static void WriteResult(CompareResultElement compareResultElement, string indent)
{
    Console.WriteLine("{0} <{1}> <{2}> <{3}> <{4}> ",
    indent,
    compareResultElement.LeftName,
    compareResultElement.ComparisonResult,
    compareResultElement.RightName,
    compareResultElement.DetailedInformation);
    WriteResult(compareResultElement.Elements, indent);
}
private static void WriteResult (IEnumerable<CompareResultElement> compareResultElements, string indent)
{
    indent += " ";
    foreach (CompareResultElement compareResultElement in compareResultElements)
    {
    WriteResult(compareResultElement, indent);
    }
}
```

##### 修改以下程序代码以比较设备的软件：

```cs
private static void CompareTwoOfflinePlcs(PlcSoftware plcSoftware0, PlcSoftware plcSoftware1)
{
    if (plcSoftware0 != null && plcSoftware1 != null)
    {
    CompareResult compareResult = plcSoftware0比較To(plcSoftware1);
    WriteResult(compareResult.RootElement, string.Empty);
    }
}
```

##### 修改以下程序代码以比较 PLC 的软件与项目库：

```cs
private static void ComparePlcToProjectLibrary(Project project, PlcSoftware plcSoftware)
{
    if (project != null && plcSoftware != null)
    {
    CompareResult compareResult = plcSoftware比較To(project.ProjectLibrary);
    WriteResult(compareResult.RootElement, string.Empty);
    }
}
```

##### 修改以下程序代码以比较 PLC 的软件与全局库：

```cs
private static void ComparePlcToGlobalLibrary(PlcSoftware plcSoftware, GlobalLibrary
globalLibrary)
{
    if (plcSoftware != null && globalLibrary != null)
    {
    CompareResult compareResult = plcSoftware比較To(globalLibrary);
    WriteResult(compareResult.RootElement, String.Empty);
    }
}
```
修改以下程序代码以比较 PLC 的软件与主副本：
```text
private static void ComparePlcToMasterCopy(Project project, PlcSoftware plcSoftware)
{
    if (project != null && plcSoftware != null)
    {
    CompareResult compareResult =
    plcSoftware.compareTo(project.ProjectLibrary.MasterCopyFolder.MasterCopies[0]);
    WriteResult(compareResult.RootElement, string.Empty);
    }
}
```
修改以下程序代码以比较 PLC 的软件与所连接 PLC 的软件：
```cs
private static void ComparePlcToOnlinePlc(PlcSoftware plcSoftware)
{
    if (plcSoftware != null)
    {
    CompareResult compareResult = plcSoftware.CompareToOnline();
    WriteResult(compareResult.RootElement, string.Empty);
    }
}
```

#### 5.11.1.14 更新 PLC 程序

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已通过 TIA Portal Openness 应用程序打开一个项目。[打开项目](#打开项目)”
简介
可使用 UpdateProgram() 将指令升级到 PLC 的最新版本。可通过 PlcSoftware 实例访问UpdateProgram().
程序代码
```text
private void UpdateProgramPLC()
{
    PlcSoftware plcSoftware = ...;
    plcSoftware.UpdateProgram();
}
```
[打开项目](#打开项目)

#### 5.11.1.15 比较 PLC 硬件

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已通过 TIA Portal Openness 应用程序打开一个项目。请[打开项目](#打开项目)”
