可以使用 TIA Portal Openness 来比较两个 PLC 设备的硬件。
签名
使用 CompareTo 方法比较两个硬件对象。
CompareResult CompareTo (IHardwareCompareTarget compareTarget)；
<table><tr><td>返回值/参数</td><td>功能</td></tr><tr><td>CompareResult compare result</td><td>返回比较结果:FolderContainsDifferencesOwnStateDifferent:文件夹内容有一处或多处不同,文件夹自身状态不同FolderContentEqualOwnStateDifferent:文件夹内容相同,文件夹自身状态不同。</td></tr><tr><td>IHardwareCompareTarget compareTarget</td><td>应执行硬件比较的比较目标。不得为空。</td></tr></table>
如果参数 compareTarget 为空并尝试比较硬件，则将出现
Siemens.Enginnering.EngineeringTargetInvocationExceptions。

##### 程序

修改以下程序代码以输出比较结果：
```javascript
...
CompareResult compareResult = plc_1比較To(plc_2);
CompareResultState resultState = compareResult.RootElement.ComparisonResult;
if (resultState == CompareResultState.FolderContainsDifferencesOwnStateDifferent)
{
    // Folder contents have one or more differences, folder's own state is different:
    // May occur if the plc has a different subordinate element, e.g., a local module, and
    // the plc itself is different, e.g., in a parameter
}
else if (resultState == CompareResultState.FolderContentEqualOwnStateDifferent)
{
    // Folder content is the same, folder's own state is different:
    // May occur if a folder-style module, e.g., FM 351, has equal subordinate elements but
    // the module itself is different, e.g., in a parameter
}
else if (resultState == CompareResultState.FolderContentsIdentical)
{
    ...
}
```  
Openness：用于工程组态工作流自动化的 API  
系统手册, 11/2023
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)

#### 5.11.1.16 设置 PLC 的密码策略

要求
• TIA Portal 已连接到 TIA Portal Openness 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
简介
可使用 TIA Portal Openness 为旧版和 plus PLC 设置安全密码策略。

##### 设置旧版 PLC 的密码策略

可在项目基础对象上使用 LegacyPlcPasswordPolicyService 来设置旧版 PLC 的安全密码策略。LegacyPlcPasswordPolicyService 功能支持以下属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>描述</td></tr><tr><td>PasswordPolicyEnabled</td><td>Boolean</td><td>如果 PasswordPolicyEnabled 为“True”,则将考虑所有其它已组态属性值来验证密码。如果 PasswordPolicyEnabled 为“False”,则新策略不能用于任何旧版 PLC。</td></tr><tr><td>MinimumLength</td><td>Short</td><td>设置密码 minimumLength 的值最小长度的允许范围值为 5 至 8</td></tr><tr><td>MinimumNumericCharacterLength</td><td>Short</td><td>设置密码的 minimumNumericCharacterLength 值最小数字字符长度的允许范围值为 0 至 8</td></tr><tr><td>MinimumSpecialCharacterLength</td><td>Short</td><td>设置密码的 minimumSpecialCharacterLength 值最小数字字符长度的允许范围值为 0 至 8</td></tr><tr><td>IncludesLowerCaseAndUpperCaseCharacters</td><td>Boolean</td><td>设置密码的 includesLowerCaseAndUpperCaseCharacters 值</td></tr></table>
试图将属性值设置在允许范围之外时，将出现自定义异常 PasswordPolicySettingsException。

##### 设置 plus PLC 的密码策略

可以在项目基础对象上使用 PlcPasswordPolicyService 来设置 plus PLC 的安全密码策略。
PlcPasswordPolicyService 功能支持以下属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>描述</td></tr><tr><td>PasswordPolicyEnabled</td><td>Boolean</td><td>如果 PasswordPolicyEnabled 为“True”,则将考虑 UMAC(即,项目用户的密码复杂性)组态的属性值来验证密码如果 PasswordPolicyEnabled 为“False”,则新策略不能用于任何 plus plc。</td></tr></table>
当通过 Openness 脚本设置保护访问级别的密码时，如果输入的密码不符合策略，将抛出一种新类型的异常 EngineeringPasswordPolicyViolationException。
要设置旧版 PLC 的密码策略，请修改以下程序代码：
```cs
public void LegacyPlc_SecuritySettingPasswordPolicy_SetAttributes()
{
    LegacyPlcPasswordPolicyService m_LegacyPlcPasswordPolicyService = m_project.GetService<LegacyPlcPasswordPolicyService>();
    m_LegacyPlcPasswordPolicyService.PasswordPolicyEnabled = true;
    m_LegacyPlcPasswordPolicyService.MinimumLength = 6;
    m_LegacyPlcPasswordPolicyService.MinimumNumericCharacterLength = 2;
    m_LegacyPlcPasswordPolicyService.MinimumSpecialCharacterLength=2;
    m_LegacyPlcPasswordPolicyService.IncludeLowerCaseAndUpperCaseCharacters = true;
}
```
要设置 plus PLC 的密码策略，请修改以下程序代码：
```cs
public void PlusPlc_SecuritySettingPasswordPolicy_SetAttributes()
{
    PlcPasswordPolicyService m_PlcPasswordPolicyService =
    m_project.GetService<PlcPasswordPolicyService>();
    m_PlusPlcPasswordPolicyService.PasswordPolicyEnabled=true;
}
```

#### 5.11.1.17 管理动态证书设置

要求
• TIA Portal 已连接到 TIA Portal Openness 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
可使用 TIA Portal Openness 在 TIA Portal 的中心位置为所有受支持的服务组态动态证书管理，而非单独修改每个应用程序和服务。
可使用 Certificate Management Configuration 服务来管理动态证书，该服务可用于 V3.0 及更高版本的所有 PLC 设备系列的 PLC 实例。
Openness：用于工程组态工作流自动化的 API
CertificateManagementConfiguration 支持以下属性：
<table><tr><td>特性名称</td><td>数据类型</td><td>描述</td><td>访问</td><td>说明</td></tr><tr><td>Usage</td><td>CertificateConfigurationUsage</td><td>获取或设置证书管理组态的用途Usage属性允许选择两个选项:使用TIA Portal组态和下载的证书,或在运行时由证书管理提供的证书。Usage属性有两个枚举值:TIAPortal运行系统</td><td>读/写</td><td>WebServer和OpcUaServer处于取消激活状态时,在值CertificateConfigurationUsage.Runtime的设置操作中会出现EngineeringTargetInvocationException</td></tr><tr><td>CertificateExpirationEventActivated</td><td>Boolean</td><td>启用或禁用证书管理组态的证书过期设置</td><td>读/写</td><td>Usage属性设为使用TIA Portal组态和下载的证书时,会出现EngineeringTargetInvocationException</td></tr><tr><td>RemainingCertificateLifetime</td><td>ushort</td><td>获取或设置用于显示证书管理组态的剩余证书使用寿命事件的值此为一个百分比值,允许计算发出PLC报警以通知用户即将到期的时间。</td><td>读/写</td><td>EnableCertificateExpirationEvent属性值设为False或值未介于10-90之间时,会出现EngineeringTargetInvocationException</td></tr><tr><td>CertificateSupportedServices</td><td>CertificateSupportedServiceComposition</td><td>获取启用动态证书管理的证书管理组态的所有支持的证书服务。当前支持的服务为OPCUA和Webserver。当前支持的服务为OPCUA和Webserver。</td><td>读</td><td></td></tr></table>
系统手册, 11/2023
方法
CertificateSupportedService() 表示证书管理组态支持的服务。其接受以下属性：
<table><tr><td>特性名称</td><td>数据类型</td><td>描述</td><td>访问</td><td>说明</td></tr><tr><td>ServiceType</td><td>CertificateSupportedServiceName</td><td>表示证书管理组态支持的服务名称。CertificateSupportedServiceName接受以下枚举项及其枚举值:Webserver - 100OpcUaServer - 200</td><td>读</td><td></td></tr><tr><td>Id</td><td>ushort</td><td>表示证书管理组态支持的服务 id。</td><td>读</td><td></td></tr><tr><td>ServiceGroupName</td><td>string</td><td>表示证书管理组态的受支持服务的组名</td><td>读/写</td><td>服务值设为大于64字符时,会出现EngineeringTargetInvocationException。</td></tr></table>
```text
//...
// for getting the service
CertificateManagementConfiguration certificateConfigurationService =
plc.GetService<CertificateManagementConfiguration>();
// To setup the usage
certificateConfigurationService.Usage = CertificateConfigurationUsage.TIAPortal;
// for service count
var servicesCount = certificateConfigurationService.CertificateSupportedServices.Count;
// For setting group name
certificateConfigurationService.CertificateSupportedServices[0].ServiceGroupName = "ServiceName_1";
```
下载到 PLC 期间处理动态证书
SelectiveDeleteDownload 可用于在下载到 PLC 期间处理证书。基于此选项，将删除动态证书。
SelectiveDeleteDownload.CurrentSelection 支持以下枚举项及其相关的枚举值：
• SelectiveDeleteDataSelections.AcceptAll - 全部接受
• SelectiveDeleteDataSelections.DeleteSelected - 删除所选项
• SelectiveDeleteDataSelections.DeleteAll - 全部删除

##### 程序代码：下载到 PLC 期间处理动态证书

```cs
private void DownloadConfigurationDelegate(DownloadConfiguration downloadConfiguration)
{
    if (downloadConfiguration is SelectiveDeleteDownload selectiveDeleteDownload)
    {
    selectiveDeleteDownload.CurrentSelection = SelectiveDeleteDataSelections.AcceptAll;
    }
}
```

### 5.11.2 用于访问 PLC 服务的函数


#### 5.11.2.1 访问等级设置

• TIA Portal Openness 应用程序已连接到 TIA Portal请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目
请[打开项目](#打开项目)”
```text
可以使用 TIA Portal Openness API 通过设备 DeviceItem CPU 处的硬件 PlcAccessLevelProvider 来访问 “访问等级” 设置。
```
此功能提供用于设置/重设密码的动作，并提供用于设置/读取访问等级设置的已建模属性。
• 空 SetPassword（PlcProtectionAccessLevel 访问等级类型，SecureString 密码）
• 空 ResetPassword（PlcProtectionAccessLevel 访问等级类型）
• 属性 PlcProtectionAccessLevel
一般来讲，通过 Openness 进行处理与 TIA Portal UI 类似。
• 始终可在 S7-1200/1500 PLC 读取和设置 PlcProtectionAccessLevel。
• 如果访问等级设为除完全访问权限（或完全访问含故障安全）以外的任何等级，则需要设置安全访问权限密码。否则会出现编译错误：“密码不得为空”
• 不允许为不同访问等级设置相同的密码
• 仅可为高于所设访问等级的等级设置/重设密码（如果 PlcProtectionAccessLevel 设为HMIAccess，则仅可为 ReadAccess 和 FullAccess 设置密码）

##### 可能存在的异常：

• EngineeringTargetInvocationException：“其它访问等级已存在相同密码“ - 如果用户尝试为不同访问等级设置相同密码，则会弹出此提示
• EngineeringTargetInvocationException：“无法为访问等级设置密码” - 如果用户尝试为比所选等级更严格的访问等级设置密码，则会弹出此提示
• EngineeringTargetInvocationException：“密码不能为空” - 如果用户尝试设置空密码，则会弹出此提示
• EngineeringTargetInvocationException：“访问等级无效” - 如果用户尝试在非故障安全PLC 上将访问等级设为 FullAccessIncludingFailsafe，则会弹出此提示

##### 访问等级

在 Openness 中，访问等级建模为名为 PlcProtectionAccessLevel 的枚举值。枚举字段的名称基于 S7-1200/1500 PLC 的“Access Level”条目。
<table><tr><td>TIA UI 名称</td><td>枚举条目</td><td>值</td><td>备注</td></tr><tr><td>-</td><td>None</td><td>0</td><td>用于枚举值初始化。该值不得由 Openness 用户设置。</td></tr><tr><td>完全访问权限(无保护)</td><td>FullAccess</td><td>1</td><td></td></tr><tr><td>读取访问</td><td>ReadAccess</td><td>2</td><td></td></tr><tr><td>HMI 访问</td><td>HMIAccess</td><td>3</td><td></td></tr><tr><td>无访问权</td><td>NoAccess</td><td>4</td><td></td></tr><tr><td>完全访问含故障安全(无保护)</td><td>FullAccessIncludingFailsafe</td><td>5</td><td>仅可用于故障安全 PLC</td></tr></table>
可在 PLC 上使用名为 PlcProtectionAccessLevel 的 PlcProtectionAccessLevel 枚举类型的 EOM属性（已建模属性）设置/获取访问等级。
可以为无访问权限的 PlcProtectionAccessLevel 使用以下代码示例：
```text
DeviceItem S71500PLC = ...;
PlcAccessLevelProvider myPlcAccessLevelProvider =
S71500PLC TokService<PlcAccessLevelProvider>();
myPlcAccessLevelProvider.PlcProtectionAccessLevel = PlcProtectionAccessLevel.NoAccess;
```

##### 密码

出于安全因素，密码会作为 SecureString 实现。仅可使用相应的动作为不同访问等级设置/重设密码。不支持读取密码。
```javascript
myPlcAccessLevelProvider.SetPassword(PlcProtectionAccessLevel.ReadAccess, someSecureString);
myPlcAccessLevelProvider.ResetPassword(PlcProtectionAccessLevel.ReadAccess);
```
连接到 TIA Portal (页 90)
打开项目 (页 140)

#### 5.11.2.2 访问软件校验和

•  TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已通过 TIA Portal Openness 应用程序打开一个项目请[打开项目](#打开项目)
可使用 Openness API 访问 PLC 站的软件校验和。
要进行访问，请获取 PlcSoftware 的实例并加载 PlcChecksumProvider 的服务实例。
```text
PlcSoftware plc = ...;
//get PlcSoftware instance
PlcChecksumProvider checksumProvider =
plc.GetService<PlcChecksumProvider>();
如果 PLC 不支持校验和计算，则 GetService 调用会返回 null。
在 PlcChecksumProvider 实例可达到软件校验和，具体如下：
string softwareChecksum = checksumProvider.Software;
“软件”(Software) 属性为只读属性，如果程序未编译，会返回空值。
```

#### 5.11.2.3 分配 PC 接口

• TIA Portal Openness 应用程序已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
要进行接口分配，需要从设备项接口上的 Siemens.HW.Features 获取PcInterfaceAssignment 服务。
如果 PC-Station 版本 <= 2.0，此服务的方法将返回空值，并且将无法为分配给“PC-Station”、“仅 Windows”或“无”的接口进行接口分配。对于分配给 SW-CPU 的接口，可再次进行分配。
说明
CAx 交换支持的 PC 站非常有限。仅支持版本为 V1.0 的 PC 站以及 InterfaceAssignment 的默认值，因为这两个值会影响设备结构（内置对象、插入位置）。但由于参数不属于AutomationML 文件的组成部分，不会在导入期间设置参数值，因此 IPC 的结构不匹配，无法插入其它模块。

##### 程序代码：接口分配

修改并使用以下程序代码以实现接口分配：
```text
DeviceItem swCpu = ...;
DeviceItem myInterface = ...;
PcInterfaceAssignment provider = myInterface.GetService<PcInterfaceAssignment>();
//user has to give device item sw cpu in case he/she wants to assign to it. (in the future, there could be multi sw-cpu cases)
provider.AssignInterface(PcInterfaceAssignmentMode.SoftwarePlc, swCpu);
...
provider.AssignInterface(PcInterfaceAssignmentMode.PcStation);
...
provider.AssignInterface(PcInterfaceAssignmentMode.None);
...
```
修改并使用以下程序代码，以获取关于接口当前分配模式的信息：
```cs
PcInterfaceAssignment provider = myInterface.GetService<PcInterfaceAssignment>();
PcInterfaceAssignmentMode mode = provider.PcInterfaceAssignmentMode;
switch(mode)
{
case PcInterfaceAssignmentMode.None: Console.WriteLine("Assigned to none or windows-only.");
break;
case PcInterfaceAssignmentMode.PcStation: Console.WriteLine("Assigned to pc-station.");
break;
case PcInterfaceAssignmentMode.SoftwarePlc: Console.WriteLine("Assigned to SoftwarePlc: " + provider.SoftwarePlc.Name);
break;
}
```
程序代码：硬件资源和 IPC 扩展组态
还可以使用以下代码通过 PcInterfaceAssignment 服务选择正确的 IPC 扩展和HardwareResource 特性：
```cs
DeviceItem myInterface = ...;
PcInterfaceAssignment provider = myInterface.GetService<PcInterfaceAssignment>();
//this method returns a subset of IpcExpansion values which are available for the IPC that
the interface is plugged in. IEnumerable<string> ipcExpansionChoices =
provider.GetAvailableIPCExpansions();
string myChoice;
foreach(var choice in ipcExpansionChoices)
{
    //user must select the desired value depending on his/her configuration
    if (choice.Contains("3yxx1")
    {
    myChoice = choice;
    break;
    }
}
provider.IpcExpansion = myChoice;
//After assigning IpcExpansion value, user may assign HardwareResource value using the
following enumeration.
provider.HardwareResource = HardwareResource.X101;
//OR
//myInterface.SetAttribute("HardwareResource", HardwareResource.X101);
//myInterface.SetAttribute("IpcExpansion", mychoice);
```
连接到 TIA Portal (页 90)打开项目 (页 140)

#### 5.11.2.4 确定 PLC 的状态

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已通过 TIA Portal Openness 应用程序打开一个项目。请[打开项目](#打开项目)
您可确定项目中的一个 PLC 或所有 PLC 的状态。
TIA Portal Openness 分为以下状态：
• 离线
• PLC 已连接（“连接”(Connecting)）
• 在线
• PLC 已断开（“断开”(Disconnecting)）
• 不兼容
• 不可访问
• 受保护
修改以下程序代码以确定某个 PLC 的状态：
```text
public static OnlineState GetOnlineState(DeviceItem deviceItem)
{
    OnlineProvider onlineProvider = deviceItem.GetService<OnlineProvider>();
    return onlineProvider.State;
}
```
修改以下程序代码以确定项目中所有 PLC 的状态：
```cs
public static void DetermineOnlineStateOfAllProjectDevices(Project project)
{
    foreach (Device device in project.Devices)
    {
    foreach (DeviceItem deviceItem in device.DeviceItems)
    {
    OnlineProvider onlineProvider = deviceItem.GetService<OnlineProvider>();
    if (onlineProvider != null)
    {
    OnlineState state = onlineProvider.State;
    }
    }
    }
}
```

#### 5.11.2.5 访问在线连接的参数

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
可使用 TIA Portal Openness API 接口确定或设置在线连接的参数：
• 枚举 PLC 的可用连接模式
• 枚举 PLC 的可用接口
• 枚举分配的插槽
• 枚举子网和网关的可用地址
• 设置连接参数。
有关 IsSecureCommunication 的信息，请[支持安全 S7 通信 TLS](#支持安全-S7-通信-TLS)”

##### 程序代码：确定连接参数

修改以下程序代码以枚举可用的连接模式、PC 接口和插槽：
```cs
public static void EnumerateConnectionModesOfPLC(DeviceItem deviceItem)
{
    OnlineProvider onlineProvider = deviceItem.GetService<OnlineProvider>();
    if (onlineProvider == null)
    {
    return; // Only cpu device items can provide OnlineProvider service
    }
    // Accessing connection configuration object
    ConnectionConfiguration configuration = onlineProvider.Configuration;
    // Now access connection configuration members
    foreach (ConfigurationMode mode in configuration.Modes)
    {
    Console.WriteLine("Mode name:{0}", mode.Name);
    foreach (ConfigurationPcInterface pcInterface in mode.PcInterfaces)
    {
    Console.WriteLine("PcInterface name:{0}", pcInterface.Name);
    Console.WriteLine("PcInterface number:{0}", pcInterface.Number);
    foreach (ConfigurationTargetInterface targetInterface in pcInterface.TargetInterfaces)
    {
    Console.WriteLine("TargetInterface:{0}", targetInterface.Name);
    }
    }
    }
}
```
您也可以按名称访问连接模式和 PC 接口：
```cs
public static ConfigurationTargetInterface
GetTargetInterfaceForOnlineConnection(OnlineProvider onlineProvider)
{
    ConnectionConfiguration configuration = onlineProvider.Configuration;
    ConfigurationMode mode = configuration.Modes.Find("PN/IE");
    ConfigurationPcInterface pcInterface = mode.PcInterfaces.Find("PLCSIM", 1);
    ConfigurationTargetInterface slot = pcInterface.TargetInterfaces.Find("2 X3");
    return slot;
}
```

##### 修改以下程序代码以枚举 PC 接口上可用的子网和网关地址：

```cs
public static void EnumeratingPCInterfaceSubnetsAndGateways(ConfigurationPcInterface pcInterface)
{
    foreach (ConfigurationSubnet subnet in pcInterface.Subnets)
    {
    Console.WriteLine("Subnet name:{0}", subnet.Name);
    foreach (ConfigurationGateway gateway in subnet.Gateways)
    {
    //Get the name of the gateway:
    Console.WriteLine("Gateway name:{0}", gateway.Name);
    //Get the IP address of each gateway:
    foreach (ConfigurationAddress gatewayAddress in gateway.Addresses)
    {
    Console.WriteLine("Gateway Address:{0} has {1}", gatewayAddress.Name, gatewayAddress.Address);
    }
    }
    }
}
```
也可以按名称或 IP 地址访问子网和网关：
```cs
public static void AccessSubnetAndGatewayOfPCInterface(ConfigurationPcInterface pcInterface)
{
    ConfigurationSubnet subnet = pcInterface.Subnets.Find("PN/IE_1");
    ConfigurationAddress subnetAddress = subnet.Addresses.Find("192.168.0.1");
    ConfigurationGateway gateway = subnet.Gateways.Find("Gateway 1");
    ConfigurationAddress gatewayAddress = gateway.Addresses.Find("192.168.0.2");
}
```

##### 程序代码：设置连接参数

设置连接参数时，将覆盖之前设置的所有连接参数。如果已直接在 TIA Portal 中设置连接参数，则无需调用 ApplyConfiguration。在调用 ApplyConfiguration 时，如果已存在到 PLC 的在线连接，则会发生异常。

##### 修改以下程序代码以设置插槽参数：

```text
public static void SetConnectionWithSlot(OnlineProvider onlineProvider)
{
    ConnectionConfiguration configuration = onlineProvider.Configuration;
    ConfigurationMode mode = configuration.Modes.Find(@"PN/IE");
    ConfigurationPcInterface pcInterface = mode.PcInterfaces.Find("PLCSIM", 1);
    // or network pc interface that is connected to plc
    ConfigurationTargetInterface slot = pcInterface.TargetInterfaces.Find("2 X3");
    configuration.ApplyConfiguration(slot);
    // After applying configuration, you can go online
    onlineProvider.GoOnline();
}
```

##### 修改以下程序代码以设置网关地址参数：

```cs
public static void SetConnectionWithGatewayAddress(OnlineProvider onlineProvider, string subnetName, string gatewayAddressName)
{
    ConnectionConfiguration configuration = onlineProvider.Configuration;
    ConfigurationMode mode = configuration.Modes.Find(@"PN/IE");
    ConfigurationPcInterface pcInterface = mode.PcInterfaces.Find("PLCSIM", 1);
    // or network pc interface that is connected to plc
    ConfigurationSubnet subnet = pcInterface.Subnets.Find(subnetName);
    ConfigurationAddress gatewayAddress = subnet.Addresses.Find(gatewayAddressName);
    configuration.ApplyConfiguration(gatewayAddress);
    // After applying configuration, you can go online
    onlineProvider.GoOnline();
}
```

##### 修改以下程序代码以设置子网地址参数：

```cs
public static void SetConnectionWithSubnetAddress(OnlineProvider onlineProvider, string subnetName)
{
    ConnectionConfiguration configuration = onlineProvider.Configuration;
    ConfigurationMode mode = configuration.Modes.Find(@"PN/IE");
    ConfigurationPcInterface pcInterface = mode.PcInterfaces.Find("PLCSIM", 1);
    // or network pc interface that is connected to plc
    ConfigurationSubnet subnet = pcInterface.Subnets.Find(subnetName);
    ConfigurationAddressComposition addresses = subnet.Addresses;
    configuration.ApplyConfiguration(addresses[0]);
    // After applying configuration, you can go online
    onlineProvider.GoOnline();
}
```
[支持安全 S7 通信 TLS](#支持安全-S7-通信-TLS)

#### 5.11.2.6 访问特征码以进行快速站比较

要求
• Openness 应用程序已连接 TIA Portal。 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。
请[打开项目](#打开项目)”
• PLC 处于离线状态。
应用
可以使用 TIA Portal Openness 获取 FingerprintData，以了解 PLC 设备组态的不同方面，从而实现快速站比较。通过从给定 TIA Portal 获取的 FingerprintDataProvider 服务来实现。调用 GetService 时将返回 FingerprintDataProvider 的实例，否则服务将返回 null 值。

##### 程序代码：从 TIA Portal 检索 FingerprintDataProvider

```text
TiaPortal tia = new TiaPortal(TiaPortalMode.WithUserInterface);
FingerprintDataProvider fingerprintDataProvider =
tia.GetService<FingerprintDataProvider>();
if (fingerprintDataProvider != null)
{
...
}
```

##### FingerprintDataProvider 方法的参数

要获取设备的 fingerprintData，您必须调用 FingerprintDataProvider 的 GetFingerprintData方法。
FingerprintDataProvider 支持以下属性：
<table><tr><td>参数名称</td><td>类型</td><td>描述</td></tr><tr><td>configurationAddress</td><td>Siemens.Engineering.Online.Configuration</td><td>必须提取 fingerprintData 的设备的地址。</td></tr><tr><td>onlineConfigurationDelegate</td><td>Siemens.Engineering.Online</td><td>将在提取 fingerprintData 前调用该委托,以检查组态。</td></tr></table>

##### 组态地址

用户应该为 GetFingerprintData 提供 ConfigurationAddress 对象。对于必须提取fingerprintData 的设备，地址对象将用于为其建立一个连接。ConfigurationAddress 对象必须在 FingerprintDataProvider 的 ConnectionConfiguration 中创建。有关IsSecureCommunication 的信息，请[支持安全 S7 通信 TLS](#支持安全-S7-通信-TLS)”
例如，用户可以使用以下代码创建地址对象：
```text
...
ConnectionConfiguration configuration = fingerprintDataProvider.Configuration;
ConfigurationMode configurationMode = configuration.Modes.Find("PN/IE");
ConfigurationPcInterface pcInterface = configurationMode.PcInterfaces.Find("Intel(R)
Ethernet Connection I217-LM", 1);
// Create an address. This "ConfigurationAddress" is used as parameter for getting the
fingerprintData
ConfigurationAddress fingerprintAddress = pcInterface.Addresss.Create("192.68.0.1");
...
```
组态包含所支持的 Modes 的列表。用户需选择其中一个 Modes 用于获取特征码。所选的ConfigurationMode 包含所有支持所选 Mode 的本地 PCInterfaces 的列表。已选择下列接口中的一个。可在所选 ConfigurationPcInterface 的地址集中创建所需地址。

##### 程序代码：检索 FingerprintData

用户可以通过调用 GetFingerprintData 操作来检索站的 FingerprintData。支持以下参数：
<table><tr><td>参数</td><td>描述</td></tr><tr><td>ConfigurationAddress</td><td>设备的地址</td></tr><tr><td>OnlineConfigurationDelegate</td><td>处理限制的回调</td></tr></table>
```text
...
OnlineConfigurationDelegate preConfigurationDelegate = PreConfigureFingerprint;
FingerprintDataResult result =
fingerprintDataProvider.GetFingerprintData(fingerprintAddress, preConfigurationDelegate);
// The fingerprints
FingerprintDataItemComposition allFingerprints = result.FingerprintDataItems;
foreach (FingerprintDataItem item in allFingerprints)
{
    // do something with the fingerprint ...
}
internal void PreConfigureFingerprint(OnlineConfiguration onlineConfiguration)
{
...
}
```

##### 在线组态委托

下面列出了可能的在线组态类型。
<table><tr><td>组态名称</td><td>描述和属性</td></tr><tr><td>OnlineConfiguration</td><td>其他组态的基础类别OnlineConfiguration.Message:字符串(只读属性,包含组态消息)</td></tr></table>
由于这表示所有其它组态的基础类别，因此，该属性适配器在所有组态中均可用。
下面给出了组态的数据类型：
<table><tr><td>组态</td><td>数据类型</td><td>描述和操作</td></tr><tr><td>OnlineConfiguration</td><td>OnlineReadAccessPassword</td><td>通过SetPassword(password:SecureString)方法 Set password。输入密码,获得模块的读访问权限</td></tr></table>
如果可能阻止访问特征码的组态未得到处理，则会导致出现
EngineeringDelegateInvocationException 并中止上传。如果委托中的异常未得到处理，则 会出现 EngineeringDelegateInvocationException。

##### PreConfigureFingerprint 实现示例

```java
private static void PreConfigureFingerprint(OnlineConfiguration onlineConfiguration)
{
    OnlineReadAccessPassword readAccess = onlineConfiguration as OnlineReadAccessPassword;
    if (readAccess != null)
    {
    string passWD = "passWD";
    var password = new SecureString();
    foreach (var c in passWD) password.AppendChar(c);
    readAccess.SetPassword(password);
    return;
    }
    throw newADCNotSupportedException(); // Exception thrown in the delagate will cancel get fingerprints
}
```

##### FingerprintDataResult

GetFingerprintData 动作返回的 FingerprintDataResult 可提供为设备定义的所有特征码。例如，用户可以使用以下代码检查特征码项：
```cs
{
...
FingerprintDataResult result = dataProvider.GetFingerprintData(fingerprintAddress, preConfigurationDelegate);
FingerprintDataItemComposition allFingerprints = result.FingerprintDataItems;
foreach (FingerprintDataItem item in allFingerprints)
{
string fingerprintDataIdentifier = item.FingerprintDataIdentifier;
string fingerprintDataValue = plcItem.FingerprintDataValue;
// Do something, e.g. store Identifier and Value in a file
}
}
```

##### Openness 特征码内的错误处理

Openness 特征码内的所有错误将映射为可恢复的用户异常EngineeringTargetInvocationException。因此，Openness 操作中的任何错误都不会导致TIA-Portal 崩溃。

##### 前提条件是客户端处理该异常。如以下代码所示

```cs
TiaPortal currentTIA = ...;
FingerprintDataProvider dataProviderFingerprints =
currentTIA.GetService<FingerprintDataProvider>();
OnlineConfigurationDelegate configurationDelegate = OnlineConfigurationFingerprintData;
try
{
    // The used addr refers a PLC300.
    FingerprintDataResult dataResult = dataProviderFingerprints.GetFingerprintData(addrObj, configurationDelegate);
    // Try to get a list of all FingerprintDataItems. But a PLC300 supports no fingerprints.
    FingerprintDataItemComposition dataItems = dataResult.FingerprintDataItems;
    foreach (FingerprintDataItem searchItem in dataItems)
    {
    string valueToCompareIdent = searchItem.FingerprintDataIdentifier;
    string valueToCompareValue = searchItem.FingerprintDataValue;
    DoAnything(valueToCompareIdent, valueToCompareValue);
    }
    }
    catch (EngineeringTargetInvocationException FedExException)
    {
    // In case of the not supported PLC this exception will be caught.
    Console.WriteLine(targetException.Message);
}
```

##### 帮助程序类别

对于此示例而言，需要两种类别。用户可以使用以下程序代码封装特征码数据对。
```cs
/// <summary>
/// Helperclass to handle a "Dictionary" as serializeable class object
/// </summary>
[Serializable]
public class FingerprintDataPairs : Dictionary<string, string>, ISerializable
{
    public FingerprintDataPairs() {}
    public FingerprintDataPairs(SerializationInfo si, StreamingContext context)
    {
   定了ValuePair<string, string>[] dataPair = si.GetValue("KeyValuePairs", typeof(KeyValuePair<string, string>[])) as KeyValuePair<string, string>[];
    if (dataPair != null)
    foreach (KeyValuePair<string, string> pair in dataPair)
    this.Add(pair.Key, pair.Value);
    }
}
```
用户可以使用以下示例处理特征码数据并进行比较：
```cs
/// <summary>
/// Helperclass for handle the fingerprint data and compare two datasets.
/// </summary> public class FingerprintDataCompare
{
internal FingerprintDataPairs m_FingerprintDataPairs;
internal FingerprintDataPairs FingerprintDataPairSet
{
get
{
if (m_FingerprintDataPairs == null) m_FingerprintDataPairs = new FingerprintDataPairs();
return m_FingerprintDataPairs;
}
set
{
m_FingerprintDataPairs = value;
}
}
internal bool CompareDataSets(FingerprintDataPairs dataSet1, FingerprintDataPairs dataSet2)
{
foreach (string key in dataSet1.Keys)
{
if (dataSet2[key] != dataSet1[key])
return false;
}
return true;
}
internal void SaveFingerprintDataItems(FingerprintDataPairs fingerprintDataPairSet, string filename)
{
using (FileStream fs = new FileStream(filename, FileMode.Create))
{
BinaryFormatter formatter = new BinaryFormatter();
try
{
formatter.Serialization(fs, fingerprintDataPairSet);
}
catch (SerializableException e)
{
Console.WriteLine("Failed to write fingerprints. See: " + e.Message);
}
finally
{
fs.Close();
}
}
}
internal FingerprintDataPairs LoadFingerprintDataItems(string filename)
{
FingerprintDataPairs dataPair = null;
using(FileStream fs = new FileStream(filename, FileMode.Open))
```
```text
{
    BinaryFormatter formatter = new BinaryFormatter();
    try
    {
    dataPair = (FingerprintDataPairs)formatter Presetilde(fs);
    }
    catch (System.Runtime.Serialization-speedException e)
    {
    Console.WriteLine("Failed to read fingerprints. See: " + e.Message);
    }
    finally
    {
    fs.Close();
    }
    }
    return dataPair;
}
```

##### 比较特征码

要进行比较，可以使用 FingerprintDataResult
```text
...
// See chapter "FingerprintDataResult"
FingerprintDataResult fingerprintDataResult = dataProvider.GetFingerprintData(address, preConfigurationDelegate);
```
要保存特征码，可以使用帮助程序类别：
```text
string pathDat = "FingerprintDataOverview.dat";
// Create a fingerprint comparator and fill the dataitems with the result of "GetFingerprintData".
FingerprintDataCompare fingerprintDataSet = new FingerprintDataCompare();
foreach (FingerprintDataItem item in fingerprintDataResult.FingerprintDataItems)
fingerprintDataSet.FingerprintDataPairSet.Add(item.FingerprintDataIdentifier, item.FingerprintDataValue);
fingerprintDataSet.SaveFingerprintDataItems(fingerprintDataSet.FingerprintDataPairSet, pathDat);
```
借助已保存的 FingerprintDataItems 和当前 FingerprintDataResult，可实现特征码比较
```text
...
string pathDat = "FingerprintDataOverview.dat";
FingerprintDataCompare fingerprintDataSet = new FingerprintDataCompare();
foreach (FingerprintDataItem item in fingerprintDataResult.FingerprintDataItems)
fingerprintDataSet.FingerprintDataPairSet.Add(item.FingerprintDataIdentifier, item.FingerprintDataValue);
FingerprintDataPairs loadDataSet = new FingerprintDataPairs();
loadDataSet = fingerprintDataSet.LoadFingerprintDataItems(pathDat);
if (!fingerprintDataSet.CompareDataSets(loadDataSet, fingerprintDataSet.FingerprintDataPairSet))
{
    // Here is place to implement user actions.
}
```

#### 5.11.2.7 访问 Step7 上的交叉引用服务

• TIA Portal Openness 应用程序已连接到 TIA Portal。 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。请[打开项目](#打开项目)”
可在 Step7 对象上使用 TIA Portal Openness 通过 GetService 方法访问CrossReferenceService。交叉引用在适用的 Step7 对象上提供 IEngineeringService，即CrossReferenceService。对于试图通过 GetService 方法访问 CrossReferenceService 的不适用 Step7 对象，从 TIA Portal Openness 返回空值。
提供交叉引用 Openness 支持的 Step7 对象如下：
• OB • FB • FC • DB • InstanceDB • GlobalDB
• 数组 DB
• PlcTag
• PlcSystemConstant
• Plc 用户数据类型
```cs
Software softTarget = container.Software; //Accessing lower levels until we reach the PlcBlockComposition
PlcSoftware plcSoft = (PlcSoftware)softTarget;
PlcBlockSystemGroup blockComposition = plcSoft.BlockGroup;
PlcBlockComposition blockFolder = blockComposition.Blocks;
PlcBlock mainBlock = blockComposition.Blocks.Find("Main");
if (mainBlock != null)
{
try
{
CrossReferenceService crossReferenceService =
mainBlock TokService<CrossReferenceService>();
......
}
catch (Exception e)
{
Console.WriteLine(e.Message);
}
}
```
连接到 TIA Portal (页 90)

#### 5.11.2.8 获取 Step7 的交叉引用

• TIA Portal Openness 应用程序已连接到 TIA Portal。 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。
请[打开项目](#打开项目)”
可以使用 TIA Portal Openness 提供有关适用 Step7 对象的交叉引用信息。Openness API 返回 CrossReferenceResult，其提供交叉引用用户界面的文本值和适用 Step7 对象的实际IEngineeringObject。
交叉引用将尝试提供 Step7 对象本身，可以在该对象上执行相应 TIA Portal Openness 对象支持的附加操作。
目前，Step7 对象的成员不支持 IEngineeringObject 类型（即 Step7 对象成员 - DB 成员、FB成员、FC 成员、变量成员、UDT 成员），但 CrossReferenceResult 包括所有已经可用的文本信息。
下表提供了 TIA Portal Openness 中 Step7 和 WinCC Unified 对象支持的属性列表：
<table><tr><td>自定义类型</td><td>属性名称</td><td>数据类型</td><td>读/写访问</td></tr><tr><td rowspan="6">SourceObject</td><td>Name</td><td>字符串</td><td>读取</td></tr><tr><td>Address</td><td>字符串</td><td>读取</td></tr><tr><td>TypeName</td><td>字符串</td><td>读取</td></tr><tr><td>Device</td><td>字符串</td><td>读取</td></tr><tr><td>Path</td><td>字符串</td><td>读取</td></tr><tr><td>UnderlyingObject</td><td>对象</td><td>读取</td></tr></table>
<table><tr><td>自定义类型</td><td>属性名称</td><td>数据类型</td><td>读/写访问</td></tr><tr><td rowspan="6">ReferenceObject</td><td>Name</td><td>字符串</td><td>读取</td></tr><tr><td>Address</td><td>字符串</td><td>读取</td></tr><tr><td>TypeName</td><td>字符串</td><td>读取</td></tr><tr><td>Device</td><td>字符串</td><td>读取</td></tr><tr><td>Path</td><td>字符串</td><td>读取</td></tr><tr><td>UnderlyingObject</td><td>对象</td><td>读取</td></tr><tr><td rowspan="8">位置</td><td>Name</td><td>字符串</td><td>读取</td></tr><tr><td>ReferenceLocation</td><td>字符串</td><td>读取</td></tr><tr><td>ReferenceType</td><td>枚举</td><td>读取</td></tr><tr><td>Access</td><td>枚举</td><td>读取</td></tr><tr><td>ReferencedAs</td><td>对象</td><td>读取</td></tr><tr><td>ReferencedAsName</td><td>字符串</td><td>读取</td></tr><tr><td>Address</td><td>字符串</td><td>读取</td></tr><tr><td>TypeName</td><td>字符串</td><td>读取</td></tr></table>
下表说明了 TIA Portal Openness 中 Step7 和 WinCC Unified 对象支持的导航器列表：
<table><tr><td>自定义类型</td><td>导航器</td><td>数据类型</td></tr><tr><td>CrossReferenceResult</td><td>源</td><td>SourceObjectComposition</td></tr><tr><td>SourceObject</td><td>引用</td><td>ReferenceObjectComposition</td></tr><tr><td>ReferenceObject</td><td>位置</td><td>LocationComposition</td></tr></table>
下表说明了 TIA Portal Openness 中 Step7 和 WinCC Unified 对象支持的方法和枚举列表：
<table><tr><td>包含签名的函数名称</td><td>枚举</td></tr><tr><td>public CrossReferenceResult</td><td>CrossReferenceFilter</td></tr><tr><td rowspan="2">GetCrossReferences(CrossReferenceFilter filter)</td><td>ReferenceType</td></tr><tr><td>Access</td></tr></table>
下表说明了 TIA Portal Openness 中 Step7 和 WinCC Unified 对象支持的过滤器枚举列表：
<table><tr><td>枚举</td><td>值</td></tr><tr><td>AllObjects</td><td>显示所有对象</td></tr><tr><td>ObjectsWithReferences</td><td>显示带有引用的对象</td></tr></table>
<table><tr><td>枚举</td><td>值</td></tr><tr><td>ObjectsWithoutReferences</td><td>显示不带引用的对象</td></tr><tr><td>UnusedObjects</td><td>显示未使用的对象</td></tr></table>
```cs
Public void GetCrossReferences()
{
    CrossReferenceService crossReferenceService = MainBlock.GetService<CrossReferenceService>();
    CrossReferenceResult rootResultObject =
    xRefService.GetCrossReferences(CrossReferenceFilter.AllObjects);
    SourceObjectComposition rootResultSourceObjects = rootResultObject.Sources; //The API returns a single source object but the type is a composition keeping LTS in mind.
    PrintSourceObjects(rootResultSourceObjects);
}
Private void PrintSourceObjects(SourceObjectComposition sourceObjects)
{
    foreach (SourceObject source in sourceObjects)
    {
    // In this approach, cross reference tries to provide the actual client openness object via the "UnderlyingObject" attribute.
    // However, due to the fact that cross reference result can have an object of any type such as OB, FB, DB, Tag etc returned from the CrossReferenceService
    // and a limitation in openness that the type cannot be pre-mapped, the user must cast the object before accessing its attributes.
    // As a result, the openness user must convert sourceObject.UnderlyingObject to required EOM type (such as OB, DB, FB, Tag etc)
    if (source.UnderlyingObject is DataBlock)
    {
    var db = source.UnderlyingObject as DataBlock;//Perform actions on db.
    }
    else if (source.UnderlyingObject is CodeBlock)
    {
    var cb = source.UnderlyingObject as CodeBlock;
    //Perform actions on cb.
    }
    // Every new type for which support is added, the openness user must add the casting logic as shown in the above if-else conditional statement.
    // Currently, the EOM support is NOT available for Member objects such as Datablock member, Tag member etc.
    // In such cases, the "source.UnderlyingObject" will be null.
    Console.WriteLine(source.Name);
    //No other attributes are available from the IEngineeringObject. All the remaining values must be given from cross reference separately via SourceObject EOM.
    Console.WriteLine(source.Address);
    Console.WriteLine(source.TypeName);
    Console.WriteLine(source.Device);
    Console.WriteLine(source.Path);
    //Get the source object references
    ReferenceObjectComposition referenceObjects = source.References;
    PrintReferences(referenceObjects);
    //Get the source object's children
    SourceObjectComposition sourceObjectChildren = source.Children;
    PrintSourceObjects(sourceObjectChildren);
}
```
```cs
private void PrintReferences(ReferenceObjectComposition referenceObjects)
{
    foreach (ReferenceObject referenceObject in referenceObjects)
    {
    // Needs similar casting for each type as seen in source object example snippet
    if (referenceObject.UnderlyingObject is DataBlock)
    {
    var db = referenceObject.UnderlyingObject as DataBlock;
    //Perform actions on db.
    }
    else if(referenceObject.UnderlyingObject is CodeBlock)
    {
    var cb = referenceObject.UnderlyingObject as CodeBlock;
    //Perform actions on cb.
    }
    //No other attributes are available from the IEngineeringObject. All the remaining value must be given from cross reference separately via ReferenceObject EOM.
    Console.WriteLine(referenceObject.Name);
    Console.WriteLine(referenceObject.Address);
    Console.WriteLine(referenceObject.TypeName);
    Console.WriteLine(referenceObject.Device);
    Console.WriteLine(referenceObject.Path);
    LocationComposition locations = referenceObject.Locations;
    //Looping through ReferenceLocations
    foreach (Location location in locations)
    {
    Console.WriteLine(location.Name);
    Console.WriteLine(location.ReferenceLocation);
    Console.WriteLine(location.ReferenceType);
    Console.WriteLine(location.Access);
    if(location.ReferencedAs is Tag)
    var referencedAsObject = location.ReferencedAs as Tag;
    }
    // Needs similar casting for each type as seen in source object example snippet
    Console.WriteLine(location.ReferencedAsName);
    Console.WriteLine(location.Address);
    Console.WriteLine(location.TypeName);
    }
    }
}
```
[连接到 TIA Portal](#连接到-TIA-Portal)打开项目 (页 140)
5.11 PLC 设备的数据访问函数

#### 5.11.2.9 将 R/H 系统 PLC 设置为在线

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)”
可使用 RHOnlineProvider 服务，将 R/H 系统的主 PLC 或备用 PLC 设置为在线。

##### 程序代码：从设备访问 RHOnlineProvider 服务

修改以下代码以访问 RHOnlineProvider：
```text
Device device = project.Devices.Find("S7-1500R/H-System_1");
RHOnlineProvider rhOnlineProvider = device.GetService<RHOnlineProvider>();
```
可使用 ConnectionConfiguration 对象设置设备连接。可通过 RHOnlineProvider 的Configuration属性进行访问。关于如何设置连接的更多信息，请[访问在线连接的参数](#访问在线连接的参数)
修改以下程序代码，以设置连接模式并按名称访问 PC 接口。有关 IsSecureCommunication的信息，请[支持安全 S7 通信 TLS](#支持安全-S7-通信-TLS)”
```text
ConnectionConfiguration connectionConfiguration = rhOnlineProvider.Configuration;
ConfigurationMode mode = connectionConfiguration.Modes.Find("PN/IE");
ConfigurationPcInterface pcInterface = mode.PcInterfaces.Find("Broadcom NetXtreme Gigabit Ethernet", 1);
ConfigurationTargetInterface targetConfiguration = pcInterface.TargetInterfaces.Find("1 X1");
bool success = connectionConfiguration.ApplyConfiguration(targetConfiguration);
```
R/H 系统包含两个 PLC，并提供单个连接组态。
```text
程序代码：设置在线 R/H 系统
可将主 PLC 或备用 PLC 设置为在线。用户同时尝试为两个目标同步设置在线时，将导致系统面临 EngineeringTargetInvocationException。
修改以下程序代码，将主 PLC 设置为在线：
    OnlineState onlineState = rhOnlineProvider.GoOnlineToPrimary();
修改以下程序代码，将备用 PLC 设置为在线：
    OnlineState onlineState = rhOnlineProvider.GoOnlineToBackup();
说明
将 R/H 系统的 PLC 设置为在线时，允许重新使用先前存储的密码。
```

##### 程序代码：确定 R/H 系统的在线状态

可以使用 RHOnlineProvider 的 PrimaryState 和 BackupState 属性，分别确定主 PLC 和备用PLC 的在线连接状态。两种属性都会返回枚举 OnlineState。有关识别 PLC 在线状态的更多信息，请[确定 PLC 的状态](#确定-PLC-的状态)
修改以下程序代码以确定主 PLC 和备用 PLC 的状态：
```matlab
RHOnlineProvider rhOnlineProvider = ...;
OnlineState primaryState = rhOnlineProvider.PrimaryState;
OnlineState backupState = rhOnlineProvider.BackupState;
```

##### 程序代码：设置离线 R/H 系统

修改以下程序代码，以借助 RHOnlineProvider.GoOfline 方法，将当前在线的 R/H 系统设为离线状态：
```javascript
rhOnlineProvider.GoOffline();
```
访问在线连接的参数 (页 496)
确定 PLC 的状态 (页 494)
连接到 TIA Portal (页 90)
打开项目 (页 140)
支持安全 S7 通信 TLS (页 540)

#### 5.11.2.10 通过 R/H 系统的主 PLC 访问软件容器

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
可使用 R/H 系统的主 PLC 设备访问软件容器，例如，R/H 系统将为代表 PLC\_1 的主 PLC 设备项提供软件容器。否则，如果尝试访问代表 PLC\_2 的备用 PLC 设备的软件容器，该系统将不会提供软件容器。
有关软件容器的详细信息及其软件属性，请[访问软件目标](#访问软件目标)

##### 程序代码：访问软件容器

修改以下程序代码，以通过 R/H 系统的主设备访问软件容器：
```cs
foreach (DeviceItem deviceItem in rhDevice.DeviceItems)
{
    if (deviceItem.Name == "PLC_1")
    {
    SoftwareContainer softwareContainer = deviceItem.GetService<SoftwareContainer>();
    ... //Work with softwareContainer
    }
}
```
访问软件目标 (页 160)
连接到 TIA Portal (页 90)
打开项目 (页 140)

#### 5.11.2.11 下载 R/H 系统的 PLC

• TIA Portal Openness 应用程序已连接到 TIA Portal。 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。请[打开项目](#打开项目)”
可使用 TIA Portal Openness 应用程序下载 R/H 系统的主 PLC 和备用 PLC。可下载系统的硬件和软件组件。（请参见将硬件和软件组件下载到 PLC 设备中 (页 439)）

##### 程序代码：检索 RHDownloadProvider

可以通过设备提供的 RHDownloadProvider service 下载到 R/H 系统。
修改以下程序代码以检索 RHDownloadProvider：
```text
...
Device device = project.Devices.Find("S7-1500R/H-System_1");
RHDownloadProvider rhDownloadProvider = device.GetService<RHDownloadProvider>();
```
如果 CPU 是 R/H 系统的一部分，则无法使用 DownloadProvider 服务。

##### 程序代码：检索 IConfiguration

RHDownloadProvider 通过 Configuration 属性以提供 ConnectionConfiguration 对象，用于组态设备连接。有关 IsSecureCommunication 的信息，请[支持安全 S7 通信 TLS](#支持安全-S7-通信-TLS)”修改以下程序代码以通过 RHDownloadProvider 上的 ConnectionConfiguration 检索IConfiguration 对象：
```matlab
...
RHDownloadProvider rhDownloadProvider = device.GetService<RHDownloadProvider>();
ConnectionConfiguration connectionConfiguration = rhDownloadProvider.Configuration;
ConfigurationMode mode = connectionConfiguration.Modes.Find("PN/IE");
ConfigurationPcInterface pcInterface = mode.PcInterfaces.Find("Broadcom NetXtreme Gigabit Ethernet", 1);
IConfiguration targetConfiguration = pcInterface.TargetInterfaces.Find("1 X1");
...
```
R/H 系统包含两个 PLC，只会提供一个连接组态对象，用于下载主 PLC 和备用 PLC。

##### 程序代码：下载主 CPU 和备用 CPU

修改以下程序代码，以借助 RHDownloadProvider.DownloadToPrimary 下载至主 CPU：
DownloadResult DownloadToPrimary(configuration, preDownloadConfigurationDelegate, postDownloadConfigurationDelegate, downloadOptions);
修改以下程序代码，以借助 RHDownloadProvider.DownloadToBackup 下载至备用 CPU：
DownloadResult DownloadToBackup(configuration, preDownloadConfigurationDelegate, postDownloadConfigurationDelegate, downloadOptions);

##### RHDownloadProvider 方法的参数

RHDownloadProvider.DownloadToPrimary 和 RHDownloadProvider.DownloadToBackup 接受相同的参数并会返回 DownloadResult。有关 IConfiguration、
DownloadConfigurationDelegate、DownloadOptions 和 DownloadResult 的更多详细信息，请参见将硬件和软件组件下载到 PLC 设备中 (页 439)
<table><tr><td>参数名称</td><td>类型</td><td>描述</td></tr><tr><td>configuration</td><td>Siemens.Engineering.Connection. IConfiguration</td><td>设备的连接组态。</td></tr><tr><td>onlineAddress</td><td>Siemens.Engineering.Connection. ConfigurationAddress</td><td>用于下载到已更改IP地址的可选参数</td></tr><tr><td>preDownloadConfigurationDelegate</td><td>Siemens.Engineering.Download.DownloadConfigurationDelegate</td><td>将在下载前调用该委托,以检查组态</td></tr><tr><td>postDownloadConfigurationDelegate</td><td>Siemens.Engineering.Download.DownloadConfigurationDelegate</td><td>将在下载后调用该委托,以检查组态</td></tr><tr><td>downloadOptions</td><td>Siemens.Engineering.Download.DownloadOptions</td><td>下载选项</td></tr></table>
可通过DownloadConfigurations请求系统停止下载，具体取决于 R/H 系统的状态。因此，除将硬件和软件组件下载到 PLC 设备中(页439)所述的组态之外，还添加了以下数据类型以支持 RHDownload。
<table><tr><td>组态</td><td>数据类型</td><td>动作</td><td>描述</td></tr><tr><td rowspan="4">DownloadSelectionConfiguration</td><td>StopHSystem</td><td>SetCurrentSelection:StopHSystemSelections。可用枚举值为:NoAction(无动作)StopHSystem(停止R/H系统)</td><td>针对设备执行下载操作时停止这些模块</td></tr><tr><td>StopHSystemOrModule</td><td>SetCurrentSelection:StopHSystemOrModuleSelections。可用枚举值为:NoAction(无动作)StopHSystem(停止R/H系统)StopModule(停止模块)</td><td>针对设备执行下载操作时停止这些模块</td></tr><tr><td>StartBackupModules</td><td>SetCurrentSelection:StartBackupModulesSelections。可用枚举值为:NoAction(无动作)SwitchToPrimaryCpu(切换至主CPU)StartModule(启动模块)</td><td>下载到设备后启动模块</td></tr><tr><td>SwitchBackupToPrimary</td><td>SetCurrentSelection:SwitchBackupToPrimarySelections。可用枚举值为:NoAction(无动作)SwitchToPrimaryCpu(切换至主CPU)</td><td>下载到设备后启动模块。</td></tr></table>
程序代码：处理下载组态回调
修改以下程序代码，以在处理回调组态时进行 DownloadToPrimary 和 DownloadToBackup调用：

##### 下载调用示例

```text
static void Main(string[] args)
{
...
Project project = tiaPortal.Projects[0];
Device device = project.Devices.Find("S7-1500R/H-System_1");
RHDownloadProvider rhDownloadProvider = device.GetService<RHDownloadProvider>();
ConnectionConfiguration connectionConfiguration = rhDownloadProvider.Configuration;
ConfigurationMode mode = connectionConfiguration.Modes.Find("PN/IE");
ConfigurationPcInterface pcInterface = mode.PcInterfaces.Find("Broadcom NetXtreme Gigabit Ethernet", 1);
IConfiguration targetConfiguration = pcInterface.TargetInterfaces.Find("1 X1");
// Download to primary
DownloadResult primaryDownloadResult =
rhDownloadProvider.DownloadToPrimary(targetConfiguration,
PreConfigureDownloadCallback,
PostConfigureDownloadCallback,
DownloadOptions.Hardware | DownloadOptions.Software);
WriteDownloadResults(primaryDownloadResult);
// Download to backup
DownloadResult backupDownloadResult =
rhDownloadProvider.DownloadToBackup(targetConfiguration,
PreConfigureDownloadCallback,
PostConfigureDownloadCallback,
DownloadOptions.Hardware | DownloadOptions.Software);
WriteDownloadResults(backupDownloadResult);
...
}
private static void PreConfigureDownloadCallback(DownloadConfiguration downloadConfiguration)
{
StopHSystem stopHSystem = downloadConfiguration as StopHSystem;
if (stopHSystem != null)
{
stopHSystem.CurrentSelection = StopHSystemSelections.StopHSystem;
}
OverwriteTargetLanguages overwriteTargetLanguages = downloadConfiguration as OverwriteTargetLanguages; if (overwriteTargetLanguages != null)
{
overwriteTargetLanguages.Checked = true;
}
AlarmTextLibrariesDownload alarmTextLibraries = downloadConfiguration as AlarmTextLibrariesDownload;
if (alarmTextLibraries != null)
{
alarmTextLibraries.CurrentSelection =
AlarmTextLibrariesDownloadSelections.ConsistentDownload;
return;
}
CheckBeforeDownload checkBeforeDownload = downloadConfiguration as CheckBeforeDownload;
```
```cs
下载调用示例
if (checkBeforeDownload != null)
{
    checkBeforeDownload.Checked = true;
    return;
}
ConsistentBlocksDownload consistentBlocksDownload = downloadConfiguration as ConsistentBlocksDownload;
if (consistentBlocksDownload != null)
{
    consistentBlocksDownload.CurrentSelection =
    ConsistentBlocksDownloadSelections.ConsistentDownload;
    return;
}
OverwriteSystemData overwriteSysenData = downloadConfiguration as OverwriteSystemData;
if (overwriteSysenData != null)
{
    overwriteSysenData.CurrentSelection = OverwriteSystemDataSelections.Overwrite;
    return;
}
private static void PostConfigureDownloadCallback(DownloadConfiguration downloadConfiguration)
{
    StartModules startModules = downloadConfiguration as StartModules;
    if (startModules != null)
{
    startModules.CurrentSelection = StartModulesSelections.StartModule;
    return;
}
private static void WriteDownloadResults(DownloadResult result)
{
    Console.WriteLine("State:" + result.State);
    Console.WriteLine("Warning Count:" + result.WarningCount);
    Console.WriteLine("Error Count:" + result.ErrorCount);
    RecursivelyWriteMessages(result.Messages);
}
private static void RecursivelyWriteMessages(DownloadResultMessageComposition messages, string indent = "" )
{
    indent += "\t";
    foreach (DownloadResultMessage message in messages)
{
    Console.WriteLine(indent + "DateTime: " + message.DateTime);
    Console.WriteLine(indent + "State: " + message.State);
    Console.WriteLine(indent + "Message: " + message.Message);
    RecursivelyWriteMessages(message总价ues, indent);
}
```
连接到 TIA Portal (页 90)打开项目 (页 140)下载到 PLC 设备 (页 439)支持安全 S7 通信 TLS (页 540)
参见

#### 5.11.2.12 建立或断开到 PLC 的在线连接

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请参见连接到 TIA Portal (页 90)
• 已打开一个项目。请[打开项目](#打开项目)
• 所有设备均已枚举。
请[访问设备项](#访问设备项)。
可以建立到 PLC 的在线连接，或断开现有的在线连接。
修改以下程序代码以建立或断开至 PLC 的在线连接：
```cs
public static void SetOnlineConnection(DeviceItem deviceItem)
{
    OnlineProvider onlineProvider = deviceItem.GetService<OnlineProvider>();
    if (onlineProvider == null) { return; }
    // Go online
    if (onlineProvider.Configuration.IsConfigured)
    {
    onlineProvider.GoOnline();
    }
    // Go offline
    onlineProvider.GoOffline();
}
```

##### 还可以建立或断开到项目中所有可用 PLC 的在线连接。

```text
public static void SetOnlineConnectionForAllPLCs(Project project)
{
    foreach (Device device in project.Devices)
    {
    foreach (DeviceItem deviceItem in device.DeviceItems)
    {
    OnlineProvider onlineProvider = deviceItem.GetService<OnlineProvider>();
    if (onlineProvider != null)
    {
    // Establish online connection to PLC:
    onlineProvider.GoOnline();
    // ...
    // Disconnect online connection to PLC:
    onlineProvider.GoOffline();
    }
    }
    }
}
```

#### 5.11.2.13 为 PLC 分配项目语言

• TIA Portal Openness 应用程序已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
可使用 TIA Portal Openness 分配 Web 服务器的项目语言以及 S71500 PLC 的显示语言。为此，需要使用 StructuredData 类型的动态属性。
为访问多语言设置，已新增 TableData 类型的动态属性 MultilingualSupport。该属性可划分到各行中。在每一行中，可使用动态属性 ProjectLanguage 设置或读取分配的项目语言。
```javascript
//To Set the Project Language
LanguageSettings languageSettings = project.LanguageSettings;
LanguageAssociation activeLanguages = languageSettings.ActiveLanguages;
DeviceItem Plc = ...;
Tabledata multilingualSupportTable = Plc.GetAttribute("MultilingualSupport");
StructuredDataComposition structuredDataComp = multilingualSupportTable.Rows; // This will return a collection of Structured Data.
StrcuturedData firstRow = structuredDataComp[0]; //First row
Language activeGermanLanguage = activeLanguages.Find(CultureInfo.GetCultureInfo("de-DE"));
firstRow.SetAttribute("ProjectLanguage", activeGermanLanguage.Culture);
//To Get the Languages of device displayed
var assign得太German = firstRow.GetAttribute("DisplayLanguage");
```

#### 5.11.2.14 为 Web 服务器和 PLC 显示分配监视表和强制表

```text
- TIA Portal Openness 应用程序已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
```
• 已打开一个项目请[打开项目](#打开项目)”
可使用 TIA Portal Openness 为 Web 服务器分配已创建的监视表和强制表。监视表和强制表是可在软件容器中查找、创建和删除的软件。可使用 TIA Portal Openness 导出/导入监视表和强制表。有关导出/导入监视表/强制表的信息，请参见导出/导入监视表和强制表(页1584)
要向 Web 服务器分配监视表和强制表，请在 PLC DeviceItem 使用WatchAndForceTableAccessManager 服务。
该服务包含监视表和强制表的导航程序。
• WatchtableAccessRules {WatchtableAccessRuleComposition}
• ForcetableAccessRules {ForcetableAccessRuleComposition}
导航程序 WatchTableAccessRules 提供的 WatchTableAccessRuleComposition 包含WatchTableAccessRule. 类型的对象。组成默认为空。对于 WatchTableAccessRule 对象，会定义“查找”和“创建”操作。

##### 监视表访问规则和强制表访问规则

• PlcWatchTable watchtable {get;} 返回软件对象监视表。要交换已分配的监视表，用户需要移除当前分配的监视表（使用 WatchTableAccessRule.Delete()），然后添加新的监视表（使用 WatchTableAccessRule.Create()）。
• WatchAndForceTableAccess access {get; set;} 返回/设置 Web 服务器访问等级（读或读/写）
<table><tr><td>TIA UI 名称</td><td>值</td><td>Openness 枚举值说明</td></tr><tr><td>-</td><td>0</td><td>None</td></tr><tr><td>读取</td><td>1</td><td>Read</td></tr><tr><td>读/写</td><td>2</td><td>Write</td></tr></table>
以下情况下将出错：
• 如果 Web 服务器未激活 (WebserverActivate == FALSE), 会发生EngineeringTargetInvocationException ，且错误详细信息会指出只有在已启用 Web 服务器的情况下才能添加 WatchTableAccessRule。
• 如果用户尝试添加具有 WatchAndForceTableAccess.None 的监视表，则会发生ConfigOpenessUserException，且错误详细信息会指出WatchAndForceTableAccess.None 不允许作为访问等级。

##### 程序代码：分配和取消分配监视表

修改以下程序代码，以在 Web 服务器中搜索监视表：
```text
WatchAndForceTableAccessManager mngr =
deviceItem.GetService<WatchAndForceTableAccessManager>();
WatchTableAccessRuleComposition watchTableCmp = mngr.WatchTableAccesseRules;
WatchTableAccessRule accessRule1 = watchTableCmp.Find(watchTable1);
```
```text
说明如果该监视表未关联到Web服务器中的任何WatchTableAccessRule，则会返回Null
```
修改以下程序代码，为 Web 服务器创建具有读取访问权限的新监视表：
```javascript
WatchAndForceTableAccessManager mngr =
deviceItem.GetService<WatchAndForceTableAccessManager>();
WatchTableAccessRuleComposition watchTableCmp = mngr.WatchTableAccesseRules;
watchTableCmp.Create(watchTable1, WatchAndForceTableAccess.Read);
```
修改以下程序代码，以从 Web 服务器中删除现有 WatchTableAccessRule 并取消监视表分配：
```javascript
WatchTableAccessRule whatchtable= watchTableCmp.Find(watchTable1); whatchtable.Delete();
```
以下情况下将出错：
• 如果 Web 服务器未激活 (WebserverActivate == FALSE)，会发生EngineeringTargetInvocationException，且错误详细信息会指出只有在已启用 Web 服务器的情况下才能添加 WatchTableAccessRule。
• 如果监视表的 WatchtableAccessRule 已存在，则会发生 ConfigOpenessUserException，且错误详细信息会指出监视表已存在。
```text
- 如果用户尝试添加具有 WatchAndForceTableAccess.None 的监视表，则会发生 ConfigOpenessUserException，且错误详细信息会指出 WatchAndForceTableAccess.None 不允许作为访问等级。
```

##### 程序代码：为 Web 服务器分配监视表

修改以下程序代码，以在 Web 服务器中搜索强制表：
```text
WatchAndForceTableAccessManager mngr =
deviceItem.GetService<WatchAndForceTableAccessManager>();
ForceTableAccessRuleComposition forceTableCmp = mngr.ForceTableAccessRules;
ForceTableAccess forceTable = forceTableCmp.Find(forceTable1);
```
修改以下程序代码，为 Web 服务器创建具有读取访问权限的 PLC 强制表：
```javascript
ForceTableAccessRuleComposition forceTableCmp = mngr.ForceTableAccessRules; forceTableCmp.Create(forceTable1, WatchAndForceTableAccess.Read);
```

##### PLC 显示上的监视表和强制表

可使用 PLC DeviceItem 显示子模块 (DeviceItem) 上提供的相同 Openness 服务WatchAndForceTableAccessManager 。使用与上文介绍的相同 Web 服务器功能在 PLC 显示上分配监视表和强制表。与 Web 服务器相比，显示无法禁用，因此无法进行与WebserverActive 相似的验证。
导出/导入监控表和强制表 (页 1584)
连接到 TIA Portal (页 90)

#### 5.11.2.15 管理证书

• TIA Portal Openness 应用程序已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
可使用 TIA Portal Openness 管理以下与证书相关的任务：
• 创建和删除证书
• 导出和导入证书
• 分配和取消分配证书
• 获取证书 ID
```text
5.11 PLC 设备的数据访问函数
```

##### 本地证书管理器

对于设备证书，在 DeviceItem PLC 上提供服务 LocalCertificateManager。LocalCertificateManager 具有名为 LocalCertificateStore 的证书本地存储位置，会在其中存储特定 PLC 的证书。要获取拥有服务实例的设备项，可使用特性 OwnedBy。
```dart
DeviceItem Plc= ...;
// Get local certificate manager
var localCertificateManager = Plc.GetService<LocalCertificateManager>();
// Disable global certificate manager
localCertificateManager.EnableGlobalCertificatesStore = false;
// Get local certificate store
var localCertificateStore = localCertificateManager.LocalCertificateStore;
```

##### 证书处理


##### 修改以下程序代码以创建证书：

```javascript
/ Create templates
var templateTls = localCertificateStore.GetCertificateTemplate(CertificateUsage.Tls);
var templateWebserver =
localCertificateStore.GetCertificateTemplate(CertificateUsage.WebServer);
var templateOpcUaServer =
localCertificateStore.GetCertificateTemplate(CertificateUsage.OpcUaServer); //
...
//Template handling and configuration is handled later
// Create certificates
var certificateTls = localCertificateStore.Certificates.Create(templateTls);
var certificateWeb = localCertificateStore.Certificates.Create(templateWebserver);
var certificateOpcUa = localCertificateStore.Certificates.Create(templateOpcUaServer);
```
修改以下程序代码以删除和导出证书：
```javascript
var exportPath = ...;
// renew a certificatecertificate
Tls.Delete();
certificateTls = localCertificateStore.Certificates.Create(templateTlsNew);
certificateWeb.Export(new FileInfo(exportPath));
```
对于 TIA Portal Openness V19， Export() 现在接受 exportPath 作为参数，并允许以任何所需格式导出证书。
修改以下程序代码，以使用动态属性将证书分配给 Web 服务器和 OPC UA 服务器：
```javascript
DeviceItem opcUaSubmodule = ...;
//Find assigned certificates
var foundWebCertificate = Plc.GetAttribute("WebserverCertificate");
var foundOpcUaCertificate = opcUaSubmodule.GetAttribute("OpcUaServerCertificate");
//Assign certificatesPlc.SetAttribute("WebserverCertificate", certificateWeb);
opcUaSubmodule.SetAttribute("OpcUaServerCertificate", certificateOpcUa);
//Unassign certificatesPlc.SetAttribute("WebserverCertificate", null);
opcUaSubmodule.SetAttribute("OpcUaServerCertificate", null);
```
修改以下程序代码，以将证书导入到 PLC 的本地证书存储位置：
```javascript
var certificateWithoutPwd = ...;
var certificateWithPwd = ...;
var password = new SecureString();
//
...
// Import certificates
// Without password
var importedCertificate1 = certificates.Import(new FileInfo(certificateWithoutPwd));
// With password
var importedCertificate2 = certificates.Import(new FileInfo(certificateWithPwd), password);
修改以下程序代码以获取证书ID:
var certificateId = importedCertificate2.Id;
修改以下程序代码，以指示在证书包含私钥的情况下可对证书对象使用布尔特性HasPrivateKey。
if (importedCertificate2.HasPrivateKey)
{
    // Do something
}
证书模板
模板是创建证书的基础。可使用操作 GetCertificateTemplate(CertificateUsage) 在 LocalCertificateStore 创建新模板。CertificateUsage 为枚举类型，可能的值如下：
• 无（不支持）
• Tls
```
• WebServer
• OpcUaServer
• OpcUaClient
• OpcUaClientServer
```text
// Create template
```
```javascript
var certTemplate = localCertificateStore.GetCertificateTemplate(CertificateUsage.Tls);
```
在证书模板中，可设置证书的全部特性。访问为读写：
• 签名：使用的 SignatureAlgorithm 类型的签名算法，是具有以下可能值的枚举类型
– 无（不支持）
– Sha1RSA
– Sha256RSA
```objectivec
certTemplate.Signature = SignatureAlgorithm.ShalRSA;
```
• SubjectAlternativeNames：是包含 SubjectAlternativeName 类型对象的组成（<SubjectAlternativeName> 类型的 IList）。可通过Create(SubjectAlternativeNameType, string) 操作创建新 SAN。传递的参数为 Type（SubjectAlternativeNameType 类型）和 Value（字符串类型）。
• SubjectAlternativeNameType
– 无（不支持）
– Dns
– 电子邮件
– IP
– Uri
string subjectCommonName = certTemplate.SubjectCommonName; certTemplate.SubjectCommonName = "exampleSubjectCommonName";
CertificateUsage 类型的使用
```javascript
var usage = certTemplate.Usage;
certTemplate.Usage = CertificateUsage.OpcUaClientServer;
```
ValidFrom: DateTime 类型
ValidUntil：DateTime 类型
```javascript
var validFrom = certTemplate.ValidateFrom;
var validUntilDateTime = new DateTime(2080, 10, 10);
certTemplate.ValidateUntil = validUntilDateTime;
```
连接到 TIA Portal (页 90)
打开项目 (页 140)

#### 5.11.2.16 管理 SIWAREX 模块的 Web 服务器用户

• TIA Portal 已连接到 TIA Portal Openness 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
可使用 TIA Portal Openness 管理 SIWAREX 模块的 Web 服务器用户的以下功能：
• 激活或禁用 Web 服务器用户
• 更改用户名
• 设置用户的权限
• 设置用户密码
可使用 SimpleWebserverUserManagement 功能获取 Siwarex 模块的 Web 服务器用户列表。具有 Web 服务器用户的 SIWAREX 模块支持此特性。

##### 支持的模块

目前 ET200SP 系列只有两个模块使用此特性：
• 7MH4 138-6CA00-0CU0 V1.0 – TM SIWAREX WP341 HF
• 7MH4 138-6BA00-0CU0 V1.0 – TM SIWAREX WP351 HF
<table><tr><td>特性名称</td><td>数据类型</td><td>描述</td></tr><tr><td>UserName</td><td>String</td><td>设置或者获取用户名</td></tr><tr><td>Active</td><td>Boolean</td><td>添加用户的激活</td></tr><tr><td>Permissions</td><td>SimpleWebserverUserPermissions</td><td>设置或者获取用户权限。SimpleWebserverUserPermissions 支持以下枚举:• SimpleWebserverUserPermissions.ReadWrite• SimpleWebserverUserPermissions.ReadOnly• SimpleWebserverUserPermissions.None(如果用户已禁用)如果设置了错误的权限,将发生EngineeringTargetInvocationException</td></tr><tr><td>SetPassword()</td><td>Secure String</td><td>设置用户密码。只有当用户处于活动状态时,才能设置密码。</td></tr></table>
```cs
using Siemens.Engineering.HW;
using Siemens.Engineering.HW.SimpleWebserverUser;
private void SettingWebserverUser()
{
    // To get the list of webserver users
    SimpleWebserverUserManagement feature = subModule.GetService<SimpleWebserverUserManagement>();
    // To get the specific user from the list of webserver users
    SimpleWebserverUser webserverUser = feature.WebserverUsers[1];
    // To set activation of the user
    webserverUser.active = true;
    // To set the username of the user
    webserverUser.UserName = "userName1";
    // To get the username of the user
    string name = webserverUser.UserName;
    // To set the permissions to Read for the user
    webserverUser.Permissions = SimpleWebserverUserPermissions.ReadOnly;
    SimpleWebserverUserPermissions permission = webserverUser.Permissions;
    // To set the password of the user
    webserverUser.SetPassword(GetSecureString("Admin123"));
}
```

#### 5.11.2.17 管理 Syslog 组态

• TIA Portal Openness 应用程序已连接到 TIA Portal。
[连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已打开
[打开项目](#打开项目)”
可使用 TIA Portal Openness 中的 SysLogConfigurationManager 服务，以组态启用和禁用Syslog 功能。借助此功能，可选择不同的传输协议并为 syslog 组态不同的服务器。
此功能在 S7-1500 PLC 固件版本 3.1 及更高版本中提供。
SysLogConfigurationManager 服务提供以下属性来修改系统记录组态。
<table><tr><td>特性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td>EnableSystemLogging</td><td>Boolean</td><td>启用或禁用 SysLog 组态的系统记录设置</td><td>读/写</td></tr><tr><td>TransportProtocol</td><td>SysLogTransportProtocolType</td><td>指定系统记录组态中传输协议选项的常量。支持以下枚举项及其相应的值:None - 0TLSServerAndClientAuthentication - 1TLSOnlyServerAuthentication - 2UDP - 3</td><td>读/写</td></tr><tr><td>SysLogServerConfiguration</td><td>SysLogServerConfigurationComposition</td><td>获取或设置系统记录组态的所有服务器详细信息。有关SysLogServerConfiguration 属性的详细信息,请参见以下SysLogServerConfiguration 部分</td><td>读</td></tr><tr><td>SysLogAutoAcceptClient</td><td>Boolean</td><td>启用或禁用 SysLog 组态的运行时自动接受证书设置</td><td>读/写</td></tr><tr><td>SysLogClientCertificateId</td><td>Uint</td><td>表示系统记录组态的客户端证书 Id</td><td>读/写</td></tr><tr><td>SysLogTrustedCertificatesIds</td><td>String</td><td>表示系统记录组态的受信证书 Id</td><td>读/写</td></tr></table>

##### SysLogServerConfiguration 属性

SysLogServerConfiguration 表示系统记录组态的服务器组态。
• SysLogServerConfiguration Find(string sysLogServerAddress)
• SysLogServerConfiguration Create(string sysLogServerAddress, UInt16 sysLogServerPort)
<table><tr><td>特性名称</td><td>数据类型</td><td>描述</td></tr><tr><td>SysLogServerAddress</td><td>String</td><td>表示系统记录组态的服务器地址</td></tr><tr><td>SysLogServerPort</td><td>UInt16</td><td>表示系统记录组态的端口号</td></tr></table>
修改以下程序代码以启用或禁用 SysLog 组态的系统记录设置：
```cs
// To access EnableSysLog Property
var service = plc.GetService<SysLogConfigurationManager>();
service.EnableSystemLogging = true;
```
修改以下程序代码以获取或设置系统记录组态的传输协议：
```text
var service = plc chloride<SysLogConfigurationManager>();
service.EnableSystemLogging = true;
service.TransportProtocol = SysLogTransportProtocolType.TLSServerAndClientAuthentication;
```
修改以下程序代码以获取或设置系统记录组态的所有服务器详细信息：
```javascript
var service = plc.GetService<SysLogConfigurationManager>();
service.EnableSystemLogging = true;
service.SysLogServerConfiguration.Create("www.test.com", 100);
```
修改以下程序代码以启用或禁用在运行时接受证书设置：
```text
var service = plc.GetService<SysLogConfigurationManager>();
service.TransportProtocol = SysLogTransportProtocolType.TLSOnlyServerAuthentication;
plc.SetAttribute("SysLogAutoAcceptClient", true);
```
修改以下程序代码以表示系统记录组态的受信证书 Id：
```java
var service = plc chloride<SysLogConfigurationManager>();
service.EnableSystemLogging = true;
service.TransportProtocol = SysLogTransportProtocolType.TLSServerAndClientAuthentication;
plc.SetAttribute("SysLogTrustedCertificateIds", certificate.Id.ToString());
```
修改以下程序代码以表示系统记录组态的客户端证书 Id：
```java
var service = plc chloride<SysLogConfigurationManager>();
service.EnableSystemLogging = true;
service.TransportProtocol = SysLogTransportProtocolType.TLSServerAndClientAuthentication;
plc.SetAttribute("SysLogClientCertificateId", (uint)1);
```

#### 5.11.2.18 支持安全 S7 通信 TLS

• TIA Portal Openness 应用程序已连接到 TIA Portal。 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
可使用 TIA Portal Openness 设置参数实现在线连接。
这些在线连接是在可通过 OnlineProvider 服务的组态导航器访问的ConnectionConfiguration对象上建立的。该服务存在于代表 PLC 的设备项上。
```text
DeviceItem deviceItem = ...;
OnlineProvider onlineProvider = deviceItem.GetService<OnlineProvider>();
ConnectionConfiguration configuration = onlineProvider.Configuration;
```
根据 PLC 的可用连接，可通过可用连接模式进行枚举，也可指定某一连接模式。随后可为每种模式指定用于该连接类型的 PC 接口。
PcInterfaces 的查找操作有两个参数。第一个是接口板 (ConfigurationPcInterface) 的名称，此外还有接口板的编号。接口板的编号通常为“1”。

##### 可指定接口的插槽。

```cs
foreach (ConfigurationMode mode in configuration.Modes)
{
    Console.WriteLine("Mode name: {0}", mode.Name);
    foreach (ConfigurationPcInterface pcInterface in mode.PcInterfaces)
    {
    Console.WriteLine("PcInterface name: {0}", pcInterface.Name);
    Console.WriteLine("PcInterface number: {0}", pcInterface.Number);
    foreach (ConfigurationTargetInterface targetInterface in pcInterface.TargetInterfaces)
    {
    Console.WriteLine("TargetInterface: {0}", targetInterface.Name);
    }
    }
}
ConfigurationMode myMode = configuration.Modes.Find("PN/IE");
ConfigurationPcInterface myPcInterface = myMode.PcInterfaces.Find("PLCSIM", 1);
ConfigurationTargetInterface mySlot = myPcInterface.TargetInterfaces.Find("2 X3");
```
如果 PLCSIM 未运行，将不包含在 PcInterfaces 集合中。
也可以选择通过子网或网关的地址建立连接。
```cs
foreach (ConfigurationSubnet subnet in pcInterface.Subnets)
{
    Console.WriteLine("Subnet name: {0}", subnet.Name);
    foreach (ConfigurationAddress subnetAddress in subnet.Addresses)
    {
    Console.WriteLine("Subnet address: {0}", subnetAddress.Name);
    }
    foreach (ConfigurationGateway gateway in subnet.Gateways)
    {
    Console.WriteLine("Gateway name: {0}", gateway.Name);
    foreach (ConfigurationAddress gatewayAddress in gateway.Addresses)
    {
    Console.WriteLine("Gateway address: {0}", gatewayAddress.Name);
    }
}
```
随后可通过对 ConnectionConfiguration 对象进行 ApplyConfiguration 调用将这些设置应用到在线连接。系统将返回一个布尔值，指示组态是否设置成功。
```javascript
bool result; result = configuration.ApplyConfiguration(slot);
//or
result = configuration.ApplyConfiguration(subnetAddress);
//or
result = configuration.ApplyConfiguration(gatewayAddress);
```
建立连接后，可将 PLC 设为在线状态。每次ApplyConfiguration调用都是独立的，任何后续调用都将覆盖之前应用的设置。设置仅对当前会话有效，这一点与 UI 中的行为相似。如果已在 UI 中组态设置，则不需要进行ApplyConfiguration调用，在线连接将使用已提供的设置。如果设备已处于在线状态，调用 ApplyConfiguration 将抛出异常。
可使用 ConnectionConfiguration 目标上提供的 IsConfigured 属性确定 PLC 是否已组态。
```text
bool isConfigured = configuration.IsConfigured;
```
始终将组态只有一种可行组态的 PLC，因此，无需调用 ApplyConfiguration，IsConfigured 属性也将返回 True。
组态连接并进入在线状态不会影响离线或在线 PLC 的内容。用户需要将软件和/或硬件下载到在线 PLC，或从在线设备上传软件，以使 PLC 保持一致。

##### 传统通信

从 TIA Portal V17 开始，固件版本为 V2.9 的 S7-1500 PLC 通过 TI 进行通信。
通过 EnableLegacyCommunication，可使用不采用 TI 的通信。
<table><tr><td>EnableLegacyCommunication</td><td>说明</td></tr><tr><td>True</td><td>已启用通过 TI 的通信</td></tr><tr><td>false</td><td>False 已禁用通过 TI 的通信该通信类型与版本低于 V17 的 TIA Portal 中相同。</td></tr></table>
```matlab
DeviceItem deviceItem = ...;
OnlineProvider onlineProvider = deviceItem.GetService<OnlineProvider>();
ConnectionConfiguration configuration = onlineProvider.Configuration;
configuration.EnableLegacyCommunication = true;
```
仅当 PLC 端的 PLC 固件版本不低于 V2.9（硬件配置）时，才支持安全扩展。

##### 通过 TI 通信的连接参数

对于 TIA Portal V17，S7-1500 类型的 PLC 可使用固件版本 (FW) V2.9。这些 PLC 支持通过 TI进行安全通信。
“传输层安全”要求满足一定条件才能进行通信。如果未满足这些条件，需要由用户决定是否信任通信。
为此，事件处理程序可订阅ConnectionConfiguration对象的 Tl 通知。如果需要由用户决定，TIA Portal Openness 将调用该委托，客户端可进行处理。
可通过 OnlineProvider 服务的组态导航器访问“ConnectionConfiguration”对象。

##### 订阅 Tl 通知事件

要订阅 Tl 通知事件，需要在 OnlineLegitimation 上注册事件处理程序：
```text
private OnlineConfigurationDelegate m_OnlineConfigurationDelegate = null;
...
ConnectionConfiguration OnlineConfiguration = ...
m_OnlineConfigurationDelegate = OnlineCallBackMethod;
OnlineConfiguration.OnlineLegitimation += m_OnlineConfigurationDelegate;
```

##### 取消订阅 Tl 通知事件

要取消订阅 Tl 通知事件 (OnlineLegitimation)，需要注册事件处理程序：
```text
ConnectionConfiguration OnlineConfiguration = ...
m_OnlineConfigurationDelegate = OnlineCallBackMethod;
OnlineConfiguration.OnlineLegitimation -= m_OnlineConfigurationDelegate;
```

##### TlsVerificationConfiguration

当固件版本为 V2.9 或更高版本的 Plc1500 进入在线状态时，可能需要由用户决定是否应在给定情况下建立连接。在这种情况下，会在客户端程序中调用已注册的事件处理程序委托。对于给定的情况，必须检查“TlsVerificationConfiguration”的 OnlineConfiguration 参数。
TlsVerificationConfigurationSelection 的可能值有：
<table><tr><td>TlsVerificationConfigurationSelection</td><td>说明</td></tr><tr><td>NonVerified</td><td>连接未验证且不受信任</td></tr><tr><td>Trusted</td><td>连接已验证且受到信任</td></tr><tr><td>NonTrusted</td><td>连接已验证且不受信任</td></tr></table>
```cs
private void OnlineCallBackMethod(OnlineConfiguration onlineConfiguration)
{
TlsVerificationConfiguration verificationConfiguration = onlineConfiguration as TlsVerificationConfiguration;
if (verificationConfiguration != null)
{
verificationConfiguration.CurrentSelection =
TlsVerificationConfigurationSelection.Trusted;
//To establish a connection the value Trusted is necessary.
}
}
```
参数为其它值的情况下均不能进入在线状态，并会抛出用户异常。
TlsVerificationConfiguration 还支持两个属性：
<table><tr><td>方法名称</td><td>说明</td></tr><tr><td>PlcName</td><td>调用委托的 PLC 的名称。</td></tr><tr><td>VerificationInfo</td><td>发送给用户的消息。包含调用委托的原因。</td></tr></table>
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)

#### 5.11.2.19 更新模块描述

要求
• TIA Portal Openness 已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
在 TIA Portal Openness 中，会对设备项使用特定服务 ModuleDescriptionUpdater ，以将当前模块描述更新为模块的最新版本。要获取拥有服务实例的设备项，可使用特性OwnedBy。
可使用 CanUpdate 属性显示该设备项是否有新的 ConfigObject 版本可用。
<table><tr><td>属性</td><td>数据类型</td><td>描述</td></tr><tr><td>CanUpdate</td><td>bool</td><td>TRUE:有新版本可用FALSE:没有新版本</td></tr></table>
可使用操作 UpdateModuleDescription ( ) 更新设备项的 ConfigObject 版本。
<table><tr><td>动作</td><td>返回值</td><td>描述</td></tr><tr><td rowspan="2">UpdateModuleDescription</td><td>True</td><td>设备项为最新版本:• 设备项已成功更新• 设备项已经是最新版本</td></tr><tr><td>False</td><td>设备项不是最新版本:• 设备项无法更新</td></tr></table>
```cs
DeviceItem deviceItem = ...;
var descriptionUpdater = deviceItem.GetService<ModuleDescriptionUpdater>();
if (descriptionUpdater != null)
{
    if (descriptionUpdater.CanUpdate) //e.g is update module version possible
{
    bool result = descriptionUpdater.UpdateModuleDescription();
    .
    }
}
```
连接到 TIA Portal (页 90)打开项目 (页 140)

#### 5.11.2.20 支持 PLC 设备上的 UMAC

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已打开[打开项目](#打开项目)”
可使用 TIA Portal Openness 在通过用户管理访问控制 (UMAC) 保护的 PLC 设备上执行操作。所有需要合法性并支持 UMAC 的在线 PLC 功能都需要通过事件处理程序 OnlineLegitimation实现合法性。这与用于通过 TLS 进行通信的事件处理程序相同。有关 OnlineLegitimation 事件处理程序的信息，请[支持安全 S7 通信 TLS](#支持安全-S7-通信-TLS)”的“订阅 Tls 通知的事件”部分
要基于在线合法性注册事件处理程序，需要连接组态对象。可通过相应在线服务（例如OnlineProvider、FingerprintDataProvider、DownloadProvider、StationUploadProvider等）的组态导航器访问“连接组态”对象。

##### 程序代码：访问连接组态对象

要访问组态对象，请修改以下程序代码：
```matlab
...
DeviceItem deviceItem = ...;
DownloadProvider downloadProvider = deviceItem.GetService<DownloadProvider>();
ConnectionConfiguration onlineConfiguration = downloadProvider.Configuration;
...
```

##### 程序代码：订阅在线合法性的事件

要订阅在线合法性的事件通知，需要在 OnlineLegitimation 上注册事件处理程序：
```text
ConnectionConfiguration onlineConfiguration = ...;
OnlineConfigurationDelegate onlineConfigurationDelegate = OnlineCallBackMethod;
onlineConfiguration.OnlineLegitimation += onlineConfigurationDelegate;
...
private void OnlineCallBackMethod(OnlineConfiguration onlineConfiguration)
{
```
只有在 Tls 通信上下文中未进行此事件的注册时，才有必要进行注册。

##### 程序代码：取消订阅在线合法性的事件

要取消订阅在线通知事件 (OnlineLegitimation)，需要取消注册事件处理程序：
```matlab
ConnectionConfiguration onlineConfiguration = ...;
OnlineConfigurationDelegate onlineConfigurationDelegate = OnlineCallBackMethod;
onlineConfiguration.OnlineLegitimation -= onlineConfigurationDelegate;
...
private void OnlineCallBackMethod(OnlineConfiguration onlineConfiguration)
{
..
```

##### OnlineAuthenticationConfiguration

OnlineAuthenticationConfiguration 具有以下属性和方法：
<table><tr><td>OnlineAuthenticationConfiguration</td><td>描述</td></tr><tr><td>bool IsSecureCommunication{ get; }</td><td>在与 PLC 进行“安全通信”(TLS 握手)连接的情况下,该属性提供“true”。在所有其它情况下,属性都提供“false”。更多相关信息,请[下载到 PLC 设备](#下载到-PLC-设备)”</td></tr><tr><td>IList&lt;AuthenticationType&gt;GetSupportedAuthenticationTypes()</td><td>从 PLC 中通过 GetSupportedAuthenticationTypes() 获取所有支持的 AuthenticationType。</td></tr><tr><td>OnlineCredentialsOnlineCredentials { get; }</td><td>组态凭据详细信息的属性。</td></tr></table>
在OnlineAuthenticationConfiguration对象中，可使用 IsSecureCommunication 选项验证连接是否使用安全 Tls。这类似于通过 DownloadConfiguration 上传或下载的组态。
```text
OnlineAuthenticationConfiguration onlineAuthenticationConfiguration = onlineConfiguration as OnlineAuthenticationConfiguration;
if (onlineAuthenticationConfiguration != null)
{
    // Secure communication via TLS?
    if (onlineAuthenticationConfiguration.IsSecureCommunication)
    {
    ...
    }
}
```
```text
OnlineAuthenticationConfiguration onlineAuthenticationConfiguration = onlineConfiguration as OnlineAuthenticationConfiguration;
if (onlineAuthenticationConfiguration != null)
{
    IList<AuthenticationType> supportedTypes =
    onlineAuthenticationConfiguration.GetSupportedAuthenticationTypes();
    foreach (AuthenticationType supportedType in supportedTypes)
    {
    ...
    }
}
```

##### GetSupportedAuthenticationTypes() 和 AuthenticationType


##### GetSupportedAuthenticationTypes()

根据下载的 UMAC 组态，可存在不同的身份验证合法性类型。要获取支持的类型，必须调用：

##### AuthenticationType

AuthenticationType 表示可选择的身份验证类型。
要获取身份验证类型，可在 CurrentUserType 属性中获取 UserType 的 UserType 值。
<table><tr><td>AuthenticationType</td><td>属性</td><td>描述</td></tr><tr><td>UserTypeCurrentUserType{ get; }</td><td>提供 UserType,受 PLC 支持</td><td>此值可在 OnlineCredentials 中使用:UserTypePLC 支持的合法性的可能 UserType 条目包括:None - 无需合法性AnonymousUser - 作为匿名用户的合法性GlobalUser - 作为全局用户的合法性ProjectUser - 作为项目用户的合法性SingleSignOnUser - 单点登录用户PasswordOnly - 仅限采用 PLC 保护访问级别密码的传统合法性</td></tr></table>
```text
...
IList<AuthenticationType> supportedTypes =
onlineAuthenticationConfiguration.GetSupportedAuthenticationTypes();
foreach (AuthenticationType supportType in supportTypes)
{
    UserType userType = supportType.CurrentUserType;
    if (userType == UserType.ProjectUser)
    {
    ...
    }
}
...
```

##### OnlineCredentials

OnlineCredentials 具有以下属性和方法：
<table><tr><td>OnlineCredentials</td><td>动作</td><td>描述</td></tr><tr><td>void SetPassword(SecureString password)</td><td>通过 SetPassword 方法设置密码。</td><td>在 OnlineCredentials 中输入密码以获得对模块的访问权限。</td></tr><tr><td>string Name { get; set; }</td><td>通过“名称”(Name)属性获取或设置 UserName。</td><td>在 OnlineCredentials 中输入名称作为 UserName。</td></tr><tr><td>UserType Type { get; set; }</td><td>通过“类型”(Type)属性获取或设置 UserType</td><td>在 OnlineCredentials 中输入 UserType。可能值可通过 GetSupportedAuthenticationTypes() 获取</td></tr></table>
验证支持的用户类型和必要的合法性信息后，必须在 OnlineCredentials 中设置这些信息：
```cs
OnlineAuthenticationConfiguration onlineAuthenticationConfiguration = onlineConfiguration as OnlineAuthenticationConfiguration;
if (onlineAuthenticationConfiguration != null)
{
    // Check supported user types and legitimation information
    ...
    // Set the online credentials for legitimation
    OnlineCredentials onlineCredentials =
    onlineAuthenticationConfiguration.OnlineCredentials;
    SecureString password = ...;
    onlineCredentials.Type = UserType.ProjectUser;
    onlineCredentials.Name = "User1";
    onlineCredentials.SetPassword(password);
}
```
回调中无需显式合法性。合法性将在回调返回后完成。如果访问权限不足，在线操作（例如下载）将因非法连接异常而中止。

#### 5.11.2.21 支持 IP 访问功能

• TIA Portal Openness 应用程序已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
可使用 TIA Portal Openness 支持 IP 访问功能。在 TIA Portal Openness 中，会在设备项 CPU上提供新的动态属性 PlcAccessCommunicationModule。该属性为类型对象属性，因此用户可访问要为 IP 访问功能选择的 CP 对象并为该对象分配 PlcAccessCommunicationModule。如果已选择 CP，则可通过获取 PlcAccessCommunicationModule 值的方式检索 CP 对象。
```go
DeviceItem Plc = ...;
object communicationModule = Plc.GetAttribute("PlcAccessCommunicationModule");
// cP contains the object reference of a plugged CP
Plc.SetAttribute("PlcAccessCommunicationModule", cP);
```
连接到 TIA Portal (页 90)
打开项目 (页 140)

#### 5.11.2.22 访问 PLC 访问控制组态提供程序

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已打开
[打开项目](#打开项目)”
简介
可使用 TIA Portal Openness 中的 PlcAccessControlConfigurationProvider 服务，以在运行时启用和禁用访问控制组态。
方法
PlcAccessControlConfigurationProvider 服务提供了一个名为  
PlcAccessControlConfiguration 的属性，该属性支持以下功能来组态访问控制组态。
<table><tr><td>方法名称</td><td>返回 Datatype</td><td>描述</td></tr><tr><td>GetAttribute(string attributeName)</td><td>integer</td><td>用于获取 PlcAccessControlConfiguration</td></tr><tr><td>SetAttribute(string attributeName, int configuration)</td><td>void</td><td>用于设置 PlcAccessControlConfiguration</td></tr></table>
说明
固件版本为 3.1 及更高版本的所有 S7-1500 PLC 均支持 PlcAccessControlConfiguration。
GetAttribute() 方法支持以下参数以获取 PlcAccess ControlConfiguration：
<table><tr><td>参数名称</td><td>数据类型</td><td>描述</td></tr><tr><td>attributeName</td><td>string</td><td>指定参数的名称,例如这种情况下的“PlcAccessControlConfiguration”。可能的返回枚举项为:DisabledEnabledWithAccessControlEnabledWithAccessControlViaAccessLevel</td></tr></table>
SetAttribute() 方法支持以下参数以设置 PlcAccess ControlConfiguration：
<table><tr><td>参数名称</td><td>数据类型</td><td>描述</td></tr><tr><td>attributeName</td><td>string</td><td>指定参数的名称,例如这种情况下的“PlcAccessControlConfiguration”。</td></tr><tr><td>configuration</td><td>可能的返回枚举项为:DisabledEnabledWithAccessControlEnabledWithAccessControlViaAccessLevel</td><td>有效的 Plc 访问控制组态。对于无效的场景,返回 void,这将按异常处理。</td></tr></table>
枚举
PlcAccessControlConfiguration 提供以下枚举值及其说明：
<table><tr><td>枚举</td><td>值</td><td>描述</td></tr><tr><td>Disabled</td><td>0</td><td>通过自动化系统访问 PLC 时没有任何更改。</td></tr><tr><td>EnabledWithAccessCont rol</td><td>2</td><td>访问 PLC 的不同模式(AccessLevel、WebServer、OPCUA)不会有单独的组态。</td></tr><tr><td>EnabledWithAccessCont rolViaAccessLevel</td><td>3</td><td>访问 PLC 的不同模式(如 WebServer、OPCUA)不会有单独的组态,但可通过访问级别密码访问 PLC。</td></tr></table>

##### 程序代码：GetAttribute()

```javascript
// Example to use 'GetAttribute'
PlcAccessControlConfigurationProvider provider =
plc chloride<PlcAccessControlConfigurationProvider>();
var configuration = provider.GetAttribute("PlcAccessControlConfiguration");
```

##### 程序代码：SetAttribute()

```text
// Example to use 'SetAttribute'
PlcAccessControlConfigurationProvider provider =
plc chloride
<PlcAccessControlConfigurationProvider>();
provider.SetAttribute("PlcAccessControlConfiguration",
PlcAccessControlConfiguration.EnabledWithAccessControlViaAccessLevel);
```

#### 5.11.2.23 设置显示密码

• TIA Portal Openness 应用程序已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
可使用 TIA Portal Openness 设置显示保护密码。可使用方法 SetPassword(SecureStringpassword) 设置显示保护密码，其中密码的参数将是 SecureString。Openness 中不需要确认密码，因此不提供确认密码。
满足以下前提条件后，将提供此功能。
• PLC 具有“显示”实例。
• “显示”支持“密码”保护功能。有些情况下（例如软件 PLC），显示可用，但密码保护不可用。
修改以下程序代码以获取拥有服务实例的设备项，可使用特性 OwnedBy。
DisplayProtection displayProtection = plcDisplay.GetService<DisplayProtection>(); var displayDeviceItem = displayProtection.OwnedBy;
修改以下程序代码以设置显示保护密码：
displayProtection.SetPassword(someSecuredString); //Sets the string someSecuredString as the CPU display protection password.
软件控制器有显示子模块，但不支持任何显示保护。因此，在 TIA Portal Openness 中，SetPassword 功能不可用于软件控制器的显示子模块。
连接到 TIA Portal (页 90)
打开项目 (页 140)

#### 5.11.2.24 访问 Web 服务器和 OPC UA 用户管理

• TIA Portal Openness 应用程序已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
可使用 TIA Portal Openness 访问 Web 服务器以及 PLC 的 OPC UA 子模块。可以为 Web 服务器和 PLC 的 OPC UA 子模块添加最大数量的用户。用户具有用户名和密码。
```text
WebServerUserManagement
{
Navigators WebServerUsers
{
WebServerUserComposition
}
}
该服务提供一个名为 WebServerUsers 的导航程序，通过该导航程序，可获取用于管理 WebServerUser 实例的 WebServerUserComposition。
```

##### Web 服务器上的用户管理

仅当已在模块上激活 Web 服务器时，才能在 Web 服务器上为所有支持的设备执行添加用户、删除用户以及设置密码等操作。
如果未激活 Web 服务器，添加、删除和设置操作时将发生
EngineeringTargetInvocationException，但仍可执行读操作。
WebServerUserManagement 服务仅可用于受支持设备的 PLC 实例。对于其它不受支持的设备，该服务将为 null。
```text
WebServerUserComposition
{
    WebServerUser Find(string username);
    void Create(string username, WebserverUserPermissions permissions, SecureString password);
}
WebServerUser
{
    string UserName{get;}
    WebserverUserPermissions Permissions {get;set;}
    void Delete();
    void SetPassword(SecureString password);
}
```

##### 程序代码：对 WebServerUserComposition 的操作

修改以下程序代码以搜索 Web 服务器用户：
WebServerUserComposition webServerUserComposition = WebServerUserManagement.WebServerUsers; WebServerUser user1 = webServerUserComposition.Find("user1");
修改以下程序代码，以创建具有 Web 服务器用户权限的新 Web 服务器用户：
```javascript
WebServerUserComposition webServerUserComposition = WebServerUserManagement.WebServerUsers;
WebServerUser user1 = webServerUserComposition.Create("user1", WebserverUserPermissions.ReadTagStatus, someSecureString);
```
修改以下程序代码以删除 Web 服务器用户：
```javascript
WebServerUserComposition webServerUserComposition = WebServerUserManagement.WebServerUsers;
WebServerUser user1 = webServerUserComposition.Find("user1");
user1.Delete();
```
修改以下程序代码，以将用户的当前密码替换为新密码：
```javascript
WebServerUserComposition webServerUserComposition = WebServerUserManagement.WebServerUsers;
WebServerUser user1 = webServerUserComposition.Find("user1");
user1.SetPassword(someSecureString);
```

##### OPC UA 上的用户管理

仅当 OPC UA 服务器已激活、且已启用用户名和密码身份验证时，才能在 OPC UA 服务器上执行添加用户、删除用户以及设置密码等操作。
如果不满足这些条件，操作将发生 EngineeringTargetInvocationException，且错误详细信息会指出需要启用身份验证。
OpcUaUserManagement 服务将可用于 PLC 的 OPC UA 子模块上。该服务将可用于为设备项提供 OPC UA 子模块的所有受支持设备。在其它情况下，服务将返回 null。
```text
OpcUaUserManagement
{
Navigators OpcUaUsers
{
OpcUaUserComposition
}
}
```
该服务提供一个名为 OpcUaUsers 的导航程序，可通过该导航程序获取OpcUaUserComposition。组成管理 OpcUaUser 实例：
```text
OpcUaUserComposition
{
    OpcUaUser Find(string username);
    void Create(string username, SecureString password);
}
OpcUaUser
{
    string UserName{get;}
void Delete();
void SetPassword(SecureString password);
}
```

##### 程序代码：对 OpcUaUserComposition 的操作

修改以下程序代码以搜索 OpcUaUser：
OpcUaUserComposition opcUaUserComposition = opcUaUserManagement.OpcUaUsers; OpcUaUser user1 = opcUaUserComposition.Find("user1");
修改以下程序代码以创建新 OpcUaUser：
OpcUaUserComposition opcUaUserComposition = opcUaUserManagement.OpcUaUsers; opcUaUserComposition.Create("user1", someSecureString);
修改以下程序代码以删除 OpcUaUser：
```javascript
OpcUaUserComposition opcUaUserComposition = opcUaUserManagement.OpcUaUsers;
OpcUaUser user = opcUaUserComposition.Find("user1");
user.Delete();
```
修改并使用以下程序代码，将当前密码替换为提供的密码：
OpcUaUserComposition opcUaUserComposition = opcUaUserManagement.OpcUaUsers; OpcUaUser user = opcUaUserComposition.Find("user1"); user.SetPassword(someSecureString);
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)

### 5.11.3 块


#### 5.11.3.1 查询“程序块”组

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。请[打开项目](#打开项目)
• 已在项目中确定 PLC。
程序代码
修改以下程序代码以查询“程序块”(Program blocks) 组：
```text
private static void GetBlockGroupOfPLC(PlcSoftware plcsoftware)
//Retrieves the system group of a block
{
    PlcBlockSystemGroup blockGroup = plcsoftware.BlockGroup;
}
```

#### 5.11.3.2 查询系统块的系统组

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)

##### 程序代码：

修改以下程序代码以确定系统为系统块创建的组：
```cs
PlcSoftware plcSoftware = ...
foreach (PlcSystemBlockGroup systemGroup in plcSoftware.BlockGroup.SystemBlockGroups)
{
    foreach (PlcSystemBlockGroup group in systemGroup.Groups)
    {
    PlcBlockComposition pbComposition = group.Blocks;
    foreach (PlcBlock block in pbComposition)
    {
    //add your code here
    }
    }
}
```

#### 5.11.3.3 枚举系统子组

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。请[打开项目](#打开项目)

##### 程序代码：枚举所有系统子组

修改以下程序代码以枚举所有系统块的系统子组：
```cs
//Retrieves the system generated group for system blocks
private static void GetSystemgroupForSystemblocks(PlcSoftware plcSoftware)
{
    PlcSystemBlockGroupComposition systemBlockGroups =
    plcSoftware.BlockGroup.SystemBlockGroups;
    if (systemBlockGroups.Count != 0)
    {
    PlcSystemBlockGroup sbSystemGroup = systemBlockGroups[0];
    foreach (PlcSystemBlockGroup group in sbSystemGroup.Groups)
    {
    EnumerateSystemBlockGroups(group);
    }
    }
}
private static void EnumerateSystemBlockGroups(PlcSystemBlockGroup systemBlockGroup)
{
    foreach (PlcSystemBlockGroup group in systemBlockGroup.Groups)
    {
    // recursion EnumerateSystemBlockGroups(group);
    }
}
```

##### 程序代码：访问特定子组

修改以下程序代码以访问特定子组：
```text
private static void AccessSbGroup(PlcSystemBlockGroup systemBlockGroup)
{
    PlcSystemBlockGroup group1 = systemBlockGroup.Groups.Find("User group XYZ");
    PlcSystemBlockGroup group2 = group1.Groups.Find("User group ZYX");
}
```
添加外部文件 (页 580)

#### 5.11.3.4 枚举用户自定义的块组

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
• 已在项目中确定 PLC。
应用
子组将以递归形式考虑在内，以进行枚举。

##### 程序代码：枚举所有组

修改以下程序代码以枚举用户自定义的块组：
```cs
//Enumerates all block user groups including sub groups
private static void EnumerateAllBlockGroupsAndSubgroups(PlcSoftware plcsoftware)
{
    foreach (PlcBlockUserGroup blockUserGroup in plcsoftware.BlockGroup.Groups)
    {
    EnumerateBlockUserGroups(blockUserGroup);
    }
}
private static void EnumerateBlockUserGroups(PlcBlockUserGroup blockUserGroup)
{
    foreach (PlcBlockUserGroup subBlockUserGroup in blockUserGroup.Groups)
    {
    EnumerateBlockUserGroups(subBlockUserGroup);
    // recursion
    }
}
```
程序代码：访问组
修改以下程序代码以访问所选的用户自定义块组：
```cs
//Gives individual access to a specific block user group
private static void AccessBlockusergroup(PlcSoftware plcsoftware)
{
    PlcBlockUserGroupComposition userGroupComposition = plcsoftware.BlockGroup.Groups;
    PlcBlockUserGroup plcBlockUserGroup = userGroupComposition.Find("MyUserfolder");
}
```

#### 5.11.3.5 枚举所有块

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
• 已在项目中确定 PLC。
如果已知程序块名称，则可对其进行针对性访问。
程序代码：枚举所有块
修改以下程序代码以枚举所有块组的块：
```groovy
private static void EnumerateAllBlocks(PlcSoftware plcsoftware)
//Enumerates all blocks
{
    foreach (PlcBlock block in plcsoftware.BlockGroup.Blocks)
    {
    // Do something...
    }
}
```
程序代码：访问特定块
修改以下程序代码以访问特定块：
```cs
private static void AccessASingleBlock(PlcSoftware plcsoftware)
//Gives individual access to a block
{
    // The parameter specifies the name of the block
    PlcBlock block = plcsoftware.BlockGroup.Blocks.Find("MyBlock");
}
```

#### 5.11.3.6 查询块/用户数据类型的信息

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
应用
TIA Portal Openness API 支持针对程序和数据块以及用户数据类型查询以下信息：
• UTC 时间格式的时间戳。
通过时间戳检查以下内容：
– 最后一次编译块的时间。
– 最后一次更改块的时间。

##### • “一致性”(Consistency) 属性

在以下情况下，将“一致性”(Consistency) 属性设置为“True”：
– 块已编译成功。
– 块在编译后尚未更改。
– 外部对象未进行任何需要重新编译的更改。
• 使用的编程语言（仅限程序和数据块）
• 块编号
• 块名称
• 块作者
• 块系列
```text
- 块标题
- 块版本
更多详细信息，请[TIA Portal Openness 对象模型的块和类型](#TIA-Portal-Openness-对象模型的块和类型)。
```
修改以下程序代码以查询上述信息：
```cs
private static void GetPlcBlockInformation(PlcSoftware plcSoftware)
{
    PlcBlock plcBlock = plcSoftware.BlockGroup.Blocks.Find("MyBlock");
    // Read information
    DateTime compileDate = plcBlock.CompileDate;
    DateTime modifiedDate = plcBlock.ModifiedDate;
    bool isConsistent = plcBlock.IsConsistent;
    int blockNumber = plcBlock.Number;
    string blockName = plcBlock.Name;
    ProgrammingLanguage programmingLanguage = plcBlock.ProgrammingLanguage;
    string blockAuthor = plcBlock.HeaderAuthor;
    string blockFamily = plcBlock.HeaderFamily;
    string blockTitle = plcBlock.HeaderName;
    System.Version blockVersion = plcBlock.HeaderVersion;
}
```
导入组态数据 (页 1397)

#### 5.11.3.7 设置和删除块的保护

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。[打开项目](#打开项目)”
• PLC 未在线。
可使用 TIA Portal Openness 通过 PlcBlockProtectionProvider 类和
PlcBlockProtectionProvider 服务设置或删除块的密码保护。可在满足以下条件的块上访问PlcBlockProtectionProvider 服务：
• 块受到专有知识保护
• 块是一个代码块或全局 DB
• 必须编译块
• 块在当前 PLC 中受支持或可编辑
• 块不是只读内容
• 块不受专有技术保护
• 块未处于在线状态
• 块不是 CPU-DB
• 块未采用典型加密语言，ProDiag 或 ProDiag-OB
• 块不是经过加密的典型导入块
如果块不满足所有条件，则会通过 GetService() 方法返回空引用。

##### 保护块

使用 Protect() 方法设置保护编程块的密码。

##### void Protect(SecureString password)

以下情况中，会出现错误：
• 尝试保护一个已受到保护的块：将出现 EngineeringTargetInvocationException，并显示消息“不能保护已受到保护的对象”(You can't protect an already protected object)。
• 尝试使用空字符串作为密码进行保护：将出现 EngineeringTargetInvocationException，并显示消息“密码未指定”(Password was not specified)。
• 尝试在故障安全程序受密码保护的情况下保护故障安全块：将出现EngineeringTargetInvocationException。
• 尝试在块未调用时保护故障安全块：将出现 EngineeringTargetInvocationException。

##### 取消对块的保护

使用 Unprotect() 方法可删除保护编程块的密码。
```go
void Unprotect(SecureString password)
```
以下情况中，会出现错误：
• 尝试取消保护一个已受到保护的块：将出现 EngineeringTargetInvocationException，并显示消息“不能取消对未受保护的对象的保护”(You can't unprotect an object withoutprotection)。
• 尝试取消保护时使用的密码错误：将出现 EngineeringTargetInvocationException，并显示消息“使用的密码被拒绝”(The used password was refused)。
• 尝试使用空字符串作为密码进行保护：将出现 EngineeringTargetInvocationException，并显示消息“密码未指定”(Password was not specified)。
```text
PlcBlock block = ...;
PlcBlockProtectionProvider protectionProvider =
block.GetService<PlcBlockProtectionProvider>();
if (protectionProvider != null)
{
    // ...
    // perform know-how protection related operations here
}
```

##### 检查无效字符

通过 Protect() 方法保护块时，可使用包括退格、跳格等在内的任意字符。提交的用于保护块的密码是 SecureString。可使用 GetInvalidPasswordCharacters() 检查提供的密码是否包含无效字符。
```cs
SecureString CreatePasswordString(ProtectionProvider protectionProvider, IEnumerable<char> contentCharacters)
{
    IList<char> invalidCharacters = protectionProvider.GetInvalidPasswordCharacters();
    SecureString password = new SecureString();
    foreach(char ch in contentCharacters)
    {
    if (!invalidCharacters.Contains(ch))
    {
    password.AppendChar(ch);
    }
    else
    {
    // at least one of the content characters is not valid
    // signal an error - e.g. throw an exception
    ...
    }
    }
    return password;
}
```
以下情况中，会出现错误：
• 尝试取消保护一个已受到保护的块：将出现 EngineeringTargetInvocationException，并显示消息“不能取消对未受保护的对象的保护”(You can't unprotect an object withoutprotection)。
• 尝试取消保护时使用的密码错误：将出现 EngineeringTargetInvocationException，并显示消息“使用的密码被拒绝”(The used password was refused)。
• 尝试使用空字符串作为密码进行保护：将出现 EngineeringTargetInvocationException，并显示消息“密码未指定”(Password was not specified)。

#### 5.11.3.8 删除块

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。请[打开项目](#打开项目)
• PLC 未处于在线状态。
修改以下程序代码以删除块：
```cs
//Runs through block group and deletes blocks
private static void DeleteBlocks(PlcSoftware plcsoftware)
{
    PlcBlockSystemGroup group = plcsoftware.BlockGroup;
    // or BlockUserGroup group = ...;
    for (int i = group.Blocks.Count - 1; i >= 0; i--)
    {
    PlcBlock block = group.Blocks[i];
    if (block != null)
    {
    block.Delete();
    }
    }
}
```
导入组态数据 (页 1397)

#### 5.11.3.9 创建块组

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。请[打开项目](#打开项目)
修改以下程序代码以创建块组：
```text
private static void CreateBlockGroup(PlcSoftware plcsoftware)
//Creates a block group
{
    PlcBlockSystemGroup systemGroup = plcsoftware.BlockGroup;
    PlcBlockUserGroupComposition groupComposition = systemGroup.Groups;
    PlcBlockUserGroup myCreatedGroup = groupComposition.Create("MySubGroupName");
}
```
[导入组态数据](#导入组态数据)

#### 5.11.3.10 删除块组

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。请[打开项目](#打开项目)
• PLC 未处于在线状态。
修改以下程序代码以删除块组：
```cs
// Deletes user groups from PlcBlockSystemGroup or PlcBlockUserGroup
private static void DeleteBlockFolder(PlcSoftware plcSoftware)
{
    PlcBlockUserGroup group = plcSoftware.BlockGroup.Groups.Find("myGroup");
    //PlcBlockSystemGroup group = plcSoftware.BlockGroup;
    PlcBlockUserGroupComposition subgroups = group.Groups;
    PlcBlockUserGroup subgroup = subgroups.Find("myUserGroup");
    if (subgroup != null)
    {
    subgroup.Delete();
    }
}
```
导入组态数据 (页 1397)

#### 5.11.3.11 访问所有块的属性

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。[打开项目](#打开项目)”
可通过 TIA Portal Openness 使用 SetAttribute() 和 SetAttributes() 方法设置适用于所有块的属性。
SetAttributes() 可用于支持可写 openness 属性的所有对象类型。对于一个输入项，则采用SetAttribute 形式。
参数检查：
• 在全局 PE 基础架构处理第一个条目之前，完成初始检查：检查输入项是否有相同且有效的属性名称，以及是否存在数据类型不匹配。同一属性不能由一个 SetAttributes 设置两次
• 运行 SetAttributes 期间进行序列检查。处理顺序与输入列表元素的顺序相同
SetAttributes 仅用于一个事务。如果无法设置输入列表的属性，则属性值保持不变。
SetAttributes 按参数列表中显示的顺序设置属性。参数可彼此相关，也可彼此独立。如果一个参数与列表中的前面参数之一相关，则根据另一个属性的当前值（而不是调用时的原始值）检查和评估此参数。如果无法执行 SetAttributes，则会显示错误详细信息。错误消息包含第一个属性名称及其无法进行管理设置的值以及原因。
以下程序代码示例基于两个属性 AutoNumber 和 Number（使用 SetAttribute() ）给出（请[导出块](#导出块)”了解所有适用于块的属性）。
程序代码：SetAttribute
```javascript
...
PlcBlockGroup blockFolder = YourUtilities.GetFolder();
var block = blockFolder.Blocks.Find("Block_1");
    if ((bool)block.GetAttribute("AutoNumber") == true)
    {
    block.SetAttribute("AutoNumber", false);
    }
    block.SetAttribute("Number", 2);
```

##### 程序代码：SetAttributes

```cs
PlcBlock block = SelectBlock("MC-Servo");
if (block != null)
{
    IList<KeyValuePair<string, object>> list = new List<KeyValuePair<string, object>>( )
    {
    new KeyValuePair<string, object>("DataExchangeMode", OBDataExchangeMode.Synchronous), new KeyValuePair<string, object>("SynchronousApplicationCycleTime", (float)69)
    };
    try
    {
    block.SetAttributes(list);
    }
    catch (EngineeringException e)
    {
    Console.WriteLine("Exception: " + e.Message);
    }
}
```

#### 5.11.3.12 创建 ProDiag-FB

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
[打开项目](#打开项目)”
可使用 PLCBlock 组合的创建操作来创建包含以下参数的 ProDiag FB。
1. 名称
2. 自动编号标记

##### 3. Number

– 如果“自动编号标志”为真，则在空闲时设置给定的块编号，其它情况下将生成新的块
– 如果“自动编号标志”为假，则将为块设置给定的块编号

##### 4. 编程语言

– 使用 ProDiag 编程语言调用创建操作，随后将创建一个不带 IDB 的新 FB。
– 使用 ProDiag 的 IDB 调用创建操作，随后将创建 ProDiag 的 IDB。
– 在任何其他不受支持的情况下，会出现可恢复的异常情况。

##### 程序代码：创建 ProDiag-FB

```java
PlcSoftware plc = ...;
PlcBlockGroup blockFolder = plc.BlockGroup;
PlcBlockComposition blockComposition = blockFolder.Blocks;
if (blockComposition != null)
{
    string fbName = "ProDiag_Block";
    bool isAutoNumber = true;
    int number = 1;
    var progLang = ProgrammingLanguage.ProDiag;
    FB block = blockComposition.CreateFB(fbName, isAutoNumber, number, progLang);
    string iDBName="ProDiag_IDB";
    string instanceOfName = fbName;
    InstanceDB iDbBlock = blockComposition.CreateInstanceDB(iDBName, isAutoNumber, number, instanceOfName);
```
访问 ProDiag-FB 的监控和属性 (页 574)

#### 5.11.3.13 访问 ProDiag-FB 的监控和属性

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
[打开项目](#打开项目)”

##### 访问 User-FB 的监控

可使用 TIA Portal Openness 访问 FB 块的监控。每个 FB 都有包含经典 PLC 和 Plus PLC 的监控列表。AssignedProDiagFB（位于
InstanceDB）可通过属性 AssignedProDiagFB 设置（[导出块](#导出块)”）。
可使用 GetAttribute(), GetAttributes()、 and SetAttribute() 方法访问属性。
不能在 TIA Portal Openness 中使用 SetAttributes() 设置多个属性。如果尝试使用SetAttributes() 设置多个属性，TIA Portal Openness 中将抛出异常。

##### 程序代码：访问 ProDiag-FB 的监控

```matlab
...
PlcBlock iDB = plc.BlockGroup.Blocks.Find("FB_Block_DB");
string fbName = iDB.GetAttribute("InstanceOfName").ToString();
FB fb = (FB)plc.BlockGroup.Blocks.Find(fbName);
if (fb.Supervisions.Count > 0) Console.WriteLine("Contains supervisions");
else
Console.WriteLine("Does not contains supervisions");
...
```
程序代码：获取并设置 IDB 中所分配的 ProDiag-FB
```matlab
...
PlcBlockGroup blockFolder = plc.BlockGroup;
PlcBlock instanceDB = blockFolder.Blocks.Find("IDB");
PlcBlock plcProdiag = blockFolder.Blocks.Find("block_Prodiag");
instanceDB.SetAttribute("AssignedProDiagFB", plcProdiag.Name);
var assignedProDiagFB = instanceDB.GetAttribute("AssignedProDiagFB");
...
```
创建 ProDiag-FB (页 573)

#### 5.11.3.14 为 DB 和变量表分配 ProDiag FB

• TIA Portal Openness 应用程序已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
可使用 TIA Portal Openness 通过 GetAttribute/SetAttribute 方法获取和设置为全局 DB 和TagTable 中的成员分配的 proDiagFB 值。
Siemens.Engineering.SW.Blocks.Interface.Member 类型名称提供以下属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>访问权限</td></tr><tr><td>名称</td><td>字符串</td><td>读取</td></tr><tr><td>AssignedProDiagFB</td><td>字符串</td><td>读/写</td></tr></table>

##### 程序代码：从 DB 成员和变量成员获取 proDiagFB 值

修改以下程序代码以获取 UDT 不同实例中的 prodiagFB（不考虑 UDT 是否具有监控条件）：
```cs
//Simple UDT instance
MemberComposition gdbMembers = dataBlock.Interface.Members;
Member member = gdbMembers.Find("SimpleUdtInstanceMember");
object proDiagFB = member.GetAttribute("AssignedProDiagFB");
//Array of UDT Instance
Member member = dataBlock.Interface.Members.Find("ArrayUdtMember.ArrayUdtMember[0]");
object proDiagFB = member.GetAttribute("AssignedProDiagFB");
//UDT instance inside Struct
Member member = dataBlock.Interface.Members.Find("structMember.UdtInstanceMember");
object proDiagFB = member.GetAttribute("AssignedProDiagFB");
//UDT Instance inside Array of Struct
MemberComposition gdbMembers = dataBlock.Interface.Members;
Member member =
gdbMembers.Find("ArrayOfStructMember.ArrayOfStructMember[0].UdtInstanceMember");
object proDiagFB = member.GetAttribute("AssignedProDiagFB");
```
修改以下程序代码以获取 tagTable 中的 prodiagFB：
```text
// UDT Instance in TagTable
PlcTagTable tagTable = plc.TagTableGroup.TagTables.Find("Tag table_1");
PlcTag tag = tagTable.Tags.Find("Tag_1");
object proDiagFB = tag.GetAttribute("AssignedProDiagFB");
```

##### 程序代码：将 proDiagFB 值设为 DB 和变量成员

修改以下程序代码以将分配的 ProdiagFB 属性设置为 DB 中的成员：
```cs
//Simple UDT instance
MemberComposition gdbMembers = dataBlock.Interface.Members;
Member member = dataBlock.Interface.Members.Find("SimpleUdtInstanceMember");
member.SetAttribute("AssignedProDiagFB", "ProDiagFBName");
//Array of UDT Instance
Member member = dataBlock.Interface.Members.Find("ArrayUdtMember.ArrayUdtMember[0]");
member.SetAttribute("AssignedProDiagFB", "ProDiagFBName");
//UDT instance inside Struct
Member member = dataBlock.Interface.Members.Find("structMember.UdtInstanceMember");
member.SetAttribute("AssignedProDiagFB", "ProDiagFBName");
//UDT Instance inside Array of Struct
Member member =
dataBlock.Interface.Members.Find("ArrayOfStructMember.ArrayOfStructMember[0].UdtInstanceMember");
member.SetAttribute("AssignedProDiagFB", "ProDiagFBName");
```
修改以下程序代码以将分配的 ProdiagFB 属性设置为变量成员：
```javascript
// UDT Instance in TagTable
var tagTable = plc.TagTableGroup.TagTables.Find("Tag table_1");
var tag = tagTable.Tags.Find("Tag_1");
tag.SetAttribute ("AssignedProDiagFB ", "ProDiagFBName");
```
ProDiagFB 的 GetAttribute 和 SetAttribute 属于动态属性，仅对全局 DB 和变量表中的 UDT 实例有效。
简单数据类型（例如整型、字符串等）以及派生数据类型（例如结构体、数组）、所有系统定义的类型、用户常量和系统常量类型等对象不支持此属性。
如果尝试为无效对象获取/设置属性，将抛出异常。
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)

#### 5.11.3.15 读取 ProDiag-FB 块和属性

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已通过 TIA Portal Openness 应用程序打开一个项目请[打开项目](#打开项目)”
可使用 TIA Portal Openness 读取 ProDiag 功能块版本以及其他与 ProDiag 相关的属性值，使用GetAttribute ( ) 和 GetAttributes ( ) 方法读取现有的 ProDiag FB 语言特定属性。
Openness 中的 ProDiag-FB 支持以下属性：
<table><tr><td>属性</td><td>类型</td></tr><tr><td>ProDiagVersion</td><td>版本</td></tr><tr><td>InitialValueAcquisition</td><td>bool</td></tr><tr><td>UseCentralTimeStamp</td><td>bool</td></tr></table>
连接到 TIA Portal (页 90)
打开项目 (页 140)

#### 5.11.3.16 “正在导出 ProDiag”报警消息

• TIA Portal Openness 已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已打开
[打开项目](#打开项目)”
可在 TIA Portal Openness 中使用 CodeBlock 的 ExportProDIAGInfo() 来以 csv 格式导出特定ProDiag 块的报警消息。得到的输出可在 Microsoft Excel 中
打开。
要以 csv 格式导出 ProDiag-块，应确保 ProDiag-FB 的编程语言为“ProDiag”，否则将抛出可恢复异常。

##### 导出文件

ProDiag 导出文件的内容包含由十六进制格式的客户端报警 ID 和监控 ID 组成的标识。第二列包括监控类别的优先级。
所导出文件的内容示例如下所示。
<table><tr><td></td><td>A</td><td>B</td><td>C</td><td>D</td><td>E</td><td>F</td><td>G</td><td>H</td><td>I</td><td>J</td><td>K</td></tr><tr><td>1</td><td>Identification</td><td>Priority</td><td>Alarm text</td><td>Information text</td><td>Additional text 1</td><td>Additional text 2</td><td>Additional text 3</td><td>Additional text 4</td><td>Additional text 5</td><td>Additional text 6</td><td>Additional text 7</td></tr><tr><td>2</td><td>1</td><td>0</td><td>SubCategory1: SubCategory2: Message: PLC_6</td><td>Default_SupervisionFB : 2</td><td></td><td>1 %JO 0 : globalTag : tag comment</td><td>@4%1.2@</td><td></td><td></td><td></td><td></td></tr><tr><td>3</td><td>18</td><td>0</td><td>Error text: Default_SupervisionFB : 24: LAD_DB :</td><td></td><td></td><td>SubCategory1: SubCategory2</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>4</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>
```cs
private static void ExportProDiagBlock(PlcBlock plcBlock)
{
    FB functionBlock = plcBlock as FB;
    if (functionBlock != null && functionBlock.ProgrammingLanguage == ProgrammingLanguage.ProDiag && functionBlock.IsConsistent)
    {
    // Define absolute directory path where the CSV files will be stored
    string directoryPath = Path.Combine(@"D:\Temp\ProDiagInfos", functionBlock.Name);
    DirectoryInfo directoryInfo = new DirectoryInfo(directoryPath);
    // Export the alarm messages of a ProDiag block in CSV format
    functionBlock.ExportProDIAGInfo(directoryInfo);
    }
}
```

#### 5.11.3.17 添加外部文件

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已通过 TIA Portal Openness 应用程序打开一个项目：请[打开项目](#打开项目)
可以向 PLC 添加外部文件。此外部文件存储在文件系统的指定路径下。
支持以下格式：
• STL • SCL • DB • UDT
```text
说明
不支持访问“外部源文件”(External source files) 文件夹中的组。
如果指定的文件扩展名不是 *.AWL、*.SCL、*.DB* 或 *.UDT，则会发生异常。
```
修改以下程序代码以在“外部源文件”(External source files) 文件夹中创建块的外部文件。
```text
private static void CreateBlockFromFile(PlcSoftware plcSoftware)
// Creates a block from a AWL, SCL, DB or UDT file
{
    PlcExternalSource externalSource =
    plcSoftware.ExternalSourceGroup.ExternalSources.CreateFromFile("SomeBlockNameHere", "SomePathHere");
}
```

#### 5.11.3.18 生成块的源文件

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。[打开项目](#打开项目)”
• PLC 未在线。
TIA Portal Openness API 接口支持生成 STL 或 SCL 块、数据块和 PLC 类型（用户数据类型）的 UTF-8 格式源文件。要生成块的源文件，调用 PlcExternalSourceSystemGroup 实例上的 GenerateSource 方法。
生成的源文件的大小取决于此函数的生成选项：
```text
- GenerateOptions.None
仅生成提供的块的源文件。
```
• GenerateOptions.WithDependencies生成包括所有从属对象的源文件。
接口 Siemens.Engineering.SW.ExternalSources.IGenerateSource 指示可以生成源。
块仅支持 STL 和 SCL 编程语言。在以下情况下会发生异常：
• 编程语言不是 STL 或 SCL
• 目标位置已存在同名文件
用户数据类型仅支持“*.udt”文件扩展名。在以下情况下会发生异常：
• 对于 DB，文件扩展名不是“*.db”
• 对于 STL 块，文件扩展名不是“*.awl”
• 对于 SCL 块，文件扩展名不是“*.scl”
修改以下程序代码，根据块和类型生成源文件：
```text
PlcExternal质量安全Group.GenerateSource(IEnumerable<IGenerateSource> plcBlocks, FileInfo sourceFile, GenerateOptions generateOptions);
// ...
// examples
// ...
var blocks = new List<PlcBlock>() {block1};
var fileInfo = new FileInfo(@"C:\temp\SomePathHere.scl");
PlcExternal质量安全Group systemGroup = ...;
systemGroup.GenerateSource(blocks, fileInfo, GenerateOptions.WithDependencies);
// exports all blocks and with all their dependencies(e.g. called blocks, used DBs or UDTs)
// as ASCII text into the provided source file.
// ...
// or
// ...
var types = new List<PlcType>() {udt1};
var fileInfo = new FileInfo(@"C:\temp\SomePathHere.udt");
PlcExternal质量安全Group systemGroup = ...;
systemGroup.GenerateSource(types, fileInfo, GenerateOptions.WithDependencies);
// exports all data types and their used data types into the provided source file.
// ...
```
[导入组态数据](#导入组态数据)

#### 5.11.3.19 从源生成块

• TIA Portal Openness 应用程序已连接到 TIA Portal。 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。请[打开项目](#打开项目)”
• PLC 未处于在线状态。
可以从“外部源文件”(External source files) 组的所有外部文件生成块。仅支持格式为 ASCI的外部文件。
说明
现有块将被覆盖。
如果在调用期间发生错误，则会发生 Exception。在 TIA Portal Openness V18 之前，每个错误消息的前 256 个字符将包含在 Exception 的通知中。对于 TIA Portal Openness V18，将返回消息的前 4096 个字符。
执行 GenerateBlocksFromSource 方法前，会将项目复位到处理状态。
修改以下程序代码以在“外部源文件”(External source files) 组的所有外部文件中生成块。
```text
// Creates a block from an external source file
PlcSoftware plcSoftware = ...;
foreach (PlcExternalSource plcExternalSource in
plcSoftware.ExternalSourceGroup.ExternalSources)
{
    plcExternalSource.GenerateBlocksFromSource();
}
```

#### 5.11.3.20 由已知源格式的源生成

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
•  项目已经打开。
[打开项目](#打开项目)”
• PLC 未处于在线状态
TIA Portal Openness API 接口支持生成块和 UDT 对象。有些情况下，生成的块和 UDT 编译失败。
通常是某些部分缺失或无效，从而使块和 UDT 不兼容：
• 引用不存在的类型
• 所用符号缺失
GenerateBlocksFromSource() 未能生成 UDT 和块，结果如下：
• 抛出可恢复的异常
• 将生成的错误消息包含在异常的消息中
• 删除生成的块/UDT
通过 GenerateBlockOptions.KeepOnError 调用再次重载 GenerateBlocksFromSource() 将得出以下结果：
• 不会抛出可恢复异常（不考虑得出的结果）
• 不提供关于任何已生成块的生成结果信息
• 返回已生成块的 IEngineeringObjects 列表（包含或不包含生成错误）
如果通过 GenerateBlockOptions.None 和 调用 GenerateBlocksFromSource()，则生成块和UDT 时不会出错，并提供以下结果：
• 如果生成失败，将抛出可恢复异常
• 将生成的错误消息包含在异常的消息中
• 删除生成的块/UDT
如果生成结果完全正确，则
• 不会出现任何异常
• 不提供关于任何已生成块的生成结果信息
• 返回已生成块 IEngineeringObjects 的 IList
– 此特性与使用 GenerateBlockOptions.KeepOnError. 调用时的特性完全相同
5.11 PLC 设备的数据访问函数
程序代码
```cs
try
{
    IList<IEngineeringObject> generatedObjects =
    externalSource.GenerateBlocksFromSource (GenerateBlockOptions.KeepOnError);
    foreach (IEngineeringObject engineeringObject in generatedObjects)
    {
    CompilerResult compilerResult = null;
    string objectName = null;
    if (engineeringObject is PlcBlock)
    {
    // handle case for PLcBlock
    // e.g. retrieve the compiler result
    PlcBlock block = (PlcBlock)engineeringObject;
    objectName = block.Name;
    compilerResult = block Bonile();
    }
    else if (engineeringObject is PlcType)
    {
    // handle case for PlcType
    // e.g. retrieve the compiler result
    PlcType plcType = (PlcType)engineeringObject;
    objectName = plcType.Name;
    compilerResult = plcType Bonile();
    }
    // handle the compiler result
    if (compilerResult != null)
    {
    if (compilerResult.State == CompilerResultState.Error)
    {
    Console.WriteLine("Object '{0}' could not be compiled successfully!", objectName)
    Console.WriteLine("Number of compiler errors: {0}", compilerResult.ErrorCount);
    foreach (CompilerResultMessage compilerResultMessage in compilerResult.Messages)
    {
    Console.WriteLine(compilerResultMessage.Description);
    }
    }
    else
    {
    Console.WriteLine("Object '{0}' could be compiled successfully.", objectName);
    }
    }
    }
    catch (RecoverableException exception)
    {
    // handle recoverable exception
    Console.WriteLine(exception.Message);
}
```
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)

#### 5.11.3.21 删除用户数据类型

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。请[打开项目](#打开项目)
• PLC 未处于在线状态。
修改以下程序代码以删除用户类型：
```cs
private static void DeleteUserDataType(PlcSoftware plcSoftware)
{
    PlcTypeSystemGroup typeGroup = plcSoftware.TypeGroup;
    PlcTypeComposition dataTypes = typeGroup.Types;
    PlcType dataType = dataTypes.Find("DataTypeName");
    if (dataType != null)
    {
    dataType.Delete();
    }
}
```
[导入组态数据](#导入组态数据)

#### 5.11.3.22 访问 PLC 系统数据类型

• TIA Portal Openness 应用程序已连接到 TIA Portal [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
可使用特性 Siemens.Engineering.SW.PlcSystemTypeGroup 和
Siemens.Engineering.SW.PlcSystemTypeGroupComposition 访问系统生成的类型列表。
PlcSystemTypeGroupComposition 可用于访问 PLC 系统类型组，而 PlcSystemTypeGroup 则允许访问每个系统的数据类型。
修改以下程序代码以访问系统数据类型：

#### 5.11.3.23 删除外部文件

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已通过 TIA Portal Openness 应用程序打开一个项目：请[打开项目](#打开项目)
• PLC 未处于在线状态。
修改以下程序代码以从“外部源文件”(External source files) 组中删除外部文件。
```text
说明
不支持访问“外部源文件”(External source files)组中的组。
```
```cs
// Deletes an external source file
private static void DeleteExternalSource(PlcSoftware plcSoftware)
{
    PlcExternalSource externalSource =
    plcSoftware.ExternalSourceGroup.ExternalSources.Find("myExternalsource");
    externalSource.Delete();
}
```

#### 5.11.3.24 启动块编辑器

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
• 已通过用户界面打开 TIA Portal 的实例。
修改以下程序代码以在 TIA Portal 实例中为PlcBlock类型的对象参考启动关联编辑器：
```cs
//Opens a block in a block editor
private static void StartBlockEditor(PlcSoftware plcSoftware)
{
    PlcBlock plcBlock = plcSoftware.BlockGroup.Blocks.Find("MyBlock");
    plcBlock.ShowInEditor();
}
```
修改以下程序代码以在 TIA Portal 实例中为 PlcType类型的对象参考打开关联编辑器：
```cs
//Opens a udt in udt editor
private static void StartPlcTypEditor(PlcSoftware plcSoftware)
{
    PlcTypeComposition types = plcSoftware.TypeGroup.Types;
    PlcType udt = types.Find("my_udt");
    udt.ShowInEditor();
}
```
导入组态数据 (页 1397)

#### 5.11.3.25 使用特征码更改块

• 应用程序已通过 TIA Portal Openness 连接到 TIA Portal[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
TIA Portal Openness 支持包含程序代码名称的校验信息，该代码会比较纯代码，并会忽略行内注释、多行注释、换行符和跳格。Openness fingerprintId ProgramCode 用于提取校验信息“程序代码”的校验和值
可以使用 TIA Portal Openness 检测块和 UDT 内部的更改。通过比较对象的校验信息可实现功能。校验信息实例包含一个将校验信息类型和校验信息值定义为字符串的 FingerprintId。
提供的全部fingerprints均只考虑用户输入，不考虑编译结果或系统所做的任何其它更改。可使用 FingerprintProvider 服务来检索指纹信息的实例。 FingerprintProvider 服务适用于块和UDT，但不适用于变量表。在校验信息实例上调用 GetFingerprints()，以计算并返回所有可用的校验信息对象。为获得有效的调研信息，在调用校验信息之前，块或 UDT 需要保持一致。否则会抛出 RecoverableException。如果计算后校验信息仍然无效，则会抛出RecoverableException。
枚举 FingerprintId 列出了 Openness 中支持的所有类型特征码：
<table><tr><td>值</td><td>描述</td></tr><tr><td>Code(代码)</td><td>考虑块内代码的所有更改。不考虑编译结果。</td></tr><tr><td>Interface(接口)</td><td>考虑块接口的所有更改。包括数据块的起始值</td></tr><tr><td>Properties(特性)</td><td>考虑块特性的更改,例如名称、数量</td></tr><tr><td>Comments(注释)</td><td>考虑块注释的更改。对于OB,当项目语言设置中的可用语言列表发生变化时,特征码也会发生变化</td></tr><tr><td>LibraryType(库类型)</td><td>当块连接到库类型时此特征码即存在</td></tr><tr><td>Texts(文本)</td><td>对于V15 SP1,此特征码仅适用于图形块</td></tr><tr><td>Alarms(报警)</td><td>块使用报警时此特征码即存在</td></tr><tr><td>Supervision(监控条件)</td><td>块包含监控条件时即存在此特征码</td></tr><tr><td>TechnologyObject(工艺目标)</td><td>仅适用于工艺目标数据块</td></tr><tr><td>Events(事件)</td><td>仅适用于OB</td></tr><tr><td>TextualInterface(文本接口)</td><td>块具有文本接口时即存在此特征码</td></tr><tr><td>ProgramCode(程序代码)</td><td>考虑纯代码更改,并忽略行内注释、多行注释、换行符和跳格</td></tr></table>
修改以下程序代码，以提取校验信息“程序代码”的校验和值：
```cs
var blocks = plcSoftware.BlockGroup.Blocks;
var block1 = blocks.Find("FBDBlock") as CodeBlock;
FingerprintProvider provider = block1.GetService<FingerprintProvider>();
IList<Fingerprint> fingerprints = provider.GetFingerprints();
foreach(var fingerprint in fingerprints)
{
    string fpValue = fingerprint.Value;
    FingerprintId fpId = fingerprint.Id;
    Console.WriteLine("Fingerprint Id:" + fingerprint.Id+" checksum : "+ fingerprint.Value);
}
```
连接到 TIA Portal (页 90)打开项目 (页 140)

#### 5.11.3.26 生成/删除用户自定义页面的块

• TIA Portal Openness 应用程序已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
可使用 TIA Portal Openness 在 PLC 的 Web 服务器中创建用户自定义 Web 页面。这些用户自定义页面的数据会存储在特定的系统生成的 PLC 数据块中。也可以手动编辑和删除这些块。但如果修改这些数据块中的任何数据或特性，Web 服务器将无法正常运行。
在 TIA Portal Openness 中，在 DeviceItem PLC 中添加了新服务WebserverUserDefinedPages。可使用此服务生成用户自定义页面的 DB：List<PLCBlock>GenerateBlocks(Arguments)。调用此函数时，会生成相应 DB，并会向用户返回已生成 DB的列表。
该函数可能有两种过载情况：
• IList<PlcBlock> WebserverUserDefinedPages.GenerateBlocks(WebDBGenerateOptions GenerateOptions);
• IList<PlcBlock> WebserverUserDefinedPages.GenerateBlocks(System.IO.DirectoryInfo htmlDirectory, System.IO.FileInfo defaultHTMLPage, string applicationName, WebDBGenerateOptionsGenerateOptions);
HTML 目录、HTML 页面和应用程序名称的参数值未存储在项目数据中。因此相应动态属性的值未更改。
<table><tr><td>参数</td><td>数据类型</td><td>类型</td><td>描述</td></tr><tr><td>GenerateOptions</td><td>WebDBGenerateOptions (enumeration)</td><td>Mandatory</td><td>可能值:None - 如果之前已创建用户自定义页面的 DB,则不会执行任何操作,并会发生异常Override - 如果之前已创建用户自定义页面的 DB,则会删除这些 DB 并生成新 DB</td></tr><tr><td>htmlDirectory</td><td>System.IO.DirectoryInfo</td><td>Optional</td><td>指定 HTML 目录,不考虑动态属性WebserverHTMLDirectory 的值</td></tr><tr><td>defaultHTMLPage</td><td>System.IO.FileInfo</td><td>Optional</td><td>指定默认 HTML 页面,不考虑动态属性WebserverHTMLDirectory 的值</td></tr><tr><td>applicationName</td><td>string</td><td>Optional</td><td>指定应用程序名称,不考虑动态属性WebserverHTMLDirectory 的值</td></tr></table>
GenerateBlocks() 将抛出可恢复异常：
• 如果 Web 服务器已禁用 (WebserverActive == False) -“Webserver has to be enabled”
• 如果 WebserverHTMLDirectory 为空或路径无效 -“HTML directory has invalid path”
• 如果 WebserverdefaultHTMLPage 为空或路径无效 -“Default HTML page has invalid path”
• 如果 WebserverHTMLDirectory 过长 -“HTML directory has too large data”
• 应用程序名称无效 -“Application Name is invalid”
• 动态内容无效 -“Dynamic Content is invalid”
• 控制 DB 编号无效 -“Control DB number is invalid”
• DB 起始编号无效 -“DB Start Number is invalid”
• 块已存在：如果用户尝试生成名称已存在的块 -“Delete existing blocks before generatingnew blocks”（仅会在使用 WebDBGenerateOptions.None 时发生）
没有特定函数可删除所有连接到用户自定义页面的块。需要手动删除由生成操作返回的块，或导航到相应 DB（TIA Portal Openness 已提供此功能）。
修改以下程序代码，以生成用户自定义页面的块：
```text
DirectoryInfo htmlDirectory = ...;
FileInfo defaultHTMLPage = ...;
string applicationName = ...;
DeviceItem deviceItem = ...;
var WebserverUserDefinedPagesService = deviceItem.GetService<WebserverUserDefinedPages>();
IList<PlcBlock> block =
WebserverUserDefinedPagesService.GenerateBlocks(WebDBGenerateOptions.None);
IList<PlcBlock> blocks = WebserverUserDefinedPagesService.GenerateBlocks(htmlDirectory, defaultHTMLPage, applicationName, WebDBGenerateOptions.Override);
```
连接到 TIA Portal (页 90)
打开项目 (页 140)

#### 5.11.3.27 OB 块优先级属性的写访问

• TIA Portal Openness 应用程序已连接到 TIA Portal [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
应用
可使用 TIA Portal Openness 对 OB 块特性进行写访问。可使用 TIA Portal Openness 在单元和非单元编程模型中更改块优先级。
可访问块的以下特性：
<table><tr><td>特性名称</td><td>数据类型</td><td>访问</td></tr><tr><td>PriorityNumber</td><td>Integer</td><td>读/写</td></tr></table>
修改以下程序代码以设置 OB 块优先级：
```javascript
PlcSoftware plcSoftware = ...;
PlcBlock obBlock = plcSoftware.BlockGroup.Blocks.Find("CyclicInterrupt");
obBlock.SetAttribute("PriorityNumber", 14);
```
[打开项目](#打开项目)

#### 5.11.3.28 通过特定用户组中的外部源文件生成块/UDT

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已通过 TIA Portal Openness 应用程序打开一个项目。请[打开项目](#打开项目)”
可使用 TIA Portal Openness 在 PLC 编程模型和单元编程模型中的用户特定组下生成块/udt。

##### 函数

方法名称和签名
• Public IList<IEngineeringObject> PlcExternalSource.GenerateBlocksFromSource(PlcBlockUserGroup blockuserGroup, GenerateBlockOption generateBlockOption)
• Public IList<IEngineeringObject> PlcExternalSource.GenerateBlocksFromSource(PlcBlockUserGroup blockuserGroup, GenerateBlockOption generateBlockOption)

##### 程序代码： 通过源在特定用户组下生成块

修改以下程序代码以检索用户组信息（将在该用户组下生成块）：
Siemens.Engineering.SW.Blocks.PlcBlockUserGroup folder = plc.BlockGroup.Groups.Find("Group\_1");
修改以下程序代码以在组下生成没有任何选项的块。
plc.ExternalSourceGroup.ExternalSources.Find("Block\_1.scl").GenerateBlocksFromSource(folde r, GenerateBlockOption.None);
修改以下程序代码以生成具有 KeepOnError 选项的块：
plc.ExternalSourceGroup.ExternalSources.Find("Block\_1.scl")
GenerateBlocksFromSource(folder, GenerateBlockOption.KeepOnError);
程序代码：通过源在特定用户组下生成 UDT
Siemens.Engineering.SW.Types.PlcTypeUserGroup folder1 = plc.TypeGroup.Groups.Find("Group\_1");
修改以下程序代码以在组下生成没有任何选项的UDT：
plc.ExternalSourceGroup.ExternalSources.Find("User\_data\_type\_1.udt").GenerateBlocksFromSou rce(folder1, GenerateBlockOption.None);
Openness：用于工程组态工作流自动化的 API

##### 修改以下程序代码以生成具有 KeepOnError 选项的块：

plc.ExternalSourceGroup.ExternalSources.Find("User\_data\_type\_1.udt").GenerateBlocksFromSou rce(folder1,GenerateBlockOption. KeepOnError);
连接到 TIA Portal (页 90)
打开项目 (页 140)

#### 5.11.3.29 为软件单元之外的块生成可加载文件

• TIA Portal Openness 应用程序已连接到 TIA Portal [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个 TIA Portal 项目请[打开项目](#打开项目)”
• 必须清楚编译 PLC
可使用 TIA Portal Openness 通过以下方法为软件单元之外的块生成可加载文
件：GenerateLoadable(FileInfo path, IEnumerable<PlcBlock> blocks, TargetOption targetOption)
对于固件为 V2.8 或更高版本的 PLC1518 或其子类型，支持为块生成可加载文件。
选择块时，存在以下限制：
• 块不得是系统块
• 块不得是 PRODIAG 块
• 块不得是故障安全块
• 如果块是 OB，则不得是 ProgramCycle 以外的任何其它类型
• 块不得具有动态绑定
• 块不得是工艺对象 (TO)

##### 参数和枚举

GenerateLoadable() 接受以下参数，以生成块的可加载文件：
<table><tr><td>参数名称</td><td>数据类型</td><td>描述</td><td>说明</td></tr><tr><td>路径</td><td>FileInfo</td><td>指定可加载文件的名称和存储位置</td><td>无法替换已存在的可加载文件,也无法创建其所在目录。</td></tr><tr><td>块</td><td>System.Collections.Generic.IEnumerable</td><td>指定软件单元之外的程序块列表,以使用以下内容生成可加载文件:</td><td></td></tr><tr><td>targetOption</td><td>Siemens.Engineering.SW.Loader.TargetOption</td><td>指定是否为真实PLC或仿真PLC创建可加载文件</td><td>如果传送TargetOption.PlcSim,则所有块必须在仿真支持的条件下进行编译</td></tr></table>
TargetOption 参数接受以下枚举值，以生成可加载文件：
<table><tr><td>值</td><td>描述</td></tr><tr><td>TargetOption.None</td><td>不得使用默认值。</td></tr><tr><td>TargetOption.Plc</td><td>为真实 PLC 生成可加载文件。</td></tr><tr><td>TargetOption.PlcSim</td><td>为仿真 PLC 生成可加载文件。</td></tr></table>
要为软件单元之外的块生成可加载文件，请修改以下程序代码：
```cs
private void GenerateLoadableProgramBlock(string loadablePath)
{
    // Getting an access to the PLC device of the project
    PlcSoftware plc = GetPlc();
    // The GetService() will return null if the PLC is not supported.
    var loadableProviderService = plc.GetService<LoadableProvider>();
    // Create a variable file with name "file" to access the loadable path
    var file = new FileInfo(loadablePath);
    // Create a variable with name "blocks" for a list of program blocks
    // from the non-software unit program.
    var blocks = new List<PlcBlock>
    {
    // Accessing a specific block
    // with name "Block_1" under plc
    plc.BlockGroup.Blocks.Find("Block_1") ?? throw new InvalidOperationException()
    };
    // The loadableProviderService generates a loadable file for program block
    // by calling the GenerateLoadable() with respective parameters.
    try
    {
    loadableProviderService.GenerateLoadable(file, blocks, TargetOption.Plc);
    }
    catch (EngineeringTargetInvocationException e)
    {
    // An EngineeringTargetInvocation exception is thrown
    // if the generation of the loadable file fails.
    // The exception message contains hints on
    // what caused the loadable file creation to fail.
    Console.WriteLine("Generating the loadable file failed.");
    Console.WriteLine(e);
    }
}
```
下面列出了以下可能的异常消息：
• 仅可通过整个软件单元创建可加载文件，而不能通过单元内的单个块创建。
• 所选块来自其它 PLC
• 未找到目标目录：“{0}”。
• 无法通过故障安全块创建可加载文件：“{0}”。
• 目标文件已存在：“{0}”。• 可加载文件不可访问。
• 发生内部故障。
• 需编译 PLC。
• 可加载文件内部序列化失败。
• 由于可加载文件已处理，内部序列化失败。
• 指定的路径、文件名或两者超出系统定义的最大长度。
• PLC“{0}”不受支持。
• 服务和目标的父 PLC 不同。
• 某些块无法仿真。如果块为库块，请使用支持仿真的库。否则，在项目特性中选择“支持在块编译期间仿真”(Support simulation during block compilation) 选项，并重新编译块。
• 无法通过系统块创建可加载文件：“{0}”。
• 文件访问被拒。
• 不支持包含 PLC 数据类型的软件单元。
• 无法通过所选对象创建可加载文件。
• 无法通过 OB“{0}”创建可加载文件，因为其中不包含事件类“Program cycle”。
• 无法通过 Prodiag 块创建可加载文件：“{0}”。
• 无法通过所选对象创建可加载文件：“{0}”。
• 无法通过启用了动态绑定的块“{0}”创建可加载文件。
为软件单元生成可加载文件 (页 716)

### 5.11.4 工艺对象


#### 5.11.4.1 工艺对象的功能概述

在 TIA Portal Openness 中，可为已定义的任务选择相应的工艺对象功能。这些任务可在 TIAPortal 之外通过公共 API 进行调用。
接下来的章节中将介绍代码示例，可根据您的 Openness 程序对这些代码进行调整。

##### 功能

工艺对象支持以下功能：
• 查询工艺对象的组成 (页 606)
• 创建工艺对象 (页 607)
• 删除工艺对象 (页 608)
• 创建工艺对象组 (页 609)
• 删除工艺对象组 (页 610)
• 编译工艺对象 (页 610)
• 枚举工艺对象 (页 612)
• 枚举工艺对象组 (页 613)
• 查找工艺对象 (页 615)
• 枚举工艺对象的参数 (页 615)
• 查找工艺对象的参数 (页 616)
• 读取工艺对象的参数 (页 617)
• 写入工艺对象的参数 (页 618)
• 导出工艺对象 (页 1608)
• 导入工艺对象 (页 1610)
• 连接到硬件组件 (页 629)
标准库 (页 81)
应用程序 (页 56)
TIA Portal Openness 对象模型 (页 59)

#### 5.11.4.2 工艺对象和版本概述


##### 工艺对象

下表列出了公共 API 中可用的工艺对象。
<table><tr><td>CPU</td><td>工艺</td><td>工艺对象</td><td>工艺对象的版本</td><td>CPU固件版本</td></tr><tr><td rowspan="5">S7-1200</td><td rowspan="2">Motion Control</td><td>TO_PositioningAxis</td><td rowspan="2">≥V6.0</td><td rowspan="2">≥V4.2</td></tr><tr><td>TO_CommandTable</td></tr><tr><td rowspan="3">PID控制</td><td>PID_Compact</td><td>≥V2.3</td><td rowspan="3">≥V4.2</td></tr><tr><td>PID_3Step</td><td>V2.3</td></tr><tr><td>PID_Temp</td><td>V1.1</td></tr></table>
<table><tr><td>CPU</td><td>工艺</td><td>工艺对象</td><td>工艺对象的版本</td><td>CPU固件版本</td></tr><tr><td rowspan="23">S7-1500</td><td rowspan="14">Motion Control</td><td>TO_SpeedAxis</td><td rowspan="8">≥V3.0</td><td rowspan="8">≥V2.0</td></tr><tr><td>TO_PositioningAxis</td></tr><tr><td>TO_ExternalEncoder</td></tr><tr><td>TO_SynchronousAxis</td></tr><tr><td>TO_OutputCam</td></tr><tr><td>TO_CamTrack</td></tr><tr><td>TO_MeasuringInput</td></tr><tr><td>TO_Cam (S7-1500T)1)</td></tr><tr><td>TO_Kinematics (S7-1500T)</td><td>≥V4.0</td><td>≥V2.6</td></tr><tr><td>TO_LeadingAxisProxy (S7-1500T)</td><td>≥V5.0</td><td>≥V2.8</td></tr><tr><td>TO_Cam_10k (S7-1500T)1)</td><td>≥V6.0</td><td>≥V2.9</td></tr><tr><td>TOInterpreter (S7-1500T)</td><td rowspan="3">≥V8.0</td><td rowspan="3">≥V3.1</td></tr><tr><td>TO_InterpreterMapping (S7-1500T)2)</td></tr><tr><td>TO_InterpreterProgram (S7-1500T)2)</td></tr><tr><td rowspan="2">计数和测量</td><td>High_Speed_Counter</td><td>≥V4.1</td><td rowspan="2">任意</td></tr><tr><td>SSI_Absolute_Encoder</td><td>≥V3.1</td></tr><tr><td rowspan="7">PID控制</td><td>PID_Compact</td><td>≥V2.3</td><td rowspan="3">≥V2.0</td></tr><tr><td>PID_3Step</td><td>V2.3</td></tr><tr><td>PID_Temp</td><td>V1.1</td></tr><tr><td>CONT_C</td><td rowspan="4">V1.1</td><td rowspan="4">任意</td></tr><tr><td>CONT_S</td></tr><tr><td>TCONT_CP</td></tr><tr><td>TCONT_S</td></tr><tr><td rowspan="9">S7-300/400</td><td rowspan="8">PID控制</td><td>CONT_C</td><td rowspan="6">V1.1</td><td rowspan="9">任意</td></tr><tr><td>CONT_S</td></tr><tr><td>TCONT_CP</td></tr><tr><td>TCONT_S</td></tr><tr><td> $TUN\_EC^{2)}$ </td></tr><tr><td> $TUN\_ES^{2)}$ </td></tr><tr><td> $PID\_CP^{2)}$ </td><td rowspan="2">V2.0</td></tr><tr><td> $PID\_ES^{2)}$ </td></tr><tr><td>EMC</td><td>AXIS_REF</td><td>V2.0</td></tr></table>
<sup>1)</sup> 工艺对象不支持以下 Openness 功能：写入参数。  
<sup>2)</sup> 工艺对象不支持以下 Openness 功能：枚举参数、查找参数、读取参数、写入参数。
S7-1500 Motion Control (页 629)

#### 5.11.4.3 数据类型概述

将 TIA Portal 中的工艺对象参数的数据类型映射到公共 API 中的 C# 数据类型。

##### 数据类型

下表列出了具体的数据类型映射：
<table><tr><td>格式</td><td>TIA Portal 中的数据类型</td><td>C# 中的数据类型</td></tr><tr><td>二进制数字</td><td>Bool</td><td>bool</td></tr><tr><td></td><td>BBool</td><td>bool</td></tr><tr><td></td><td>Byte</td><td>byte</td></tr><tr><td></td><td>Word</td><td>ushort</td></tr><tr><td></td><td>DWord</td><td>uint</td></tr><tr><td></td><td>LWord</td><td>ulong</td></tr><tr><td>整型</td><td>SInt</td><td>sbyte</td></tr><tr><td></td><td>Int</td><td>short</td></tr><tr><td></td><td>Dint</td><td>int</td></tr><tr><td></td><td>LInt</td><td>long</td></tr><tr><td></td><td>USInt</td><td>byte</td></tr><tr><td></td><td>UInt</td><td>ushort</td></tr><tr><td></td><td>UDint</td><td>uint</td></tr><tr><td></td><td>ULInt</td><td>ulong</td></tr><tr><td>浮点数</td><td>Real</td><td>float</td></tr><tr><td></td><td>LReal</td><td>double</td></tr><tr><td></td><td>Time</td><td>double</td></tr><tr><td>字符串</td><td>Char</td><td>char</td></tr><tr><td></td><td>WChar</td><td>char</td></tr><tr><td></td><td>String</td><td>string</td></tr><tr><td></td><td>WString</td><td>string</td></tr><tr><td>硬件数据类型</td><td>HW_*</td><td>ushort</td></tr><tr><td></td><td>Block_*</td><td>ushort</td></tr></table>
* TIA Portal 项目中设备类型扩展的占位符

#### 5.11.4.4 查询工艺对象的组成

要求
• Openness 应用程序将连接至 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。[打开项目](#打开项目)”
• 在项目中确定 PLC。
[查询 PLC 和 HMI 目标](#查询-PLC-和-HMI-目标)”

##### 修改以下程序代码以获取 PLC 的所有工艺对象：

```text
// Retrieves all technology objects of a PLC
private static void GetTechnologicalObjectsOfPLC(PlcSoftware plcSoftware)
{
    TechnologicalInstanceDBGroup technologicalObjectGroup =
    plcSoftware.TechnologicalObjectGroup;
    TechnologicalInstanceDBComposition technologicalObjects =
    technologicalObjectGroup.TechnologicalObjects;
}
```
标准库 (页 81)

#### 5.11.4.5 创建工艺对象

要求
• 将 Openness 应用连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。请[打开项目](#打开项目)”
• 在项目中确定 PLC。[查询 PLC 和 HMI 目标](#查询-PLC-和-HMI-目标)”
只能创建在“工艺对象和版本概述 (页 603)”部分中列出的工艺对象。如果工艺对象不支持或参数错误，则将发生异常错误。另请[处理异常](#处理异常)。
修改以下程序代码，创建一个工艺对象并将其添加到现有的 PLC 中：
```cs
// Create a technology object and add to technology object composition
private static void CreateTechnologicalObject(PlcSoftware plcSoftware)
{
    TechnologicalInstanceDBComposition technologicalObjects =
    plcSoftware.TechnologicalObjectGroup.TechnologicalObjects;
    string nameOfTO = "PID_Compact_1"; // How the technology object should be named
    string typeofTO = "PID_Compact"; // How the technology object type is called, e.g. in
    // "Add new technology object"-dialog
    Version versionOfTO = new Version("2.3"); // Version of technology object
    TechnologicalInstanceDB technologicalObject = technologicalObjects.Create(nameOfTO, typeofTO, versionOfTO);
}
```
有关工艺对象的可能值和名称组合、类型和版本，请[工艺对象和版本概述](#工艺对象和版本概述)”部分。
```text
标准库 (页 81)
S7-1500 Motion Control (页 629)
```

#### 5.11.4.6 删除工艺对象

要求
• Openness 应用程序将连接至 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。[打开项目](#打开项目)”
• 在项目中确定 PLC。[查询 PLC 和 HMI 目标](#查询-PLC-和-HMI-目标)”
• 该工艺对象存在。 [查找工艺对象](#查找工艺对象)”
修改以下程序代码以删除工艺对象：
```text
// Delete a technology object from DB composition and from PLC
private static void DeleteTechnologicalObject(TechnologicalInstanceDB technologicalObject)
{
    technologicalObject.Delete();
}
```
标准库 (页 81)

#### 5.11.4.7 创建工艺对象组

• 将 Openness 应用连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。请[打开项目](#打开项目)”
• 在项目中确定 PLC。[查询 PLC 和 HMI 目标](#查询-PLC-和-HMI-目标)”
修改以下程序代码以创建工艺对象组：
```cs
private static void CreateTechnologicalObjectGroup(PlcSoftware plcsoftware)
//Create a user group for technology objects
{
    TechnologicalInstanceDBGroup systemGroup = plcsoftware.TechnologicalObjectGroup;
    TechnologicalInstanceDBUserGroupComposition groups = systemGroup.Groups;
    TechnologicalInstanceDBUserGroup myGroup = groups.Create("MySubGroupName");
}
```

#### 5.11.4.8 删除工艺对象组

要求
• Openness 应用程序将连接至 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。请[打开项目](#打开项目)”
• 在项目中确定 PLC。[查询 PLC 和 HMI 目标](#查询-PLC-和-HMI-目标)”
修改以下程序代码以删除工艺对象组：
```cs
private static void DeleteTechnologicalObjectGroup(PlcSoftware plcsoftware)
// Delete groups for technology objects
{
    TechnologicalInstanceDBGroup group
    = plcsoftware.TechnologicalObjectGroup.Groups.Find("myGroup");
    TechnologicalInstanceDBUserGroupComposition subgroups = group.Groups;
    TechnologicalInstanceDBUserGroupComposition subgroup = subgroups.Find("myUserGroup");
    if (subgroup != null)
    {
    subgroup.Delete();
    }
}
```

#### 5.11.4.9 编译工艺对象

要求
• Openness 应用程序将连接至 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已打开。
[打开项目](#打开项目)”
```text
- 在项目中确定 PLC。
[查询 PLC 和 HMI 目标](#查询-PLC-和-HMI-目标)”
```
• 该工艺对象存在。[创建工艺对象](#创建工艺对象)”

##### 程序代码：编译工艺对象

修改以下程序代码以编译工艺对象：
```text
// Compile a single technology object
private static void CompileSingleTechnologicalObject(TechnologicalInstanceDB technologicalObject)
{
    ICompilable singleCompile = technologicalObject.GetService<ICompilable>();
    CompilerResult compileResult = singleCompile Bonpile();
}
```

##### 程序代码：编译工艺对象组

修改以下程序代码以编译工艺对象组：
```cs
// Compile technology object group
private static void CompileTechnologicalObjectGroup(PlcSoftware plcSoftware)
{
    TechnologicalInstanceDBGroup technologicalObjectGroup =
    plcSoftware.TechnologicalObjectGroup;
    ICompilable groupCompile = technologicalObjectGroup.GetService<ICompilable>();
    CompilerResult compileResult = groupCompile Bonpile();
}
```

##### 编译结果

工艺对象的编译结果将进行递归存储。
有关对编译结果进行递归评估的示例，请[编译项目](#编译项目)”部分。

##### 其它参数

导入的数据编译后将扩展。例如，可使用 Openness 创建不同版本的运动控制工艺对象。对这些工艺对象进行编译后，其它工艺对象的运动控制版本会调整为最后创建的工艺对象的运动控制版本。

##### 标准库 (页 81)


#### 5.11.4.10 枚举工艺对象

要求
可以枚举顶级 TO，比如“TO\_Axis”和“TO\_Cam”。要查找下级 TO（例如“TO\_OutputCam”），请[创建和查找 TO\_OutputCam、TO\_CamTrack 和 TO\_MeasuringInput](#创建和查找-TO_OutputCamTO_CamTrack-和-TO_MeasuringInput)”。
• Openness 应用程序将连接至 TIA Portal。
[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。
请[打开项目](#打开项目)”
• 在项目中确定 PLC。
[查询 PLC 和 HMI 目标](#查询-PLC-和-HMI-目标)”

##### 修改以下程序代码以枚举工艺对象：

```cs
// Enumerate all technology objects
private static void EnumerateTechnologicalObjects(PlcSoftware plcSoftware)
{
    TechnologicalInstanceDBComposition technologicalObjects =
    plcSoftware.TechnologicalObjectGroup.TechnologicalObjects;
    foreach (TechnologicalInstanceDB technologicalObject in technologicalObjects)
    {
    // Do something ...
    }
}
```
标准库 (页 81)S7-1500 Motion Control (页 629)

#### 5.11.4.11 枚举工艺对象组

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。请[打开项目](#打开项目)
• 在项目中确定 PLC。[查询 PLC 和 HMI 目标](#查询-PLC-和-HMI-目标)”
子组将以递归形式考虑在内，以进行枚举。
修改以下程序代码以枚举工艺对象组：
```cs
//Enumerates all groups for technology objects
private static void EnumerateRecursively(PlcSoftware sw)
{
    foreach (TechnologicalInstanceDBUserGroup group in sw.TechnologicalObjectGroup.Groups)
    {
    EnumerateRecursivelySubGroups (group);
    }
}
//Enumerates all included sub groups
private static void EnumerateRecursivelySubGroups(TechnologicalInstanceDBUserGroup group)
{
    foreach (TechnologicalInstanceDBUserGroup subgroup in group.Groups)
    {
    EnumerateRecursivelySubGroups (subGroup);
    // recursion
    }
}
```

##### 程序代码：访问组

修改以下程序代码以访问所选的用户自定义工艺对象组：
```cs
//Gives individual access to a specific group for technology objects
private static void AccessTechnologicalInstanceDBUserGroup(PlcSoftware sw)
{
    TechnologicalInstanceDBUserGroupComposition groups =
    sw.TechnologicalObjectGroup.Groups;
    TechnologicalInstanceDBUserGroup userGroup = groups.Find("MyUserfolder");
}
```

#### 5.11.4.12 查找工艺对象

要求
• Openness 应用程序将连接至 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。
• 在项目中确定 PLC。[查询 PLC 和 HMI 目标](#查询-PLC-和-HMI-目标)”
程序代码
修改以下程序代码以查找特定的工艺对象：
```cs
// Find a specific technology object by its name
private static void FindTechnologicalObject(PlcSoftware plcSoftware)
{
    TechnologicalInstanceDBComposition technologicalObjects =
    plcSoftware.TechnologicalObjectGroup.TechnologicalObjects;
    string nameOfTO = "PID_Compact_1";
    TechnologicalInstanceDB technologicalObject = technologicalObjects.Find(nameOfTO);
}
```
[标准库](#标准库)

#### 5.11.4.13 枚举工艺对象的参数

要求
• Openness 应用程序将连接至 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。[打开项目](#打开项目)”
• 在项目中确定 PLC。
[查询 PLC 和 HMI 目标](#查询-PLC-和-HMI-目标)”
• 该工艺对象存在。[创建工艺对象](#创建工艺对象)”或“查找工艺对象的参数 (页 616)”
• 该工艺对象 (页 603)支持此功能。
修改以下程序代码以枚举特定工艺对象的参数：
```cs
// Enumerate parameters of a technology object
private static void EnumerateParameters(PlcSoftware plcSoftware)
{
    string nameOfTO = "PID_Compact_1";
    TechnologicalInstanceDB technologicalObject =
    plcSoftware.TechnologicalObjectGroup.TechnologicalObjects.Find(nameOfTO);
    foreach (TechnologicalParameter parameter in technologicalObject.Parameters)
    {
    // Do something ...
    }
}
```
```text
标准库 (页 81)
查找工艺对象 (页 615)
```

#### 5.11.4.14 查找工艺对象的参数

• Openness 应用程序将连接至 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。[打开项目](#打开项目)”
• 在项目中确定 PLC。[查询 PLC 和 HMI 目标](#查询-PLC-和-HMI-目标)”
• 该工艺对象存在。[创建工艺对象](#创建工艺对象)”
• 该工艺对象 (页 603)支持此功能。
修改以下程序代码以查找特定工艺对象的参数：
```cs
// Find parameters of a technology object
private static void FindParameterOfTechnologicalObject(PlcSoftware plcSoftware)
{
    string nameOfTO = "PID_Compact_1";
    TechnologicalInstanceDB technologicalObject =
    plcSoftware.TechnologicalObjectGroup.TechnologicalObjects.Find(nameOfTO);
    string nameOfParameter = "Config.InputUpperLimit";
    TechnologicalParameter parameter =
    technologicalObject.Parameters.Find(nameOfParameter);
}
```

##### 不同工艺对象的参数

```text
S7-1200 Motion Control 的参数 (页 620)
S7-1500 Motion Control 的参数 (页 629)
PID 控制的参数 (页 664)
计数的参数 (页 664)
Easy Motion Control 的参数 (页 665)
```
标准库 (页 81)
查找工艺对象 (页 615)

#### 5.11.4.15 读取工艺对象的参数

• Openness 应用程序将连接至 TIA Portal。
[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。
[打开项目](#打开项目)”
• 在项目中确定 PLC。
[查询 PLC 和 HMI 目标](#查询-PLC-和-HMI-目标)”
```text
- 该工艺对象存在。
[创建工艺对象](#创建工艺对象)”
```
• 该工艺对象 (页 603)支持此功能。
修改以下程序代码以读取特定工艺对象的参数：
```cs
// Read parameters of a technology object
private static void ReadParameterOfTechnologicalObject(PlcSoftware plcSoftware)
{
    string nameOfTO = "PID_Compact_1";
    TechnologicalInstanceDB technologicalObject =
    plcSoftware.TechnologicalObjectGroup.TechnologicalObjects.Find(nameOfTO);
    string nameOfParameter = "Config.InputUpperLimit";
    TechnologicalParameter parameter =
    technologicalObject.Parameters.Find(nameOfParameter);
    // Read from parameter
    string name = parameter.Name;
    object value = parameter.Value;
}
```
```text
标准库 (页 81)
查找工艺对象 (页 615)
```

#### 5.11.4.16 写入工艺对象的参数

要求
• Openness 应用程序将连接至 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。[打开项目](#打开项目)”
• 在项目中确定 PLC。[查询 PLC 和 HMI 目标](#查询-PLC-和-HMI-目标)”
• 该工艺对象存在。
[创建工艺对象](#创建工艺对象)”
• 该工艺对象 (页 603)支持此功能。

##### 意外错误

执行以下操作时，将发生 EngineeringException：
• 为一个不支持写入访问的参数设置新值。
• 系统不支持参数的新值类型。
修改以下程序代码，写入特定工艺对象的参数：
```cs
// Write parameters of a technology object
private static void WriteParameterOfTechnologicalObject(PlcSoftware plcSoftware)
{
    string nameOfTO = "PID_Compact_1";
    TechnologicalInstanceDB technologicalObject =
    plcSoftware.TechnologicalObjectGroup.TechnologicalObjects.Find(nameOfTO);
    string nameOfParameter = "Config.InputUpperLimit";
    TechnologicalParameter parameter =
    technologicalObject.Parameters.Find(nameOfParameter);
    // Write to parameter if the value is writable
    object value = 3.0;
    parameter.Value = value;
}
```
S7-1200 Motion Control 的参数 (页 620)
S7-1500 Motion Control 的参数 (页 629)
PID 控制的参数 (页 664)
计数的参数 (页 664)
Easy Motion Control 的参数 (页 665)
[标准库](#标准库)
查找工艺对象 (页 615)

#### 5.11.4.17 S7-1200 Motion Control


##### 连接 PTO 输出

要求
• Openness 应用程序连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)。
• 已打开一个项目。
请[打开项目](#打开项目)。
• 已在项目中确定使用 PTO 输出的 S7-1200 PLC。
• 存在工艺对象。
请[创建工艺对象](#创建工艺对象)。
修改以下程序代码以将 PTO 输出连接至“TO\_PositioningAxis”。
```cs
//An instance of the technology object axis is already available in the program before private static void ConnectingDrive(TechnologicalInstanceDB technologicalObject)
{
    //Set axis to PTO mode
    technologicalObject.Parameters.Find("Actor.Type").Value = 2;
    //Set PTO-Output
    technologicalObject.Parameters.Find("_Actor.Interface.PTO").Value = 0; // select Pulse_1
    // 0 = Pulse_1
    // 1 = Pulse_2
    // 2 = Pulse_3
    // 3 = Pulse_4
}
```

##### 基于硬件地址连接 PROFIdrive

• Openness 应用程序已连接至 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)。
• 已打开一个项目。请[打开项目](#打开项目)。
• 已在项目中确定 S7-1200 PLC。
• 项目中包含 PROFIdrive，且已连接 S7-1200 PLC。
• 工艺对象已存在。请[创建工艺对象](#创建工艺对象)。
修改以下程序代码，基于硬件地址连接 PROFIdrive 和“TO\_PositioningAxis”。
```cs
//An instance of the technology object axis is already available in the program before private static void ConnectingDrive(TechnologicalInstanceDB technologicalObject)
{
    //Set axis to PROFIdrive mode
    technologicalObject.Parameters.Find("Actor.Type").Value = 1;
    //Set axis to drive mode
    technologicalObject.Parameters.Find("_Actor.Interface.DataConnection").Value = 0;
    //Set connection to address of drive. The output will be set automatically.
    technologicalObject.Parameters.Find("_Actor.Interface.ProfiDriveIn").Value = "%I68.0";
    technologicalObject.Parameters.Find("Sensor[1].Interface.Number").Value = 1;
    // 1 = Encoder1, 2 = Encoder2;
}
```

##### 基于硬件地址连接 PROFIdrive 的编码器

要求
• Openness 应用程序已连接至 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)。
• 已打开一个项目。请[打开项目](#打开项目)。
• 已在项目中确定 S7-1200 PLC。
• 项目中包含 PROFIdrive，且已连接 S7-1200 PLC。
• 工艺对象已存在。
请[创建工艺对象](#创建工艺对象)。
修改以下程序代码，基于硬件地址连接编码器和“TO\_PositioningAxis”：
```cs
//An instance of the technology object axis is already available in the program before private static void ConnectingEncoder(TechnologicalInstanceDB technologicalObject)
{
    //Set axis to PROFIdrive mode
    technologicalObject.Parameters.Find("Actor.Type").Value = 1;
    //Set the encoder mode
    technologicalObject.Parameters.Find("_Sensor[1].Interface.EncodingConnection").Value = 7;
    //Set axis to use PROFINET encoder
    technologicalObject.Parameters.Find("_Sensor[1].Interface.DataConnection").Value = 0;
    //Set connection to address of drive. The output will be set automatically.
    technologicalObject.Parameters.Find("_Sensor[1].Interface.ProfiDriveIn").Value = "%I68.0";
    technologicalObject.Parameters.Find("Sensor[1].Interface.Number").Value = 1;
    // 1 = Encoder1, 2 = Encoder2;
}
```

##### 基于硬件地址连接模拟量驱动装置

• Openness 应用程序已连接至 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)。
• 已打开一个项目。请[打开项目](#打开项目)。
• 已在项目中确定 S7-1200 PLC。
• 项目中包含模拟量驱动装置，且已连接 S7-1200 PLC。
• 工艺对象已存在。请[创建工艺对象](#创建工艺对象)。
修改以下程序代码，基于硬件地址连接模拟量驱动装置和“TO\_PositioningAxis”：
```cs
//An instance of the technology object axis is already available in the program before private static void ConnectingEncoder(TechnologicalInstanceDB technologicalObject)
{
    //Set axis to analog drive mode
    technologicalObject.Parameters.Find("Actor.Type").Value = 0;
    //Set axis to drive mode
    technologicalObject.Parameters.Find("_Actor.Interface.DataConnection").Value = 0;
    //Set connection to analog address of drive
    technologicalObject.Parameters.Find("_Actor.Interface.Analog").Value = "%QW64";
}
```

##### 基于硬件地址连接模拟量驱动装置的编码器

要求
• Openness 应用程序已连接至 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)。
• 已打开一个项目。请[打开项目](#打开项目)。
• 已在项目中确定 S7-1200 PLC。
• 项目中包含模拟量驱动装置，且已连接 S7-1200 PLC。
• 工艺对象已存在。请[创建工艺对象](#创建工艺对象)。

##### 修改以下程序代码，基于硬件地址连接编码器和“TO\_PositioningAxis”：

```cs
//An instance of the technology object axis is already available in the program before
//Connecting by High Speed Counter mode
private static void ConnectingEncoder(TechnologicalInstanceDB technologicalObject)
{
    //Set axis to analog drive mode
    technologicalObject.Parameters.Find("Actor.Type").Value = 0;
    //Set encoder for high-speed counter mode
    technologicalObject.Parameters.Find("_Sensor[1].Interface.EncodingConnection").Value = 4;
    technologicalObject.Parameters.Find("_Sensor[1].Interface.HSC.Name").Value = "HSC_1";
}
//An instance of the technology object axis is already available in the program before
//Connecting by PROFINET/PROFIBUS telegram
private static void ConnectingEncoder(TechnologicalInstanceDB
technologicalObject)
{
    //Set axis to analog drive mode
    technologicalObject.Parameters.Find("Actor.Type").Value = 0;
    //Set encoder for PROFINET/PROFIBUS mode
    technologicalObject.Parameters.Find("_Sensor[1].Interface.EncodingConnection").Value = 7;
    technologicalObject.Parameters.Find("_Sensor[1].Interface.DataConnection").Value = "Encoder";
    technologicalObject.Parameters.Find("_Sensor[1].Interface.ProfiDriveIn").Value = "%I68.0";
    technologicalObject.Parameters.Find("Sensor[1].Interface.Number").Value = 1;
    // 1 = Encoder1, 2 = Encoder2;
}
```
通过数据块连接驱动装置
要求
• Openness 应用程序已连接至 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)。
• 已打开一个项目。
请[打开项目](#打开项目)。
• 已在项目中确定 S7-1200 PLC。
• 项目中包含有数据块，且设置为“未优化”(Not optimized)
如果该数据块为 PROFIdrive 轴类型，则该数据块中包含一个该类型的变量。如，PD\_TEL3。
对于模拟量驱动装置，该数据块中包含一个 WORD 数据类型的变量。
• 工艺对象已存在。
请[创建工艺对象](#创建工艺对象)。
修改以下程序代码，通过数据块连接 PROFIdrive 和“TO\_PositioningAxis”。
```cs
//An instance of the technology object axis is already available in the program before private static void ConfigureDrivewithDataBlock(TechnologicalInstanceDB technologicalObject)
{
    //Set axis to PROFIdrive mode
    technologicalObject.Parameters.Find("Actor.Type").Value = 1;
    //Set axis to data block mode
    technologicalObject.Parameters.Find("_Actor.Interface.DataConnection").Value = 1;
    //Set the tag in the data block
    technologicalObject.Parameters.Find("_Actor.Interface.DataBlock").Value = "Data_block_1.Member_of_type_PD_TEL3";
}
```
修改以下程序代码，通过数据块连接模拟量驱动装置和“TO\_PositioningAxis”：
```cs
//An instance of the technology object axis is already available in the program before
//Connecting an analog drive with data block.
private static void ConfigureDrivewithDataBlock(TechnologicalInstanceDB
technologicalObject)
{
    //Set axis to analog mode
    technologicalObject.Parameters.Find("Actor.Type").Value = 0;
    //Set the tag in the data block
    technologicalObject.Parameters.Find("_Actor.Interface.Analog").Value = "Data_block_1.Static_1";
}
```

##### 通过数据块连接编码器

• Openness 应用程序已连接至 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)。
• 已打开一个项目。请[打开项目](#打开项目)。
• 已在项目中确定 S7-1200 PLC。
• 项目中包含有数据块，且设置为“未优化”(Not optimized)对于 PROFIdrive，则该数据块中包含一个该类型的变量。如，PD\_TEL3
• 工艺对象已存在。请[创建工艺对象](#创建工艺对象)。

##### 修改以下程序代码以根据数据块连接编码器：

```cs
//An instance of the technology object axis is already available in the program before private static void ConfigureEncoderwithDataBlock(TechnologicalInstanceDB technologicalObject)
{
    //Set axis to PROFIdrive mode depending by axis type. 1 = PROFIdrive, 0 = Analog Drive.
    technologicalObject.Parameters.Find("Actor.Type").Value = 1;
    //Set the encoder mode
    technologicalObject.Parameters.Find("_Sensor[1].Interface.EncodingConnection").Value = 7;
    //Set axis to data block mode
    technologicalObject.Parameters.Find("_Sensor[1].Interface.DataConnection").Value = 1;
    //Set the tag in the data block. For PD_TEL3 and PD_TEL4 "Encoder1" or "Encoder2".
    technologicalObject.Parameters.Find("_Sensor[1].Interface.DataBlock").Value = "Data_block_1.Member_of_Type_PD_TEL3";
}
```

##### TO\_PositioningAxis 和 TO\_CommandTable 的参数

有关所有可用变量的列表，请访问 Internet (https://support.industry.siemens.com/cs/cn/zhview/109773400) 中的《SIMATIC STEP 7 S7-1200 Motion Control 功能手册》。
在 TIA Portal 中，“Openness 中的名称”(Name in Openness) 列位于工艺对象组态的“参数”(Parameter) 视图中。

#### 5.11.4.18 S7-1500 Motion Control


##### 创建和查找 TO\_OutputCam、TO\_CamTrack 和 TO\_MeasuringInput

要求
• Openness 应用程序连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)。
• 已打开一个项目。
请[打开项目](#打开项目)。
• 已在项目中确定 S7-1500 PLC。
• 已在项目中确定 TO\_PositioningAxis、TO\_SynchronousAxis 或 TO\_ExternalEncoder 类型的工艺对象。
输出凸轮、凸轮轨迹和测量输入工艺对象与定位轴、同步轴或外部编码器工艺对象相关。要访问输出凸轮、凸轮轨迹或测量输入工艺对象，请使用服务OutputCamMeasuringInputContainer。

##### 程序代码：创建和查找输出凸轮、凸轮轨迹和测量输入工艺对象

修改以下程序代码以创建或查找输出凸轮、凸轮轨迹或测量输入工艺对象：
```cs
/*An instance of the technology object under which the TO_OutputCam, TO_CamTrack or TO_MeasuringInput should be created is already available in the program before*/
private static void CreateFind_OutputcamCamtrackMeasuringinput(TechnologicalInstanceDB technologyObject)
{
    //Retrieve service OutputCamMeasuringInputContainer
    OutputCamMeasuringInputContainer container =
    technologyObject.GetService<OutputCamMeasuringInputContainer>();
    //Get access to TO_OutputCam / TO_CamTrack container
    TechnologicalInstanceDBComposition outputcamCamtrackContainer = container.OutputCams;
    //Find technology object TO_OutputCam or TO_CamTrack
    TechnologicalInstanceDB outputCam = outputcamCamtrackContainer.Find("OutputCamName");
    TechnologicalInstanceDB camTrack = outputcamCamtrackContainer.Find("CamTrackName");
    //Create new technology object TO_OutputCam or TO_CamTrack
    TechnologicalInstanceDB newOutputCam =
    outputcamCamtrackContainer.Create("NewOutputCamName", "TO_OutputCam",
    new Version(3, 0));
    TechnologicalInstanceDB newCamTrack =
    outputcamCamtrackContainer.Create("NewCamTrackName", "TO_CamTrack", new Version(3, 0));
    //Get access to TO_MeasuringInput container
    TechnologicalInstanceDBComposition measuringInputContainer = container.MeasuringInputs;
    //Find technology object TO_MeasuringInput
    TechnologicalInstanceDB measuringInput =
    measuringInputContainer.Find("MeasuringInputName");
    //Create new technology object TO_MeasuringInput
    TechnologicalInstanceDB newMeasuringInput =
    measuringInputContainer.Create("NewMeasuringInput", "TO_MeasuringInput",
    new Version(3, 0));
}
```

##### 通过 Siemens.Engineering.Library.MasterCopies.MasterCopy. 创建 S7-1500 工艺对象OutputCam、CamTrack 和 MeasuringInput 作为主副本

```cs
/*An instance of the technology object under which the TO_OutputCam, TO_CamTrack or TO_MeasuringInput should be created is already available in the program before*/
// sourceMasterCopy contains master copy object output cam
private static void CreateFind_OutputcamCamtrackMeasuringinput(TechnologicalInstanceDB technologyObject, MasterCopy sourceMasterCopy)
{
    // Retrieve service OutputCamMeasuringInputContainer
    OutputCamMeasuringInputContainer container = technologyObject.GetService<OutputCamMeasuringInputContainer>();
    TechnologicalInstanceDB result = container.OutputCams.CreateFrom(sourceMasterCopy);
}
```

##### S7-1500 Motion Control 的参数

S7-1500 Motion Control 工艺对象的大多数参数可直接映射到数据块变量中，但仍有一些附加参数无法直接到数据块中。

##### 直接映射到工艺对象数据块变量中的参数

如文中所述，通常可访问除以下变量外的所有工艺对象数据块变量：
• 只读变量
• VREF 数据类型的变量
• “InternalToTrace”结构的变量
• “ControlPanel”结构的变量
某些映射到只读数据块变量的工艺参数在 PublicAPI 中为可写状态。允许的值与下面的数据块变量值相同。
以下章节列出了所有工艺对象的受影响参数。
修改以下程序代码以访问直接映射的参数：
```cs
//An instance of the technology object is already available in the program before private static void ReadWriteDataBlockTag(TechnologicalInstanceDB technologyObject)
{
    //Read value from data block tag "ReferenceSpeed"
    double value =
    (double)technologyObject.Parameters.Find("Actor.DriveParameter.ReferenceSpeed").Value;
    //Write data block tag "ReferenceSpeed"
    technologyObject.Parameters.Find("Actor.DriveParameter.ReferenceSpeed").Value = 3000.0;
}
```

##### 未直接映射到工艺对象数据块变量中的参数

S7-1500 Motion Control 工艺对象连接到其它设备或工艺对象。有关此连接的信息以及测量单位的信息存储在附加参数中。附加参数不直接映射到工艺对象数据块变量。
以下章节列出了所有工艺对象的受影响参数。

##### 程序代码：附加参数

修改以下程序代码以访问附加参数：
```text
//An instance of the technology object is already available in the program before private static void ReadWriteAdditionalParameter(TechnologicalInstanceDB technologyObject)
{
    //Read additional parameter "_Properties.MotionType"
    uint value = (uint)technologyObject.Parameters.Find("_Properties.MotionType").Value;
    //Write additional parameter "_Properties.MotionType"
    technologyObject.Parameters.Find("_Properties.MotionType").Value = 1;
}
```

##### 更多信息

更多信息，请参见 SIMATIC S7-1500 Motion Control 功能手册：
https://support.industry.siemens.com/cs/ww/en/view/109751049 (https:// support.industry.siemens.com/cs/cn/zh/view/109751049)

##### 轴和编码器

对于轴和外部编码器工艺对象，以下只读数据块变量在 PublicAPI 中为可写状态。
<table><tr><td>Openness 中的名称</td><td>功能视图中的名称</td><td>可能值</td><td>Openness 中的数据类型</td><td>TO_SpeedAxis</td><td>TO_PositioningAxisTO_SynchronousAxis</td><td>TO_External Encoder</td></tr><tr><td>Actor.Type</td><td>驱动装置类型</td><td>0:模拟量输出1:PROFIdrive报文</td><td>int</td><td>X</td><td>X</td><td>-</td></tr><tr><td>Actor.Interface.EnableDriveOutput</td><td>模拟量驱动装置的“使能输出”</td><td>True, False</td><td>bool</td><td>X</td><td>X</td><td>-</td></tr><tr><td>Actor.Interface.DriveReadyInput</td><td>模拟量驱动装置的“输入就绪”</td><td>True, False</td><td>bool</td><td>X</td><td>X</td><td>-</td></tr><tr><td>Actor.Interface.EnableTorqueData</td><td>扭矩数据</td><td>True, False</td><td>bool</td><td>-</td><td>X</td><td>-</td></tr><tr><td>VirtualAxis.Mode</td><td>虚拟轴</td><td>0, 1</td><td>uint</td><td>X</td><td>X</td><td>-</td></tr><tr><td>Sensor[n].Existent1)</td><td>使用编码器</td><td>True, False</td><td>bool</td><td>-</td><td>X</td><td>-</td></tr><tr><td>Sensor[n].Interface.Number1)</td><td>报文中的编码器数</td><td>1 ... 2</td><td>uint</td><td>-</td><td>X</td><td>-</td></tr><tr><td>Sensor[n].Type1)</td><td>编码器类型</td><td>0:增量编码器1:绝对编码器2:循环绝对编码器</td><td>int</td><td>-</td><td>X</td><td>-</td></tr><tr><td>Sensor.Interface.Number</td><td>报文中的编码器数</td><td>1 ... 2</td><td>uint</td><td>-</td><td>-</td><td>X</td></tr></table>
<table><tr><td>Openness 中的名称</td><td>功能视图中的名称</td><td>可能值</td><td>Openness 中的数据类型</td><td>TO_SpeedAxis</td><td>TO_PositioningAxisTO_SynchronousAxis</td><td>TO_External Encoder</td></tr><tr><td>Sensor.Type</td><td>编码器类型</td><td>0:增量编码器1:绝对编码器2:循环绝对编码器</td><td>int</td><td>-</td><td>-</td><td>X</td></tr><tr><td>CrossPlcSynchronousOperation.Interface[n].EnableLeadingValueOutput $^{5)}$ </td><td>提供跨 PLC主值</td><td>True、False</td><td>bool</td><td>-</td><td>X</td><td>X</td></tr></table>
<sup>1)</sup> S7-1500 PLC：n=1；S7-1500T PLC：1≤n≤4  
<sup>5)</sup> V5.0 n=1；≥V6.0 1≤n≤8
对于轴和外部编码器工艺对象，可使用下列附加参数。
<table><tr><td>Openness 中的名称</td><td>功能视图中的名称</td><td>可能值</td><td>Openness 中的数据类型</td><td>TO_SpeedAxis</td><td>TO_PositioningAxisTO_SynchronousAxis</td><td>TO_External Encoder</td></tr><tr><td>_Actor.DataAdaptionOffline</td><td>自动应用...</td><td>True、False</td><td>bool</td><td>X</td><td>X</td><td>-</td></tr><tr><td>_Actor.Interface.Telegram</td><td>驱动装置报文</td><td>报文编号2)</td><td>uint</td><td>X</td><td>X</td><td>-</td></tr><tr><td>_Actor.Interface.EnableDriveOutputAddress</td><td>驱动装置输出地址</td><td>PublicAPI 对象</td><td>SW.Tags.Plctag</td><td>X</td><td>X</td><td>-</td></tr><tr><td>_Actor.Interface.DriveReadyInputAddress_Units.LengthUnit</td><td>驱动装置就绪输入地址位置单位</td><td>PublicAPI 对象请参见变量 Units.Length Unit3)</td><td>SW.Tags.Plctaguint</td><td>X-</td><td>XX</td><td>-X</td></tr><tr><td>_Units.VelocityUnit</td><td>速度单位</td><td>请参见变量 Units.VelocityUnit3)</td><td>uint</td><td>X</td><td>X</td><td>X</td></tr><tr><td>_Units.TorqueUnit</td><td>力矩单位</td><td>请参见变量 Units.TorqueUnit3)</td><td>uint</td><td>X</td><td>X</td><td>-</td></tr><tr><td>_Units.ForceUnit</td><td>力单位</td><td>请参见变量 Units.ForceUnit3)</td><td>uint</td><td>-</td><td>X</td><td>-</td></tr><tr><td>_Sensor[n].DataAdaptionOffline1)</td><td>自动应用...</td><td>True、False</td><td>bool</td><td>-</td><td>X</td><td>-</td></tr><tr><td>_Sensor[n].Interface.Telegram1)</td><td>编码器报文</td><td>报文编号2)</td><td>uint</td><td>-</td><td>X</td><td>-</td></tr><tr><td>_Sensor[n].ActiveHoming.DigitalInputAddress1)</td><td>数字量输入</td><td>PublicAPI对象</td><td>SW.Tags.Plctag</td><td>-</td><td>X</td><td>-</td></tr><tr><td>_Sensor[n].PassiveHoming.DigitalInputAddress1)</td><td>数字量输入</td><td>PublicAPI对象</td><td>SW.Tags.Plctag</td><td>-</td><td>X</td><td>-</td></tr><tr><td>_Sensor.DataAdaptionOffline</td><td>自动应用...</td><td>True、False</td><td>bool</td><td>-</td><td>-</td><td>X</td></tr><tr><td>_Sensor.Interface.Telegram</td><td>编码器报文</td><td>报文编号2)</td><td>uint</td><td>-</td><td>-</td><td>X</td></tr><tr><td>_Sensor.ActiveHoming.DigitalInputAddress</td><td>数字量输入</td><td>PublicAPI对象</td><td>SW.Tags.Plctag</td><td>-</td><td>-</td><td>X</td></tr><tr><td>_Sensor.PassiveHoming.DigitalInputAddress</td><td>数字量输入</td><td>PublicAPI对象</td><td>SW.Tags.Plctag</td><td>-</td><td>-</td><td>X</td></tr></table>
<table><tr><td>Openness 中的名称</td><td>功能视图中的名称</td><td>可能值</td><td>Openness 中的数据类型</td><td>TO_SpeedAxis</td><td>TO_PositioningAxisTO_SynchronousAxis</td><td>TO_External Encoder</td></tr><tr><td>_Properties.MotionType</td><td>对应于“位置的技术单位”的轴类型</td><td>0: Linear1: 旋转型</td><td>int</td><td>-</td><td>X</td><td>X</td></tr><tr><td>_Properties.UseHighResolutionPositionValues4)</td><td>使用精度较高的位置值</td><td>True, False</td><td>bool</td><td>-</td><td>X</td><td>X</td></tr><tr><td>_PositionLimits_HW.MinSwitchAddress</td><td>硬件下限位开关输入</td><td>PublicAPI 对象</td><td>SW.Tags.Plctag</td><td>-</td><td>X</td><td>-</td></tr><tr><td>_PositionLimits_HW.MaxSwitchAddress</td><td>硬件上限位开关输入</td><td>PublicAPI 对象</td><td>SW.Tags.Plctag</td><td>-</td><td>X</td><td>-</td></tr><tr><td>_CrossPlcSynchronousOperation.Interface[n].AddressOut5)</td><td>主值报文的输出地址</td><td>PublicAPI 对象</td><td>SW.Tags.Plctag</td><td>-</td><td>X</td><td>X</td></tr><tr><td>_CrossPlcSynchronousOperation.ActivateLocalLeadingValueDelayTime Calculation4)</td><td>允许系统计算</td><td>True, False</td><td>bool</td><td>-</td><td>X</td><td>X</td></tr></table>
<sup>1)</sup> S7-1500 PLC：n=1；S7-1500T PLC：1≤n≤4  
<sup>2)</sup> S7-1500 Motion Control 功能手册的 PROFIdrive 报文章节给出了可能的值  
3) S7-1500 Motion Control 功能手册的单位变量 (TO) 章节给出了可能的值  
4) ≥V5.0
<sup>5)</sup> V5.0 n=1；≥V6.0 1≤n≤8

##### 引导轴代理

对于引导轴代理工艺对象，没有任何只读数据块变量在 PublicAPI 中为可写状态。
对于引导轴代理工艺对象，可使用下列附加参数。
<table><tr><td>Openness 中的名称</td><td>功能视图中的名称</td><td>可能值</td><td>数据类型</td></tr><tr><td>_Interface.AddressIn1)</td><td>传输区</td><td>PublicAPI 对象</td><td>SW.Tags.PlcTag</td></tr></table>
<sup>1)</sup> S7-1500T PLC

##### 测量输入

对于测量输入工艺对象，以下只读数据块变量在 PublicAPI 中为可写状态。
<table><tr><td>Openness 中的名称</td><td>功能视图中的名称</td><td>可能值</td><td>Openness 中的数据类型</td></tr><tr><td>Parameter.MeasuringInputType</td><td>测量输入类型</td><td>0:使用时间戳的测量(STANDARD)1:使用驱动装置或外部编码器的PROFIdrive 报文进行的测量 (PROFIDRIVE)2:通过侦听测量输入进行的测量 1)</td><td>Int</td></tr></table>
1) ≥V8.0
对于测量输入工艺对象，可使用下列附加参数：
<table><tr><td>Openness 中的名称</td><td>功能视图中的名称</td><td>可能值</td><td>Openness 中的数据类型</td></tr><tr><td>_AssociatedObject</td><td>相关对象</td><td>PublicAPI 对象</td><td>SW.TechnologicalObjects.TecnologicalInstanceDB</td></tr><tr><td>_ListenToMeasuringInput</td><td>侦听测量输入</td><td>TO_MeasuringInput类型的工艺对象</td><td>SW.TechnologicalObjects.TecnologicalInstanceDB</td></tr></table>

##### 输出凸轮和凸轮轨迹

对于输出凸轮工艺对象，以下只读数据块变量在 PublicAPI 中为可写状态。
<table><tr><td>Openness 中的名称</td><td>功能视图中的名称</td><td>可能值</td><td>Openness 中的数据类型</td></tr><tr><td>Interface.LogicOperation</td><td>输出端输出凸轮信号的逻辑运算</td><td>0: 逻辑“或”运算1: 逻辑“与”运算</td><td>int</td></tr></table>
对于凸轮跟踪工艺对象，没有任何只读数据块变量在 PublicAPI 中为可写状态。
对于输出凸轮和凸轮轨迹工艺对象，支持以下附加参数。
<table><tr><td>Openness 中的名称</td><td>功能视图中的名称</td><td>可能值</td><td>Openness 中的数据类型</td></tr><tr><td>_AssociatedObject</td><td>相关对象</td><td>PublicAPI 对象</td><td>SW.TechnologicalObjects.TechnologicalInstanceDB</td></tr></table>

##### Kinematics

对于运动系统工艺对象，以下只读数据块变量在 PublicAPI 中为可写状态。
<table><tr><td>Openness 中的名称</td><td>功能视图中的名称</td><td>可能值</td><td>Openness 中的数据类型</td></tr><tr><td>Kinematics.TypeOfKinematics</td><td>运动系统类型</td><td>请参见变量Kinematics.TypeOfKinematics1)</td><td>int</td></tr><tr><td>MotionQueue.MaxNumberOfCommands</td><td>最大作业数</td><td>1..10</td><td>Int</td></tr></table>
<sup>1)</sup> 版本特定的《S7-1500T 运动系统功能》功能手册的“运动系统变量”章节给出了可能的值。
对于运动系统工艺对象，可使用下列附加参数：
<table><tr><td>Openness 中的名称</td><td>功能视图中的名称</td><td>可能值</td><td>数据类型</td></tr><tr><td>_KinematicsAxis[n]1)</td><td>运动系统轴 A1 ..A6</td><td>可连接到TO_Kinematics 对象的轴</td><td>SW.TechnologicalObjects.TecnologicalInstanceDB</td></tr><tr><td>_Units.LengthUnit</td><td>测量单位 &gt;位置</td><td>请参见变量Units.LengthUnit2)</td><td>uint</td></tr><tr><td>_Units.LengthVelocityUnit</td><td>测量单位 &gt;速度</td><td>请参见变量Units.LengthVelocityUnit2)</td><td>uint</td></tr><tr><td>_Units.AngleUnit</td><td>测量单位 &gt;角度</td><td>请参见变量UnitsAngleUnit2)</td><td>uint</td></tr><tr><td>_Units.AngleVelocityUnit</td><td>测量单位 &gt;角速度</td><td>请参见变量Units.AngleVelocityUnit2)</td><td>uint</td></tr><tr><td>_Properties.UseHighResolutionPositionValues1)</td><td>使用精度较高的位置值</td><td>True, False</td><td>bool</td></tr><tr><td>_X_Minimum3)</td><td>x 最小值</td><td>-1.00E+12 ..+1.00E+12</td><td>double</td></tr></table>
<table><tr><td>Openness 中的名称</td><td>功能视图中的名称</td><td>可能值</td><td>数据类型</td></tr><tr><td>_X_Maximum3)</td><td>x 最大值</td><td>-1.00E+12 .. +1.00E+12</td><td>double</td></tr><tr><td>_Y_Minimum3)</td><td>y 最小值</td><td>-1.00E+12 .. +1.00E+12</td><td>double</td></tr><tr><td>_Y_Maximum3)</td><td>y 最大值</td><td>-1.00E+12 .. +1.00E+12</td><td>double</td></tr><tr><td>_Z_Minimum3)</td><td>z 最小值</td><td>-1.00E+12 .. +1.00E+12</td><td>double</td></tr><tr><td>_Z_Maximum3)</td><td>z 最大值</td><td>-1.00E+12 .. +1.00E+12</td><td>double</td></tr><tr><td>_A3_Maximum3)</td><td>A3 最大值</td><td>-1.00E+12 .. +1.00E+12</td><td>double</td></tr></table>
<sup>1)</sup> <V7.0 n=1≤n≤4；≥V7.0 1≤n≤6；运动系统轴 A5 和 A6 仅可与“S7-1500T Motion Control KinPlus”共同使用。  
<sup>2)</sup> 版本特定的《S7-1500T 运动系统功能》功能手册的“运动系统变量”章节给出了可能的值。

##### 解释器

对于解释器工艺对象，以下只读数据块变量在 PublicAPI 中为可写状态。
<table><tr><td>Openness 中的名称</td><td>功能视图中的名称</td><td>可能值</td><td>Openness 中的数据类型</td></tr><tr><td>Parameter.MaxNumberOfCommands</td><td>最大作业数</td><td>10..100</td><td>Int</td></tr></table>

##### 连接驱动器

要求
• Openness 应用程序连接到 TIA Portal。请参见连接到 TIA Portal (页 90)。
• 已打开一个项目。
请[打开项目](#打开项目)。
• 已在项目中确定 S7-1500 PLC。
请[查询 PLC 和 HMI 目标](#查询-PLC-和-HMI-目标)。
• 已在项目中确定 TO\_SpeedAxis、TO\_PositioningAxis 或 TO\_SynchronousAxis 类型的工艺对象。
• 已在项目中确定驱动器。
要将轴与驱动器相连，需要在单个调用中同时指定多个值。

##### 传感器接口和报文 750

• 如果执行器接口包含传感器接口，则会使用这些方法自动连接传感器接口。
• 如果执行器接口包含扭矩数据，则会使用这些方法自动连接附加报文 750。
• 要访问传感器的接口，可将 SensorInterface[m] 设置为 0≤m≤3。
公共 API 类型 AxisEncoderHardwareConnectionInterface 提供了以下可用来连接和断开执行器或传感器接口的方法：
<table><tr><td>方法</td><td>说明</td></tr><tr><td>void Connect(HW.DeviceItem moduleInOut)</td><td>连接至同一模块的输入和输出地址。要连接使用GSD文件组态的驱动装置,请使用此方法。</td></tr><tr><td>void Connect(HW.DeviceItem moduleIn, HW.DeviceItem moduleOut)</td><td>连接至不同模块的输入和输出地址。要连接使用GSD文件组态的驱动装置,请使用此方法。</td></tr><tr><td>void Connect(HW.DeviceItem moduleIn, HW.DeviceItem moduleOut, ConnectOption connectOption)</td><td>指定附加ConnectOption的情况下,连接至不同模块的输入和输出地址。要连接使用GSD文件组态的驱动装置,请使用此方法。</td></tr><tr><td>void Connect(HW.Channel channel)</td><td>连接至某个通道要连接工艺模块,请使用此方法。</td></tr><tr><td>void Connect(MC.Drives.Telegram telegram)</td><td>连接到StartDrive驱动对象提供的报文要连接使用Startdrive(版本不低于V19)组态的驱动装置,请使用此方法。</td></tr><tr><td>void Connect(MC.Drives.Telegram telegram, ConnectOption connectOption)</td><td>连接到StartDrive驱动对象提供的报文,指定额外的ConnectOption。要连接使用Startdrive(版本不低于V19)组态的驱动装置,请使用此方法。</td></tr></table>
<table><tr><td>方法</td><td>说明</td></tr><tr><td>void Connect(int addressIn, int addressOut, ConnectOption connectOption)</td><td>连接至直接指定的位地址任何情况下均可使用此方法。如果驱动装置是通过版本低于V19的StartDrive组态的,必须使用此方法。从硬件配置中读取报文的字节地址,并使用相应的位地址。位地址=字节地址*8</td></tr><tr><td>void Connect(string pathToDBMember)</td><td>连接至某个数据块变量要通过数据块将轴连接到驱动装置,请使用此方法。连接对应的数据块必须存在。</td></tr><tr><td>void Connect(SW.Tags.PlcTag outputTag)</td><td>连接至某个PLC变量要将带有模拟量设定值接口的驱动装置连接到变量,请使用此方法。可连接“模拟量输出”、“使能输出”、“输入就绪”的变量。</td></tr><tr><td>void Disconnect()</td><td>断开现有连接</td></tr></table>

##### ET200SP PTO 2

如果通过直接指定位地址的方式将 ET200SP PTO 2 模块连接到驱动装置，则必须使用以下偏移量：
<table><tr><td>通道</td><td>报文</td><td>与 InputAddress 的位偏移量</td><td>与 OutputAddress 的位偏移量</td></tr><tr><td rowspan="2">0</td><td>1</td><td>0</td><td>0</td></tr><tr><td>81</td><td>32</td><td>32</td></tr><tr><td rowspan="2">1</td><td>1</td><td>128</td><td>64</td></tr><tr><td>81</td><td>160</td><td>96</td></tr></table>
要确定工艺对象的连接方式，可使用以下只读属性。只有在存在特定类型的连接时，才能设置相应的连接值。
<table><tr><td>属性</td><td>数据类型</td><td>说明</td></tr><tr><td>IsConnected</td><td>bool</td><td>TRUE:接口已连接FALSE:接口未连接</td></tr><tr><td>InputOutputModule</td><td>HW.DeviceItem</td><td>已连接包含输入和输出地址的模块</td></tr></table>
5.11 PLC 设备的数据访问函数
<table><tr><td>属性</td><td>数据类型</td><td>说明</td></tr><tr><td>InputModule</td><td>HW.DeviceItem</td><td>已连接包含输入地址的模块存在与包含输入和输出地址的模块的连接时,也会设置该值。</td></tr><tr><td>OutputModule</td><td>HW.DeviceItem</td><td>已连接包含输出地址的模块存在与包含输入和输出地址的模块的连接时,也会设置该值。</td></tr><tr><td>InputAddress</td><td>int</td><td>所连接对象的逻辑输入地址,例如256。</td></tr><tr><td>OutputAddress</td><td>int</td><td>所连接对象的逻辑输出地址,例如256。</td></tr><tr><td>ConnectOption</td><td>ConnectOption</td><td>进行连接时已设置的 ConnectOption 值:默认值只能选择被识别为有效连接伙伴的模块。AllowAllModules此选项相当于在用户界面中选择“显示所有模块”(Show all modules)。</td></tr><tr><td>Channel</td><td>HW.Channel</td><td>已连接通道</td></tr><tr><td>Telegram</td><td>MC.Drives.Telegram</td><td>驱动装置对象的已连接报文</td></tr><tr><td>PathToDBMember</td><td>string</td><td>已连接工艺对象数据块变量</td></tr><tr><td>OutputTag</td><td>SW.Tags.PlcTag</td><td>已连接 PLC 变量(模拟量连接)</td></tr><tr><td>SensorIndexInActor Telegram</td><td>int</td><td>执行器报文中的已连接传感器接口该属性仅与传感器接口相关。0:编码器未连接1:编码器已连接至报文中的第一个传感器接口2:编码器已连接到报文中的第二个传感器接口对于执行器接口,该值始终为0。</td></tr></table>
5.11 PLC 设备的数据访问函数

##### 用于连接包含同一模块上输入和输出地址的混合模块

修改以下程序代码，以连接 GSDML 驱动装置中包含同一模块输入和输出地址的伺服驱动装置对象：
```cs
public void Connect_ModuleInOut()
{
    var deviceItem = GsdmlDevice.DeviceItems.First(x => x.Name == "SIEMENS telegram 105, PZD-10/10");
    var syncAxis =
    plcSoftware.TechnologicalObjectGroup.TechnologicalObjects.Find("SynchronousAxis_1");
    syncAxis
    .GetService<AxisHardwareConnectionProvider>()
    .ActorInterface
    .Connect(deviceItem);
}
```

##### 用于连接不同模块的输入和输出地址的程序代码

修改以下程序代码，以连接 GSDML 驱动装置中包含不同模块输入和输出地址的伺服驱动装置对象：
```cs
// "Input module", "Output module" and "syncAxis" must be replaced with the names in your project.
public void Connect_ModuleIn_ModuleOut()
{
    var deviceItemOut = Plc.DeviceItems.First(di => di.Name == "Input module").DeviceItems[0];
    var deviceItemIn = Plc.DeviceItems.First(di => di.Name == "Output module").DeviceItems[0];
    var syncAxis =
    plcSoftware.TechnologicalObjectGroup.TechnologicalObjects.Find("SynchronousAxis_1");
    syncAxis
    .GetService<AxisHardwareConnectionProvider>()
    .ActorInterface
    .Connect(deviceItemIn, deviceItemOut, ConnectOption.AllowAllModules);
}
```
如果 TIA Portal 未检测到模块为标准报文形式，则必须使用 connectOption AllowAllModules。

##### 用于连接工艺模块的程序代码

修改以下程序代码以连接工艺模块：
```cs
public void Connect_Channel()
{
    var tmTimer = Plc.DeviceItems.First(di => di.Name == "TM Timer DIDQ 16x24V_1").DeviceItems[0];
    var syncAxis =
    plcSoftware.TechnologicalObjectGroup.TechnologicalObjects.Find("SynchronousAxis_1");
    syncAxis.GetService<OutputCamMeasuringInputContainer>()
    .OutputCams.Find("OutputCam_1")
    .GetService<OutputCamHardwareConnectionProvider>()
    .Connect(tmTimer.Channels[0]);
}
```
用于连接通过 StartDrive（版本不低于 V19）组态的驱动装置的程序代码
必须安装版本不低于 V19 的 Startdrive。
修改以下程序代码，以通过报文连接来自 StartDrive 的伺服驱动对象：
```text
public void Connect_To_Startdrive(PlcSoftware plcsoftware)
{
    var mainTelegram = StartdriveDevice.DeviceItems.First(di => di.PositionNumber == 0)
    .GetService<DriveObjectContainer>( ).DriveObjects[0].Telegrams.Find(TelegramType.MainTelegram);
    var syncAxis =
    plcSoftware.TechnologicalObjectGroup.TechnologicalObjects.Find("SynchronousAxis_1");
    syncAxis TokService<AxisHardwareConnectionProvider>( ).ActorInterface.Connect(mainTelegram);
}
```
用于连接通过版本低于 V19 的 StartDrive 组态的驱动装置的程序代码必须已经安装 Startdrive。
修改以下程序代码，以连接来自 StartDrive 的伺服驱动装置对象：
```text
public void Connect_To_Startdrive()
{
    var mainTelegram = StartdriveDevice.DeviceItems.First(di => di.PositionNumber == 0)
    .GetService<DriveObjectContainer>().DriveObjects[0].Telegrams.Find(TelegramType.MainTelegram);
    var syncAxis =
    plcSoftware.TechnologicalObjectGroup.TechnologicalObjects.Find("SynchronousAxis_1");
    var inputAddress = mainTelegram.Addresses.First(x => x.IoType == AddressIoType.Input).StartAddress;
    var outputAddress = mainTelegram.Addresses.First(x => x.IoType == AddressIoType.Output).StartAddress;
    syncAxis
    .GetService<AxisHardwareConnectionProvider>()
    .ActorInterface
    //Byte adresses must be multiplied by 8 to get Bit addresses
    .Connect(inputAddress * 8, outputAddress * 8, ConnectOption.Default);
}
```

##### 用于连接数据块变量的程序代码

本例中，外部编码器的传感器连接到名为“InstDBTel83”的数据块。InstDBTel83 包含一个类型为“PD\_Tel83”的成员“Telegram”：
修改以下程序代码，以连接到数据块变量。
```cs
public void Connect_PathToDBMember()
{
    var extEnc =
    plcSoftware.TechnologicalObjectGroup.TechnologicalObjects.Find("ExternalEncoder_1");
    extEnc
    GetService<EncoderHardwareConnectionProvider>()
    .SensorInterface
    .Connect("InstDBTel83.Telegram.Sensor_1");
}
```

##### 连接报文 750

• Openness 应用程序连接到 TIA Portal。 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。
• 已在项目中确定 S7-1500 PLC。
• 已在项目中确定 TO\_SpeedAxis、TO\_PositioningAxis 或 TO\_SynchronousAxis V4.0 类型的工艺对象。
• 已在项目中确定支持报文 750 的驱动器。
如果报文 750 是在连接驱动器和轴后添加的，则有必要单独连接报文 750。自动将EnableTorqueData 设置为 TRUE。公共 API 类型 TorqueHardwareConnectionInterface 提供了以下可用来连接和断开报文 750 的方法：
<table><tr><td>方法</td><td>说明</td></tr><tr><td>void Connect(HW.DeviceItem moduleInOut)</td><td>连接至同一模块的输入和输出地址。要连接使用GSD文件组态的驱动装置的报文750,请使用此方法。</td></tr><tr><td>void Connect(HW.DeviceItem moduleIn, HW.DeviceItem moduleOut)</td><td>连接至不同模块的输入和输出地址。</td></tr><tr><td>void Connect(HW.DeviceItem moduleIn, HW.DeviceItem moduleOut, ConnectOption connectOption)</td><td>指定附加ConnectOption的情况下,连接至不同模块的输入和输出地址。</td></tr><tr><td>void Connect(int addressIn, int addressOut, ConnectOption connectOption)</td><td>通过直接指定位地址进行连接。任何情况下均可使用此方法。如果通过StartDrive组态驱动装置,必须使用此方法。从硬件配置中读取报文的字节地址,并使用相应的位地址。位地址=字节地址*8</td></tr></table>
<table><tr><td>方法</td><td>说明</td></tr><tr><td>void Connect(string pathToDBMember)</td><td>连接至某个数据块变量。要通过数据块连接报文750,请使用此方法。连接对应的数据块必须存在。</td></tr><tr><td>void Disconnect()</td><td>断开现有连接。</td></tr></table>
TorqueHardwareConnectionInterface 可通过 AxisHardwareConnectionProvider 类型下的TorqueInterface 特性检索。如果不支持连接至报文 750，此特性值为“空”(null)。
如果驱动器已通过数据块变量连接，则将不能通过模块连接报文 750。可使用以下只读属性确定工艺对象的连接方式。只有在存在特定类型的连接时，才能设置相应的连接值。
<table><tr><td>属性</td><td>数据类型</td><td>说明</td></tr><tr><td>IsConnected</td><td>bool</td><td>TRUE:接口已连接FALSE:接口未连接</td></tr><tr><td>InputOutputModule</td><td>HW.DeviceItem</td><td>已连接包含输入和输出地址的模块</td></tr><tr><td>InputModule</td><td>HW.DeviceItem</td><td>已连接包含输入地址的模块存在与包含输入和输出地址的模块的连接时,也会设置该值。</td></tr><tr><td>OutputModule</td><td>HW.DeviceItem</td><td>已连接包含输出地址的模块存在与包含输入和输出地址的模块的连接时,也会设置该值。</td></tr><tr><td>InputAddress</td><td>int</td><td>所连接对象的逻辑输入地址,例如256</td></tr><tr><td>OutputAddress</td><td>int</td><td>所连接对象的逻辑输出地址;例如256</td></tr><tr><td>ConnectOption</td><td>ConnectOption</td><td>进行连接时已设置的ConnectOption值:默认设置只能选择被识别为有效连接伙伴的模块。AllowAllModules此选项相当于在用户界面中选择“显示所有模块”(Show all modules)。</td></tr><tr><td>PathToDBMember</td><td>string</td><td>已连接工艺对象数据块变量</td></tr></table>

##### 程序代码：连接报文 750

修改以下程序代码以连接包含输入和输出地址的混合模块：
```cs
//An instance of technology object and device item is already available in the program before
private static void ConnectTorqueInterface(TechnologicalInstanceDB technologyObject, DeviceItem devItem)
{
    //Retrieve service AxisHardwareConnectionProvider
    AxisHardwareConnectionProvider connectionProvider =
    technologyObject.GetService<AxisHardwareConnectionProvider>();
    //Connect TorqueInterface with DeviceItem
    connectionProvider.TorqueInterface.Connect(devItem);
}
```

##### 连接编码器

• Openness 应用程序连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)。
• 已打开一个项目。请[打开项目](#打开项目)。
• 已在项目中确定 S7-1500 PLC。
• 已在项目中确定 TO\_ExternalEncoder 类型的工艺对象。
• 已在项目中确定可提供 PROFIdrive 报文 81 或 83 的对象。
要将外部编码器工艺对象与编码器硬件相连，需要在单个调用中同时指定多个值。公共 API类型 AxisEncoderHardwareConnectionInterface 提供了以下可用来连接和断开传感器接口的方法：
<table><tr><td>方法</td><td>说明</td></tr><tr><td>void Connect(HW.DeviceItem moduleInOut)</td><td>连接至同一模块的输入和输出地址。要连接使用GSD文件组态的编码器,请使用此方法。</td></tr><tr><td>void Connect(HW.DeviceItem moduleIn, HW.DeviceItem moduleOut)</td><td>连接至不同模块的输入和输出地址。要连接使用GSD文件组态的编码器,请使用此方法。</td></tr></table>
<table><tr><td>方法</td><td>说明</td></tr><tr><td>void Connect(HW.DeviceItem moduleIn, HW.DeviceItem moduleOut, ConnectOption connectOption)</td><td>指定附加 ConnectOption 的情况下,连接至不同模块的输入和输出地址要连接使用 GSD 文件组态的编码器,请使用此方法。</td></tr><tr><td>void Connect(HW.Channel channel)</td><td>连接至通道。要连接工艺模块,请使用此方法。</td></tr><tr><td>void Connect(int addressIn, int addressOut, ConnectOption connectOption)</td><td>通过直接指定位地址进行连接。任何情况下均可使用此方法。如果通过 StartDrive 组态编码器,必须使用此方法。从硬件配置中读取报文的字节地址,并使用相应的位地址。位地址 = 字节地址 * 8</td></tr><tr><td>void Connect(string pathToDBMember)</td><td>连接至某个数据块变量。要通过数据块连接外部编码器,请使用此方法。连接对应的数据块必须存在。</td></tr><tr><td>void Connect(SW.Tags.PlcTag outputTag)</td><td>与连接编码器无关</td></tr><tr><td>void Disconnect()</td><td>断开现有连接。</td></tr></table>
可使用以下只读属性确定工艺对象的连接方式。只有在存在特定类型的连接时，才能设置相应的连接值。
<table><tr><td>属性</td><td>数据类型</td><td>说明</td></tr><tr><td>IsConnected</td><td>bool</td><td>TRUE:接口已连接FALSE:接口未连接</td></tr><tr><td>InputOutputModule</td><td>HW.DeviceItem</td><td>已连接包含输入和输出地址的模块</td></tr><tr><td>InputModule</td><td>HW.DeviceItem</td><td>已连接包含输入地址的模块存在与包含输入和输出地址的模块的连接时,也会设置该值。</td></tr><tr><td>OutputModule</td><td>HW.DeviceItem</td><td>已连接包含输出地址的模块存在与包含输入和输出地址的模块的连接时,也会设置该值。</td></tr><tr><td>InputAddress</td><td>int</td><td>所连接对象的逻辑输入地址,例如256。</td></tr><tr><td>OutputAddress</td><td>int</td><td>所连接对象的逻辑输出地址,例如256。</td></tr></table>
5.11 PLC 设备的数据访问函数
<table><tr><td>属性</td><td>数据类型</td><td>说明</td></tr><tr><td>ConnectOption</td><td>ConnectOption</td><td>进行连接时已设置的 ConnectOption 值:Default只能选择被识别为有效连接伙伴的模块。AllowAllModules此选项相当于在用户界面中选择“显示所有模块”(Show all modules)。</td></tr><tr><td>Channel</td><td>HW.Channel</td><td>已连接通道</td></tr><tr><td>PathToDBMember</td><td>string</td><td>已连接数据块变量</td></tr><tr><td>OutputTag</td><td>SW.Tags.PlcTag</td><td>与连接编码器无关</td></tr><tr><td>SensorIndexInActor Telegram</td><td>int</td><td>已连接传感器报文该属性仅与传感器接口相关。0:编码器未连接1:编码器已连接至报文中的第一个传感器接口2:编码器已连接到报文中的第二个传感器接口对于执行器接口,该值始终为 0。</td></tr></table>

##### 程序代码：连接编码器

修改以下程序代码以连接外部编码器工艺对象：
```cs
//An instance of technology object and device item is already available in the program before
private static void UseServiceEncoderHardwareConnectionProvider(TechnologicalInstanceDB technologyObject, DeviceItem devItem)
{
    //Retrieve service EncoderHardwareConnectionProvider
    EncoderHardwareConnectionProvider connectionProvider = technologyObject.GetService<EncoderHardwareConnectionProvider>();
    //Connect SensorInterface with DeviceItem
    connectionProvider.SensorInterface.Connect(devItem);
    //Check ConnectionState of SensorInterface
    bool sensorInterfaceConnectionState = connectionProvider.SensorInterface.IsConnected;
}
```

##### 将输出凸轮和凸轮轨迹连接至硬件

要求
• Openness 应用程序连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)。
• 已打开一个项目。请[打开项目](#打开项目)。
• 已在项目中确定 S7-1500 PLC。
• 已在项目中确定 TO\_OutputCam 或 TO\_CamTrack 类型的工艺对象。
• 已在项目中确定数字量输出模块，例如 TM Timer DIDQ。
要将输出凸轮或凸轮轨迹工艺对象与一个数字量输出相连，需要在单个调用中同时指定多个值。公共 API 类型 OutputCamHardwareConnectionProvider 提供了以下可用来连接和断开执行器或传感器接口的方法：
<table><tr><td>方法</td><td>说明</td></tr><tr><td>void Connect(HW.Channel channel)</td><td>连接至某个通道</td></tr><tr><td>void Connect(SW.Tags.PlcTag outputTag)</td><td>连接至某个 PLC 变量</td></tr><tr><td>void Connect(int address)</td><td>连接至直接指定的位地址</td></tr><tr><td>void Disconnect()</td><td>断开现有连接</td></tr></table>
可使用以下只读属性确定工艺对象的连接方式：
<table><tr><td>属性</td><td>数据类型</td><td>说明</td></tr><tr><td>IsConnected</td><td>bool</td><td>TRUE: 工艺对象已连接FALSE: 工艺对象未连接</td></tr><tr><td>Channel</td><td>HW.Channel</td><td>已连接通道</td></tr><tr><td>OutputTag</td><td>SW.Tags.PlcTag</td><td>已连接 PLC 变量</td></tr><tr><td>OutputAddress</td><td>int</td><td>所连接对象的逻辑输出地址,例如 256。</td></tr></table>

##### 程序代码：连接输出凸轮或凸轮轨迹工艺对象

修改以下程序代码以连接输出凸轮或凸轮轨迹工艺对象：
```cs
//An instance of technology object and channel item is already available in the program before
private static void UseServiceOutputCamHardwareConnectionProvider(TechnologicalInstanceDB technologyObject, Channel channel)
{
    //Retrieve service OutputCamHardwareConnectionProvider
    OutputCamHardwareConnectionProvider connectionProvider = technologyObject.GetService<OutputCamHardwareConnectionProvider>();
    //Connect technology object with Channel connectionProvider.Connect(channel);
    //Check ConnectionState of technology object bool connectionState = connectionProvider.IsConnected;
}
```

##### 用于连接 PLC 变量的程序代码

修改以下程序代码，以将输出凸轮连接至 PLC 变量。PLC 变量指向输出地址：
```cs
public void Connect_PlcTag(PlcSoftware plcSoftware)
{
    var outputCamTag = plcSoftware.TagTableGroup.TagTables.Find("My Tag Table").Tags.Find("OutputCamTag");
    var syncAxis =
    plcSoftware.TechnologicalObjectGroup.TechnologicalObjects.Find("SynchronousAxis_1");
    syncAxis.GetService<OutputCamMeasuringInputContainer>()
    .OutputCams.Find("OutputCam_1")
    .GetService<OutputCamHardwareConnectionProvider>()
    .Connect(outputCamTag);
}
```

##### 将测量输入与硬件相连

要求
• Openness 应用程序连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)。
• 已打开一个项目。请[打开项目](#打开项目)。
• 已在项目中确定 S7-1500 PLC。
• 已在项目中确定 TO\_MeasuringInput 类型的工艺对象。
• 已在驱动器或项目中确定数字量输入模块，例如 TM Timer DIDQ。
要将测量输入工艺对象与一个数字量输入相连，需要在单个调用中同时指定多个值。公共 API类型 MeasuringInputHardwareConnectionProvider 提供了以下可用来连接和断开执行器或传感器接口的方法：
<table><tr><td>方法</td><td>说明</td></tr><tr><td>void Connect(HW.Channel channel)</td><td>连接至某个通道</td></tr><tr><td>void Connect(HW.DeviceItem moduleIn, int channelIndex)</td><td>连接至模块(用于指定附加通道索引)</td></tr><tr><td>void Connect(int address)</td><td>连接至直接指定的位地址对于TM通道,可通过公式bit_address = module_start_address * 8 + channel_index计算位地址对于报文39x,相关公式为bit_address = module_start_address * 8 + 24 + number_of_measuringinput_in_telegram</td></tr><tr><td>void Disconnect()</td><td>断开现有连接</td></tr></table>
可使用以下只读属性确定工艺对象的连接方式：
<table><tr><td>属性</td><td>数据类型</td><td>说明</td></tr><tr><td>IsConnected</td><td>bool</td><td>TRUE: 工艺对象已连接FALSE: 工艺对象未连接</td></tr><tr><td>InputModule</td><td>HW.DeviceItem</td><td>已连接包含输入地址的模块</td></tr><tr><td>ChannelIndex</td><td>int</td><td>与 InputModule 相关的所连接通道的索引</td></tr><tr><td>Channel</td><td>HW.Channel</td><td>已连接通道</td></tr><tr><td>InputAddress</td><td>int</td><td>所连接对象的逻辑输入地址,例如 256。</td></tr></table>

##### 程序代码：连接测试输入工艺对象

修改以下程序代码以连接测量输入工艺对象：
```cs
//An instance of technology object and channel item is already available in the program before
private static void
UseServiceMeasuringInputHardwareConnectionProvider(TechnologicalInstanceDB technologyObject, Channel channel)
{
    //Retrieve service MeasuringInputHardwareConnectionProvider
    MeasuringInputHardwareConnectionProvider connectionProvider = technologyObject.GetService<MeasuringInputHardwareConnectionProvider>();
    //Connect technology object with Channel connectionProvider.Connect(channel);
    //Check ConnectionState of technology object bool connectionState = connectionProvider.IsConnected;
}
```

##### 将同步轴与主值相连

• Openness 应用程序连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)。
• 已打开一个项目。请[打开项目](#打开项目)。
• 已在项目中确定 S7-1500 PLC。
• 已在项目中确定用作主轴的 TO\_PositioningAxis、TO\_SynchronousAxis、TO\_ExternalEncoder 或 TO\_LeadingAxisProxy 类型的工艺对象。
• 已在项目中确定用作从轴的 TO\_SynchronousAxis 类型的工艺对象。
应用
要将同步轴工艺对象与主值相连，需要在单个调用中同时指定多个值。公共 API 类型SynchronousAxisMasterValues 提供了以下可用来连接和断开主值的方法。主值可作为设定值耦合（S7-1500 PLC、S7-1500T PLC）或实际值耦合 (S7-1500T PLC) 进行连接。所有方法和属性均与这两种耦合类型相关。
<table><tr><td>方法</td><td>说明</td></tr><tr><td>intIndexOf (TechnologicalInstanceDB element)</td><td>返回主值的相应索引</td></tr><tr><td>bool Contains (TechnologicalInstanceDB element)</td><td>TRUE: 容器包含主值FALSE: 容器不包含主值</td></tr><tr><td>lEnumerator GetEnumerator()</td><td>用于支持各个迭代</td></tr><tr><td>void Add (TechnologicalInstanceDB element)</td><td>将从轴与主值相连</td></tr><tr><td>bool Remove (TechnologicalInstanceDB element)</td><td>断开从轴与主值的连接TRUE: 成功断开连接FALSE: 未成功断开连接</td></tr></table>
可使用以下只读属性：
<table><tr><td>属性</td><td>数据类型</td><td>说明</td></tr><tr><td>Count</td><td>int</td><td>主值的计数</td></tr><tr><td>IsReadonly</td><td>bool</td><td>TRUE: 容器为只读FALSE: 容器非只读</td></tr><tr><td>Parent</td><td>IEngineeringObject</td><td>返回容器的父级。在这种情况下的父级指的是服务 SynchronousAxisMasterValues。</td></tr><tr><td>this [ id ] { get; }</td><td>TechnologicalInstanceDB</td><td>基于索引访问主值</td></tr></table>
可使用以下属性来连接同步轴和主值：
<table><tr><td>属性</td><td>数据类型</td><td>说明</td></tr><tr><td>SetPointCoupling</td><td>SW.TechnologicalObjects.TechnologicalInstanceDBAssociation</td><td>该属性获取通过设定值耦合连接的主轴的容器。</td></tr><tr><td>ActualValueCoupling</td><td>SW.TechnologicalObjects.TechnologicalInstanceDBAssociation</td><td>该属性获取通过实际值耦合连接的主轴的容器。</td></tr><tr><td>DelayedCoupling</td><td>SW.TechnologicalObjects.TechnologicalInstanceDBAssociation</td><td>该属性包含通过延迟值耦合的所有主值。</td></tr></table>

##### 程序代码：连接同步轴和主值

修改以下程序代码以将同步轴与主值相连：
//An instance of leading axis and following axis is already available in the program before private static void UseServiceSynchronousAxisMasterValues(TechnologicalInstanceDB masterTechnologyObject, TechnologicalInstanceDB synchronousTechnologyObject)
//Retrieve service SynchronousAxisMasterValues
synchronousTechnologyObject.GetService<SynchronousAxisMasterValues>();
//Connect following axis and leading axis with setpoint coupling masterValues.SetPointCoupling.Add(masterTechnologyObject);
//Get container of connected leading axis with setpoint coupling TechnologicalInstanceDBAssociation setPointMasterValues = masterValues.SetPointCoupling;
//Remove connected leading axis with setpoint coupling masterValues.SetPointCoupling.Remove(masterTechnologyObject);
//Connect following axis and leading axis with actual value coupling masterValues.ActualValueCoupling.Add(masterTechnologyObject);
//Get container of connected leading axis with actual value coupling TechnologicalInstanceDBAssociation actualValueMasterValues = masterValues.ActualValueCoupling;
//Remove connected leading axis with actual value coupling masterValues.ActualValueCoupling.Remove(masterTechnologyObject);

##### 连接运动系统的传送带跟踪和主值

• Openness 应用程序已连接至 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)。
• 已打开一个项目。请[打开项目](#打开项目)。
• 已在项目中确定 S7-1500T PLC。请[查询 PLC 和 HMI 目标](#查询-PLC-和-HMI-目标)。
• 已在项目中确定用作主轴的 TO\_PositioningAxis、TO\_SynchronousAxis 或TO\_ExternalEncoder 类型的工艺对象。
• 已在项目中确定用作从轴的 TO\_Kinematics 类型的工艺对象。
要组态用于传送带跟踪的主值，请为版本不低于 V5.0 的 TO 运动系统使用服务SW.TechnologicalObjects.Motion.ConveyorTrackingLeadingValues。
<table><tr><td>方法</td><td>说明</td></tr><tr><td>intIndexOf (TechnologicalInstanceDB element)</td><td>返回主值的相应索引</td></tr><tr><td>bool Contains (TechnologicalInstanceDB element)</td><td>TRUE: 容器包含主值FALSE: 容器不包含主值</td></tr><tr><td>lEnumerator GetEnumerator()</td><td>用于支持各个迭代</td></tr><tr><td>void Add (TechnologicalInstanceDB element)</td><td>将从轴与主值相连</td></tr><tr><td>bool Remove (TechnologicalInstanceDB element)</td><td>断开从轴与主值的连接TRUE: 成功断开连接FALSE: 未成功断开连接</td></tr></table>
可使用以下只读属性：
<table><tr><td>属性</td><td>数据类型</td><td>说明</td></tr><tr><td>Count</td><td>int</td><td>主值的计数</td></tr><tr><td>IsReadonly</td><td>bool</td><td>TRUE: 容器为只读FALSE: 容器非只读</td></tr><tr><td>Parent</td><td>IEngineeringObject</td><td>返回容器的父级。在这种情况下的父级指的是服务SynchronousAxisMasterValues。</td></tr><tr><td>this [id] { get;}</td><td>TechnologicalInstanceDB</td><td>基于索引访问主值</td></tr></table>
可使用以下属性连接运动系统轴和主值：
<table><tr><td>属性</td><td>数据类型</td><td>说明</td></tr><tr><td>SetPointCoupling</td><td>SW.TechnologicalObjects.TechnologicalInstanceDBAssociation</td><td>该属性获取通过设定值耦合连接的主轴的容器。</td></tr><tr><td>ActualValueCoupling</td><td>SW.TechnologicalObjects.TechnologicalInstanceDBAssociation</td><td>该属性获取通过实际值耦合连接的主轴的容器。</td></tr><tr><td>DelayedCoupling</td><td>SW.TechnologicalObjects.TechnologicalInstanceDBAssociation</td><td>该属性包含通过延迟值耦合的所有主值。</td></tr></table>

##### 连接运动系统的传送带跟踪轴和主值

将同步轴与主值相连 (页 655)主题部分提供了互连示例。

##### 导出和导入凸轮工艺对象 (S7-1500T)

• Openness 应用程序连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)。
• 已打开一个项目。请[打开项目](#打开项目)。
• 已在项目中确定 S7-1500 PLC。
请[查询 PLC 和 HMI 目标](#查询-PLC-和-HMI-目标)”
• 工艺对象已存在。
若要导出或导入 TO\_Cam 或 TO\_Cam\_10k 类型的凸轮工艺对象的数据，需要指定格式和使用的分隔符。公共 API 类型 CamDataSupport 提供了以下可用来导出凸轮工艺对象数据的方法。有关凸轮导出格式的更多信息，请参见《使用 S7-1500/S7-1500T 同步操作功能》功能手册中的“导入/导出凸轮”一章。
<table><tr><td>方法</td><td>说明</td></tr><tr><td>void SaveCamDataBinary(System.IO.FileInfodestinationFile)</td><td>以二进制格式将凸轮数据保存在目标文件中。</td></tr><tr><td>void SaveCamDataPointList(System.IO.FileInfodestinationFile, CamDataFormatSeparator separator, int samplePoints)</td><td>以“PointList”格式将凸轮数据保存在目标文件中。</td></tr><tr><td>void SaveCamData(System.IO.FileInfodestinationFile, CamDataFormat format,CamDataFormatSeparator separator)</td><td>将凸轮数据保存在目标文件中。可将数据格式指定为“MCD”、“SCOUT”或“Pointlist”等,将分隔符指定为“tab”或“comma”等。如果选择“PointList”,将导出360个插补点。</td></tr><tr><td>void LoadCamData(System.IO.FileInfo sourceFile,CamDataFormatSeparator separator)</td><td>将凸轮数据以“MCD”、“SCOUT”或“Pointlist”格式加载到项目中。</td></tr><tr><td>void LoadCamDataBinary(System.IO.FileInfo sourceFile)</td><td>将二进制文件中的凸轮数据加载到项目中。</td></tr></table>
可以使用以下属性：
<table><tr><td>属性</td><td>数据类型</td><td>说明</td></tr><tr><td>separator</td><td>CamDataFormatSeparator</td><td>允许的值• tab• comma</td></tr><tr><td>samplePoints</td><td>int</td><td>应导出的插补点的数量。</td></tr></table>
5.11 PLC 设备的数据访问函数
<table><tr><td>属性</td><td>数据类型</td><td>说明</td></tr><tr><td>format</td><td>CamDataFormat</td><td>允许的值MCDSCOUTPointlist</td></tr><tr><td>destinationFile</td><td>System.IO.FileInfo</td><td>目标文件的名称。不得为空。必须给予访问权限和足够的存储介质空间。将覆盖现有文件。</td></tr><tr><td>sourceFile</td><td>System.IO.FileInfo</td><td>源文件名称。不得为空。必须给予访问权限。内容必须采用指定格式。</td></tr></table>

##### 程序代码：保存凸轮数据

修改以下程序代码以保存凸轮数据：
```cs
//An instance of technology object is already available in the program before private static void ExportCamData(TechnologicalInstanceDB technologyObject, System.IO.FileInfo destinationFile)
{
    //Retrieve service CamDataSupport
    CamDataSupport camData = technologyObject.GetService<CamDataSupport>();
    //Save cam data in MCD format, using the separator Tab
    camData.SaveCamData(destinationFile, CamDataFormat.MCD, CamDataFormatSeparator.Tab);
}
```

##### 程序代码：加载凸轮数据

修改以下程序代码以加载凸轮数据：
```cs
//An instance of technology object is already available in the program before private static void ImportCamData(TechnologicalInstanceDB technologyObject, System.IO.FileInfo sourceFile)
{
    //Retrieve service CamDataSupport
    CamDataSupport camData = technologyObject.GetService<CamDataSupport>();
    //Load cam data from source file, using the separator Tab
    camData.LoadCamData(sourceFile, CamDataFormatSeparator.Tab);
}
```

##### 加载并保存解释器程序的源代码 (S71500T)

要求
• Openness 应用程序连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)。
• 已打开一个项目。请[打开项目](#打开项目)。
• 已在项目中确定 S7-1500T PLC。请[查询 PLC 和 HMI 目标](#查询-PLC-和-HMI-目标)。
• 已在项目中确定 TO\_InterpeterProgram 类型的工艺对象。
公共 API 类型 InterpreterProgramSupport 提供了以下方法将文本文件中的 MCL 程序加载到TO\_InterpreterProgram 工艺对象或将其保存到文本文件。
MCL 程序由源文件的路径提供。
<table><tr><td>方法</td><td>说明</td></tr><tr><td>void SaveSource(System.IO.FileInfo fileInfo)</td><td>将 TO_InterpreterProgram 工艺对象中的 MCL 程序保存到指定的 txt 文件中。</td></tr><tr><td>void LoadSource(System.IO.FileInfo fileInfo)</td><td>将包含 MCL 程序的指定 txt 文件加载到 TO_InterpreterProgram 工艺对象中。</td></tr></table>
```go
//An instance of technology object is already available in the program before private static void ImportIprProgramSourceCode(TechnologicalInstanceDB technologyObject, System.IO.FileInfo sourceFile)
```
```typescript
//Retrieve service InterpreterProgramSupport
InterpreterProgramSupport iprProgramSourceCode =
technologyObject.GetService<InterpreterProgramSupport>();
```

##### 用于保存 MCL 程序的程序代码

修改以下程序代码以连接工艺模块：
```cs
//An instance of technology object is already available in the program before private static void ExportIprProgramSourceCode(TechnologicalInstanceDB technologyObject, System.IO.FileInfo destinationFile)
{
    //Retrieve service InterpreterProgramSupport
    InterpreterProgramSupport iprProgramSourceCode = technologyObject.GetService<InterpreterProgramSupport>();
//Save source code in the destination file
    iprProgramSourceCode.SaveSource(destinationFile);
}
```

##### 用于加载 MCL 程序的程序代码

修改以下程序代码以连接工艺模块：
```text
//Load source code from source file
iprProgramSourceCode.LoadSource(sourceFile);
}
```

#### 5.11.4.19 PID 控制


##### PID\_Compact, PID\_3Step, PID\_Temp, CONT\_C, CONT\_S, TCONT\_CP 和 TCONT\_S 的参数

有关所有可用变量的列表，请访问 Internet (https://support.industry.siemens.com/cs/ww/zh/view/108210036) 中的《SIMATIC S7-1200/S7-1500 PID control 功能手册》。
在 TIA Portal 中，“Openness 中的名称”(Name in Openness) 列位于工艺对象组态的“参数”(Parameter) 视图中。

#### 5.11.4.20 计数


##### High\_Speed\_Counter 和 SSI\_Absolute\_Encoder 的参数

有关所有可用的参数列表，敬请访问 internet (https://
support.industry.siemens.com/cs/ww/zh/view/109744932) 网页中的产品信息“TIA PortalOpenness 中工艺对象的参数”。
每个参数都包含以下属性：
• 组态中工的名称 (TIA Portal)
• Openness 中的名称
• Openness 中的数据类型
• 默认访问方式
• 值范围
更多信息，敬请访问 internet (http://support.automation.siemens.com/WW/view/zh/59709820) 中的《SIMATIC S7-1500, ET 200MP, ET 200SP 计数、测量和定位输入 功能手册》。

#### 5.11.4.21 Easy Motion Control


##### AXIS\_REF 的参数

有关所有可用的参数列表，敬请访问 internet (https://
support.industry.siemens.com/cs/ww/zh/view/109744932) 网页中的产品信息“TIA PortalOpenness 中工艺对象的参数”。
每个参数都包含以下属性：
• 组态中工的名称 (TIA Portal)
• Openness 中的名称
• Openness 中的数据类型
• 默认访问方式
• 值范围
在 TIA Portal 中，“Openness 中的名称”(Name in Openness) 列位于工艺对象组态的“参数”(Parameter) 视图中。
有关 Easy Motion Control 的更多信息，请参见 STEP 7 (TIA Portal) 信息系统。

### 5.11.5 变量和变量表


#### 5.11.5.1 设置“PLC 变量”编辑器

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。
请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
• 已通过用户界面打开 TIA Portal 的实例。
修改以下程序代码以在 TIA Portal 实例中启动 PlcTagTable 类型对象参考的相应编辑器：
```cs
//Opens tagtable in editor "Tags"
private static void OpenTagtableInEditor(PlcSoftware plcSoftware)
{
    PlcTagTable plcTagTable = plcSoftware.TagTableGroup.TagTables.Find("MyTagTable");
plcTagTable.ShowInEditor();
}
```
导入组态数据 (页 1397)

#### 5.11.5.2 查询 PLC 变量的系统组

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。请[打开项目](#打开项目)
• 从 PLC 设备项中检索 PlcSoftware 实例。请[查询 PLC 和 HMI 目标](#查询-PLC-和-HMI-目标)
修改以下程序代码以查询 PLC 变量的系统组：
```text
//Retrieves the plc tag table group from a plc
private PlcTagTableSystemGroup GetControllerTagfolder(PlcSoftware plcSoftware)
{
    PlcTagTableSystemGroup plcTagTableSystemGroup = plcSoftware.TagTableGroup;
    return plcTagTableSystemGroup;
}
```

#### 5.11.5.3 创建 PLC 变量表

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。
请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
• 从 PLC 设备项中检索 PlcSoftware 实例。
请[查询 PLC 和 HMI 目标](#查询-PLC-和-HMI-目标)
修改以下程序代码以创建 PLC 变量表。它将使用组合中给定的名称创建新变量表。
PlcTagTable myTable = plc.TagTableGroup.TagTables.Create("myTable");
查询 PLC 和 HMI 目标 (页 301)

#### 5.11.5.4 枚举用户自定义的 PLC 变量组

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
• 从 PLC 设备项中检索 PlcSoftware 实例。
请[查询 PLC 和 HMI 目标](#查询-PLC-和-HMI-目标)
子文件夹将被递归考虑以进行枚举。

##### 程序代码：枚举用户自定义的 PLC 变量组

修改以下程序代码以枚举用户自定义的 PLC 变量组：
```cs
//Enumerates all plc tag table user groups including subgroups
private static void EnumeratePlcTagTableUserGroups(PlcSoftware plcSoftware)
{
    foreach (PlcTagTableUserGroup plcTagTableUsergroup in plcSoftware.TagTableGroup.Groups)
    {
    EnumerateTagTableUserGroups(plcTagTableUsergroup);
    }
}
private static void EnumerateTagTableUserGroups(PlcTagTableUserGroup tagTableUsergroup)
{
    foreach (PlcTagTableUserGroup plcTagTableUsergroup in tagTableUsergroup.Groups)
    {
    EnumerateTagTableUserGroups(plcTagTableUsergroup);
    // recursion
    }
}
```

##### 程序代码：访问用户自定义的组

修改以下程序代码以访问用户自定义的 PLC 变量组：
```go
//Gives individual access to a specific plc tag table user folder
private static void AccessPlcTagTableUserGroupWithFind(PlcSoftware plcSoftware, string folderToFind)
```

#### 5.11.5.5 创建用户自定义的 PLC 变量组

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
应用
TIA Portal Openness API 接口支持创建用户自定义的 PLC 变量组。
程序代码
修改以下程序代码以创建用户自定义的 PLC 变量组：
```cs
//Creates a plc tag table user group
private static void CreatePlcTagTableUserGroup(PlcSoftware plcSoftware)
{
    PlcTagTableSystemGroup systemGroup = plcSoftware.TagTableGroup;
    PlcTagTableUserGroupComposition groupComposition = systemGroup.Groups;
    PlcTagTableUserGroup myCreatedGroup = groupComposition.Create("MySubGroupName");
    // Optional;
    // create a subgroup
    PlcTagTableUserGroup mySubCreatedGroup =
myCreatedGroup.Groups.Create("MySubSubGroupName");
}
```

#### 5.11.5.6 删除用户自定义的 PLC 变量组

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
应用
TIA Portal Openness API 接口支持删除特定的用户自定义 PLC 变量表组。
修改以下程序代码以删除特定的用户自定义 PLC 变量表组：
```java
private static void DeletePlcTagTableUserGroup(PlcSoftware plcSoftware)
{
    PlcTagTableUserGroup group = plcSoftware.TagTableGroup.Groups.Find("MySubGroupName");
    if (group != null)
    {
    group.Delete();
    }
}
```

#### 5.11.5.7 枚举文件夹中的 PLC 变量表

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)

##### 程序代码：枚举 PLC 变量表

修改以下程序代码以枚举系统组或用户自定义组中的所有 PLC 变量表：
```cs
//Enumerates all plc tag tables in a specific system group or and user group
private static void EnumerateAllPlcTagTablesInFolder(PlcSoftware plcSoftware)
{
    PlcTagTableComposition tagTables = plcSoftware.TagTableGroup.TagTables;
    // alternatively, PlcTagTableComposition tagTables =
    plcSoftware.TagTableGroup.Groups.Find("UserGroup XYZ").TagTables;
    foreach (PlcTagTable tagTable in tagTables)
    {
    // add code here
    }
}
```

##### 程序代码：访问 PLC 变量表

修改以下程序代以码访问 PLC 变量表：
```cs
//Gives individual access to a specific Plc tag table
private static void AccessToPlcTagTableWithFind(PlcSoftware plcSoftware)
{
    PlcTagTableComposition tagTables = plcSoftware.TagTableGroup.TagTables;
    // alternatively, PlcTagTableComposition tagTables =
    plcSoftware.TagTableGroup.Groups.Find("UserGroup XYZ").TagTables;
    PlcTagTable controllerTagTable = tagTables.Find("Tag table XYZ");
    // The parameter specifies the name of the tag table
}
```

#### 5.11.5.8 从 PLC 变量表中查询信息

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。
[打开项目](#打开项目)”
通过 PLC 变量表，可访问常量、系统常量和变量。变量表中的变量组合数等于变量表的变量数。PLCTagTable 包含以下导航、属性和操作。
可在 PLC 变量表中访问以下属性。
<table><tr><td>名称</td><td>类型</td><td>类型</td></tr><tr><td>IsDefault</td><td>bool</td><td>只读</td></tr><tr><td>ModifiedTimeStamp</td><td>DateTime</td><td>只读</td></tr><tr><td>名称</td><td>string</td><td>只读</td></tr></table>
下面给出了 PLC 变量表所包含的操作。
<table><tr><td>名称</td><td>返回类型</td><td>说明</td></tr><tr><td>删除</td><td>void</td><td>删除实例。如果 IsDefault 为“真”,则会出现异常。</td></tr><tr><td>导出</td><td>void</td><td>导出 Plc 变量表的 Simatic ML。</td></tr><tr><td>ShowInEditor</td><td>void</td><td>在 PLC 变量表编辑器中显示变量表。</td></tr></table>
修改以下程序代码以查询 PLC 变量表信息：
```cs
private static void AccessPlcConstantsUsingFind(PlcTagTable tagTable)
{
    PlcUserConstantComposition plcUserConstants = tagTable.UserConstants;
    PlcUserConstant plcUserConstant = plcUserConstants.Find("Constant XYZ");
    //PlcSystemConstantComposition plcSystemConstants = tagTable.SystemConstants;
    //PlcSystemConstant plcSystemConstant = plcSystemConstants.Find("Constant XYZ");
}
private static void EnumeratePlcTags(PlcTagTable tagTable)
{
    PlcTagComposition plcTags = tagTable.Tags;
    foreach (PlcTag plcTag in plcTags)
    {
    string name = plcTag.Name; string typeName = plcTag DataTypeName;
    string logicalAddress = plcTag.LogicalAddress;
    }
}
private static void EnumeratePlcTagsUsingFind(PlcTagTable tagTable)
{
    PlcTagComposition plcTags = tagTable.Tags;
    PlcTag plcTag = plcTags.Find("Constant XYZ");
}
```

#### 5.11.5.9 读取上次对 PLC 变量表进行更改的时间

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
应用
时间戳的格式为 UTC。
程序代码
修改以下程序代码以读取特定 PLC 变量表的时间戳：
```java
//Reads Time-Stamp of a plc Tag Table
private static void GetLastModificationDateOfTagtable(PlcSoftware plcSoftware)
{
    PlcTagTable plcTagTable = plcSoftware.TagTableGroup.TagTables.Find("MyTagTable");
    DateTime modifiedTagTableTimeStamp = plcTagTable.ModifiedTimeStamp;
}
```

#### 5.11.5.10 从组中删除 PLC 变量表

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。请[打开项目](#打开项目)
程序代码
修改以下程序代码以从组中删除特定的变量表：
```cs
//Deletes a PlcTagTable of a group
private static void DeletePlcTagTableInAGroup(PlcSoftware plcSoftware)
{
    PlcTagTableSystemGroup group = plcSoftware.TagTableGroup;
    PlcTagTable tagtable = group.TagTables.Find("MyTagTable");
    if (tagtable != null)
    {
    tagtable.Delete();
    }
}
```

#### 5.11.5.11 枚举 PLC 变量

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。
[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。
[打开项目](#打开项目)”
程序代码：枚举变量表中的 PLC 变量
修改以下程序代码以枚举变量表中的所有 PLC 变量：
```cs
//Enumerates all plc tags in a specific tag table
private static void EnumerateAllPlcTagsInTagTable(PlcSoftware plcSoftware)
{
    PlcTagTable tagTable = plcSoftware.TagTableGroup.TagTables.Find("Tagtable XYZ");
    foreach (PlcTag tag in tagTable.Tags)
    {
    // add code here
    }
}
```

#### 5.11.5.12 访问 PLC 变量

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。
[打开项目](#打开项目)”
使用类型 PlcTagComposition 表示一个 PLC 变量集。

##### 程序代码：访问特定的 PLC 变量

修改以下程序代码以访问所需的 PLC 变量。此时，可访问以下属性：
• 名称（只读）
• 数据类型的名称
• 逻辑地址
• 注释
• ExternalAccessible
• ExternalVisible
• ExternalWritable
• IsSafety（只读）
```cs
//Gives individual access to a specific plc tag
private static void AccessPlcTag(PlcTagTable tagTable)
{
    PlcTag tag = tagTable.Tags.Find("Tag XYZ");
    // The parameter specifies the name of the tag
}
```

##### 程序代码：创建变量

修改以下程序代码：
```text
private static void CreateTagInPLCTagtable(PlcSoftware plcsoftware)
// Create a tag in a tag table with default attributes
{
    string tagName = "MyTag";
    PlcTagTable table = plcsoftware.TagTableGroup.TagTables.Find("myTagTable");
    PlcTagComposition tagComposition = table.Tags;
    PlcTag tag = tagComposition.Create(tagName);
}
```

##### 修改以下程序代码：

```cs
private static void CreateTagInPLCTagtable(PlcSoftware plcsoftware)
// Create a tag of data type bool and logical address not set
{
    string tagName = "MyTag";
    string dataType = "Bool";
    string logicalAddress = "";
    PlcTagTable table = plcsoftware.TagTableGroup.TagTables.Find("myTagTable");
    PlcTagComposition tagComposition = table.Tags;
    PlcTag tag = tagComposition.Create(tagName, dataType, logicalAddress);
}
```

##### 程序代码：删除变量

修改以下程序代码：
```cs
private static void DeleteTagFromPLCTagtable(PlcSoftware plcsoftware)
// Deletes a single tag of a tag table
{
    string tagName = "MyTag";
    PlcTagTable table = plcsoftware.TagTableGroup.TagTables.Find("myTagTable");
    PlcTagComposition tagComposition = table.Tags;
    PlcTag tag = tagComposition.Find(tagName);
    if (tag != null)
    {
    tag.Delete();
    }
}
```

#### 5.11.5.13 访问 PLC 常量

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)”
使用类型 PlcUserConstantComposition 表示一个 PLC 用户常量集。此时，可访问以下属性：
• 名称（只读）
• 数据类型的名称
• 值
使用类型 PlcSystemConstantComposition 表示一个 PLC 系统常量集。此时，可访问以下属性：
• 名称（只读）
• 数据类型的名称（只读）
• 值（只读）
程序代码：创建用户常量
修改以下程序代码：
```cs
private static void CreateUserConstantInPLCTagtable(PlcSoftware plcsoftware)
// Create a user constant in a tag table
{
    string constName = "MyConstant";
    PlcTagTable table = plcsoftware.TagTableGroup.TagTables.Find("myTagTable");
    PlcUserConstantComposition userConstantComposition = table.UserConstants;
    PlcUserConstant userConstant = userConstantComposition.Create(constantName);
}
```
```text
创建用户自定义的 PLC 变量组 (页 669)
删除用户自定义的 PLC 变量组 (页 669)
从组中删除 PLC 变量表 (页 673)
访问 PLC 变量 (页 675)
设置“PLC 变量”编辑器 (页 665)
读取上次对 PLC 变量表进行更改的时间 (页 673)
```

##### 程序代码：删除用户常量

修改以下程序代码：
```cs
private static void DeleteUserConstantFromPLCTagtable(PlcSoftware plcsoftware)
// Deletes a single user constant of a tag table
{
    PlcTagTable table = plcsoftware.TagTableGroup.TagTables.Find("myTagTable");
    PlcUserConstantComposition userConstantComposition = table.UserConstants;
    PlcUserConstant userConstant = userConstantComposition.Find("MyConstant");
    if (userConstant != null)
    {
    userConstant.Delete();
    }
}
```

##### 程序代码：访问系统常数

修改以下程序代码：
```text
//Gives individual access to a specific system constant
private static void AccessSystemConstant(PlcTagTable tagTable)
{
    PlcTag systemConstant = tagTable.SystemConstants.Find("Constant XYZ");
    // The parameter specifies the name of the tag
}
```

### 5.11.6 软件单元的功能


#### 5.11.6.1 访问软件单元

• 应用程序已使用 TIA Portal Openness 连接到 TIA Portal[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
可使用 TIA Portal Openness 访问单元。单元是 PLC 编程的重要组成部分。只有一组选定的PLC 支持单元，因此单元不会在对象模型中以静态方式建模，进而不能直接在 PLC 软件容器下浏览。
PlcUnitProvider 使单元可访问，并可使用 PlcSoftware 通过 GetService( ) 访问。
PlcUnitProvider 允许通过 UnitGroup navigator 访问 PlcUnitSystemGroup，其中包含PlcUnitComposition（可具有常规组合特定内容，如 PlcUnits 的迭代、查找、创建、导入等）。
单元的表示 (PlcUnit) 包含单元自身的特定特性作为 Openness 特性。
可以访问以下特性和 Openness 单元特性的方法：
<table><tr><td>属性名称</td><td>类型</td></tr><tr><td>Author</td><td>String</td></tr><tr><td>Name</td><td>String</td></tr></table>
<table><tr><td>方法名称</td><td>返回类型</td></tr><tr><td>Export</td><td>void</td></tr><tr><td>Delete</td><td>void</td></tr><tr><td>GetAttributes</td><td>IList</td></tr><tr><td>SetAttributes</td><td>void</td></tr></table>
在 PlcUnit 中，可以迭代以下对象：
• 注释：MultilingualText
• BlockGroup (PlcBlockSystemGroup)
– unit.BlockGroup
• TagTableGroup (PlcTagTableSystemGroup)
– unit.TagTableGroup
• TypeGroup (PlcTypeSystemGroup)
– unit.TypeGroup
```cs
private static PlcUnit AccessSoftwareUnit(Project project, string plcName = "PLC_1", string plcUnitName = "Unit_1")
{
    PlcUnit plcUint = null;
    Device device = null;
    DeviceItem deviceItem = null;
    if (project == null)
    {
    Console.WriteLine("Project cannot be null");
    return plcUint;
    }
    //Finding the plc
    Console.WriteLine(String.Format("Iterate through {0} device(s)", project.Devices.Count));
    foreach (Device checkDevice in project.Devices)
    {
    if (device == null)
    {
    Console.WriteLine(String.Format("Device: „{0}\".", checkDevice.Name));
    foreach (DeviceItem checkDeviceItem in checkDevice.DeviceItems)
    {
    if (device == null)
    {
    if (checkDeviceItem.Name == plcName)
    {
    device = checkDevice;
    deviceItem = checkDeviceItem;
    }
    }
    }
    }
    }
    }
    if (device == null)
    {
    Console.WriteLine("Device cannot be null");
    return plcUint;
    }
    else
    {
    SoftwareContainer softwareContainer = ((IEngineeringServiceProvider)deviceItem).GetService<SoftwareContainer>();
    PlcSoftware software = softwareContainer.Software as PlcSoftware;
    //Find the SoftwareUnit
    PlcUnitProvider plcUnitProvider = software.GetService<PlcUnitProvider>();
    plcUnit = plcUnitProvider.UnitGroup.Units.Find(plcUnitName);
    if (plcUnit != null)
    {
    //Do something
    UnitAccessType att = readBlockAttribute(plcUnit);
    IList<object>atts = readBlockAttributeList(plcUnit);
    }
```
```scss
}
return plcUnit;
}
```

##### 打开项目 (页 140)


#### 5.11.6.2 使用软件单元

• 应用程序已使用 TIA Portal Openness 连接到 TIA Portal[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
简介
单元是 PLC 编程的重要组成部分，位于 PlcSoftware 中。
unit provider 在 PlcSoftware 中通过 GetService 检索，并可从中检索到 PlcUnitComposition 。
使用 TIA Portal Openness 时，可以对单元执行以下基本操作：
• 创建单元
• 删除单元
• 重命名单元
程序代码：创建单元
修改以下程序代码以创建单元。
```text
private static void CreateUnit(PlcUnitProvider provider, string plcUnitName)
{
    PlcUnitComposition unitComposition = provider.UnitGroup.Units;
    //Creating Unit
    PlcUnit unit1 = unitComposition.Create(plcUnitName);
}
```
如果要使用已存在的名称创建单元，则会出错。将抛出 Recoverable Exception 并显示以下消息：名称为“Unit1”的单元已存在。
```text
PlcUnit unit1 = unitComposition.Create("Unit1");
...
try
{
PlcUnit unit2 = unitComposition.Create("Unit1");
}
catch (EngineeringTargetInvocationException e)
{
Console.WriteLine(e.Message);
}
```

##### 异常处理：创建单元

如果您提供的名称错误（比如以空格开头或包含无效字符）或名称过长，则会出错。将抛出Recoverable Exception 并显示以下错误消息：“‘名称’属性值在位置 0 处包含无效字符。”
```cs
private static void CreateUnit(PlcUnitProvider provider, string plcUnitName)
{
    PlcUnitComposition unitComposition = provider.UnitGroup.Units;
    //Creating Unit
    try
    {
    PlcUnit unit1 = unitComposition.Create(plcUnitName);
    }
    catch (EngineeringTargetInvocationException e)
    {
    Console.WriteLine(e.Message);
    }
}
```
如果要使用已存在的名称创建单元，则会出错。将抛出 Recoverable Exception 并显示以下消息：名称为“Unit1”的单元已存在。
```text
private static void CreateUnit(PlcUnitProvider provider, string plcUnitName)
{
    PlcUnitComposition unitComposition = provider.UnitGroup.Units;
    try
    {
    PlcUnit unit2 = unitComposition.Create("Unit1");
    }
    catch (EngineeringTargetInvocationException e)
    {
    Console.WriteLine(e.Message);
    }
```

##### 程序代码：删除单元

修改以下程序代码以删除单元。
```java
private static void DeleteUnit(PlcUnitProvider unitProvider, string plcUnitName)
{
    unitProvider.UnitGroup.Units.Find(plcUnitName).Delete();
}
```
如果上述示例代码中的 Find( ) 方法未提供对单元的引用，则会出现 NullReferenceException。

##### 程序代码：重命名单元

可通过多种方式设置属性。可通过赋值或调用 SetAttribute 以及 SetAttributes 进行调节。Name 特性可通过 GetAttribute 或 GetAttributes 进行验证。为了能使用 SetAttribute 或GetAttribute，对象应转换为 IEngineeringObject。
修改以下程序代码以重命名单元。
```text
private void RenameUnit(PlcUnitProvider provider)
{
    PlcUnitComposition unitComposition = provider.UnitGroup.Units;
    //Set Value
    PlcUnit unit1 = unitComposition.Create("Unit1");
    unit1.Name = "Unit1_new";
    //Using SetAttributes():
    var attrList = new List<KeyValuePair<string, object>>( )
    {
    new KeyValuePair<string, object>("Name", "Unit2_new")
    };
    unit1.SetAttributes(attrList);
    //Using SetAttribute()
    PlcUnit unit2 = unitComposition.Create("Unit2");
    IEngineeringObject unit = (IEngineeringObject)unit2;
    unit.SetAttribute("Name", "Unit2_new");
}
```
如果您提供的名称错误（比如以空格开头或包含无效字符），则会出错。将抛出 RecoverableException 并显示错误消息：“‘名称’属性值在位置 0 处包含无效字符。”
```text
PlcUnit unit1 = unitComposition.Create("Unit_1");
try
{
unit1.Name = "Unit_1";
}
catch (EngineeringTargetInvocationException e)
{
Console.WriteLine(e.Message);
}
```
如果要使用已存在的名称重命名单元，则会出错。将抛出可恢复异常并显示错误消息：“‘名称’特性的值无效：‘Unit1’。已存在具有相同名称的软件单元。
```text
PlcUnit unit1 = unitComposition.Create("Unit1");
PlcUnit unit2 = unitComposition.Create("Unit_2");
try
{
    PlcUnit unit2 = unitComposition.Create("Unit1");
}
catch (EngineeringTargetInvocationException e)
{
    Console.WriteLine(e.Message);
}
```
打开项目 (页 140)

#### 5.11.6.3 访问软件单元基础对象

• 应用程序已使用 TIA Portal Openness 连接到 TIA Portal[连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。[打开项目](#打开项目)”
可使用 TIA Portal Openness 访问：
• 递归访问程序块系统组、包含的组以及块
• 递归访问 PLC 数据类型系统组、包含的组以及数据类型
• 递归访问 PLC 变量系统组、包含的组以及变量表
程序代码：访问程序块和块组
修改以下程序代码以访问当前 PLC 单元下的程序块，方式为检索程序块组合并在其包含的块之间进行迭代：
```text
private void AccessProgramBlock(PlcUnit m_PlcUnit)
{
    PlcBlockComposition blockComposition = m_PlcUnit.BlockGroup.Blocks;
    foreach (PlcBlock block in blockComposition)
    {
    //usage of block
    }
}
修改以下程序代码以访问当前 PLC 单元下的程序块组，方式为检索程序块组组合并在其包含的组之间进行迭代：
```
```cs
private void AccessProgramBlockGroup(PlcUnit m_plcUnit)
{
    PlcBlockUserGroupComposition usergroupComposition = m_PlcUnit.BlockGroup.Groups;
    foreach (PlcBlockUserGroup group in usergroupComposition)
    {
    PlcBlockComposition blockComposition = group.Blocks;
    foreach (PlcBlock block in blockComposition)
    {
    //...
    //usage of the block
    //...
    }
}
```

##### 程序代码：访问 PLC 数据类型和数据类型组

修改以下程序代码以访问当前 PLC 单元下的 PLC 数据类型，方式为检索 PLC 数据类型组合并在其包含的数据类型之间进行迭代：
修改以下程序代码以访问当前 PLC 单元下的 PLC 数据类型组，方式为检索 PLC 数据类型组合并在其包含的组之间进行迭代：
```cs
private void AccessPlcDatatypeGroup(PlcUnit m_PlcUnit)
{
    PlcTypeUserGroupComposition usergroupComposition = m_PlcUnit.TypeGroup.Groups;
    foreach (PlcTypeUserGroup group in usergroupComposition)
    {
    PlcTypeComposition typeComposition = group.Types;
    foreach (PlcType type in typeComposition)
    {
    // ...
    // usage of the type
    // ...
    }
    }
}
```
```text
private void AccessPlcTagTables(PlcUnit m_PlcUnit)
{
    PlcTagTableComposition tagtableComposition = m_PlcUnit.TagTableGroup.TagTables;
    foreach (PlcTagTable type in tagtableComposition)
    {
    //...
    // usage of the tag table
    //...
    }
}
```
程序代码：访问 PLC 变量表和变量表组
修改以下程序代码以访问当前 PLC 单元下的 PLC 变量表，方式为检索 PLC 变量表组合并在其包含的变量表之间进行迭代：
修改以下程序代码以访问当前 PLC 单元下的 PLC 变量表组，方式为检索 PLC 变量表组合并在其包含的组之间进行迭代：
```cs
private void AccessPlcTagTableGroups(PlcUnit m_PlcUnit)
{
    PlcTagTableUserGroupComposition usergroupComposition = m_PlcUnit.TagTableGroup.Groups;
    foreach (PlcTagTableUserGroup group in usergroupComposition)
    {
    PlcTagTableComposition tagtableComposition = group.TagTables;
    foreach (PlcTagTable type in tagtableComposition)
    {
    //...
    // usage of the tag table
    //...
    }
}
```

#### 5.11.6.4 访问单元已存在的关系

要求
• 应用程序已使用 TIA Portal Openness 连接到 TIA Portal。[连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。[打开项目](#打开项目)”
可使用 TIA Portal Openness 访问所有单元已存在的关系，以便可读取关系特性。
在 Openness 中，单元关系支持以下属性：
<table><tr><td>属性名称</td><td>类型</td><td>描述</td></tr><tr><td>RelationType</td><td>UnitRelationType</td><td>关系类型</td></tr><tr><td>RelatedObject</td><td>String</td><td>包含可访问元素的名称</td></tr></table>
为属性 RelationType 提供以下 ENUM 值：
• 软件单元
• 非单元 DB
• TO DB

##### 程序代码：访问关系

可通过多种方式获取相关对象的关系、其关系类型以及名称。
修改以下程序代码以获取关系构成：
```text
private void AccessRelationComposition(PlcUnitProvider provider)
{
    // assuming existing units
    m_PlcUnit = provider.UnitGroup.Units[0];
    PlcUnitRelationComposition unitRelations = m_PlcUnit.Relations;
}
```
修改以下程序代码，通过索引程序获取关系：
```cs
private void AccessRelationByIndex(PlcUnitProvider provider)
{
m_PlcUnit = provider.UnitGroup.Units[0]; // assuming existing units
PlcUnitRelation unitRelation = m_PlcUnit.Relations[1];
}
```
修改以下程序代码，通过在关系之间进行迭代获取关系：
```text
private void AccessUnitRelations(PlcUnitProvider provider)
{
    // assuming existing units
    m_PlcUnit = provider.UnitGroup.Units[0];
    PlcUnitRelationComposition unitRelations = m_PlcUnit.Relations;
    foreach (PlcUnitRelation relation in unitRelations)
    {
    // using 'relation'
    }
}
```
修改以下程序代码，通过 RelationType 属性获取单元的关系类型：
```cs
private void AccessUnitRelationType(PlcUnitProvider provider)
{
    // assuming existing units
    m_PlcUnit = provider.UnitGroup.Units[0];
    UnitRelationType unitRelationType = m_PlcUnit.Relations[2].RelationType;
}
```
修改以下程序代码，通过 RelatedObject 属性获取单元相关对象的名称：
```cs
private void AccessUnitRelatedObject(PlcUnitProvider provider)
{
    //assuming existing units
    m_PlcUnit = provider.UnitGroup.Units[0];
    string unitRelatedObjectName = m_PlcUnit.Relations[1].RelatedObject;
}
```
修改以下程序代码，通过查找可访问元素 (RelatedObject) 的名称确定集合中的关系：
```cs
private void SearchUnitRelationFromRelatedObject(PlcUnitProvider provider)
{
    //assuming existing units
    m_PlcUnit = provider.UnitGroup.Units[0];
    PlcUnitRelation relation = m_PlcUnit.Relations.Find(unitRelatedObjectName);
}
```

#### 5.11.6.5 更新软件单元属性

• 应用程序已使用 TIA Portal Openness 连接到 TIA Portal。[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
可使用 TIA Portal Openness 更新“作者”和“注释”等单元特性。不能直接设置和获取备注的特性，因为它是 MultilingualText。可以更新注释项的文本特性。
Comment.Item 包含 TIA Portal 项目的各个语言分支。可通过赋值进行调节。项目语言在Comment.Item composition 中进行索引，0 标记为第一个默认项目语言。如果要设置多种语言，可以进行迭代，否则，如果语言分支不存在，则会抛出EngineeringTargetInvocationException。

##### 程序代码：更新单元的作者特性

修改以下程序代码以修改单元的作者特性。
```cs
private static void UpdateUnitProperty(PlcUnit unit1, PlcUnit unit2, string newAuthor = "Z012345")
{
    //Set value
    unit1.Author = newAuthor;
    //Using SetAttributes()
    var attrList = new List<KeyValuePair<string, object>>( )
    {
    new KeyValuePair<string, object>("Author", newAuthor)
    };
    unit1.SetAttributes(attrList));
    //Using SetAttribute()
    IEngineeringObject unit = (IEngineeringObject)unit2;
    unit.SetAttribute("Author", newAuthor);
}
```

##### 错误消息

如果尝试使用错误的值（如以空格开头）或使用的值包含非法字符，则会出错。将抛出Recoverable Exception 并显示以下错误消息：“‘作者’属性值在位置 0 处包含无效字符。
```text
private static void UpdateUnitProperty(PlcUnitProvider provider, string plcUnitName)
{
    PlcUnitComposition unitComposition = provider.UnitGroup.Units;
    //Creating Unit
    PlcUnit unit1 = unitComposition.Create(plcUnitName);
    try
    {
    unit1.Author = "Author";
    }
    catch (EngineeringTargetInvocationException e)
    {
    Console.WriteLine(e.Message);
    }
```

##### 程序代码：更新单元的注释特性

不能直接设置或获取单元的“Comment”特性，因为它是 MultilingualText。可以更新注释项的文本特性。 Comment.Item 包含 TIA 项目的各个语言分支。可通过赋值进行调节。项目语言在 Comment.Item composition 中进行索引，0 标记为第一个默认项目语言。如果设置了多种语言，则可以进行迭代，否则如果语言分支不存在，则会发生EngineeringTargetInvocationException。
```text
private static void UpdateUnitProperty(PlcUnit unit1)
{
    //Setting the default first culture comment Item text:
    unit1.Comment.Items[0].Text = "new Comment";
    //Setting other culture comment Item Text:
    unit1.Comment.Items[1].Text = "neuro Kommentar";
}
```
如果尝试使用 SetAttribute, SetAttributes, GetAttribute, GetAttributes.，则将出错。将抛出EngineeringNotSupportedException 并显示以下错误消息：“类型‘Siemens.Engineering.SW.Units.PlcUnit’不支持注释。
```text
private static void UpdateUnitProperty(PlcUnit unit1)
{
try
{
    ((IEngineeringObject)unit1).SetAttribute("Comment", "new comments");
}
catch (EngineeringNotSupportedException e)
{
    Console.WriteLine(e.Message);
}
```
如果尝试参考不存在的语言分支，则将出错。将抛出 EngineeringTargetInvocationException并显示以下错误消息：“参数‘索引’(3) 超出有效值范围。
```cs
private static void UpdateUnitProperty(PlcUnit unit1)
{
    try
    {
    unit1.Comment.Items[3].Text = "new Comment";
    }
    catch (EngineeringTargetInvocationException e)
    {
    Console.WriteLine(e.Message)
    }
}
```

#### 5.11.6.6 发布软件单元对象

• 应用程序已通过 TIA Portal Openness 连接到 TIA Portal.[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。请[打开项目](#打开项目)”
可使用 TIA Portal Opennes 获取并设置单元基础对象的“Access”属性，以便对单元之间的可访问性进行控制。
Openness 单元中支持以下对象：
• 程序块和数据块（OB 除外）
• PLC 类型
Access 属性有以下可能值（以枚举形式 UnitAccessType 表示）：
• 已发布 (Published)
• 未已发布 (Unpublished)
属性“Access”仅在单元下方的对象上可用，因此，如果要设置或获取的属性不在 PlcUnit 相关对象的下方，则会抛出 EnginneringNotSupportedException。如果值不正确（例如枚举值无效），则会抛出 EngineeringTargetInvocationException。

##### 程序代码：组态 PLC 块的访问属性

```text
private void AccessAttributeOfPLCBlocks(PlcUnit plcUnit, string blockName = "FB_1")
{
    //Getting attribute value with GetAttribute
    ...
    PlcBlock block = plcUnit.BlockGroup.Find(blockName);
    UnitAccessType current AcestValue = (UnitAccessType)block.GetAttribute("Access");
    ...
    //Getting attribute value with GetAttributes
    ...
    PlcBlock block = plcUnit.BlockGroup.Block.Find(blockName);
    List<string> attrList = new List<string>();
    {
    "Access"
    };
    IList<object> getAttributeValues = block.GetAttributes(attrList));
    ...
    //Setting attribute value with SetAttribute
    ...
    PlcBlock block = plcUnit.BlockGroup.Blocks.Find(blockName);
    UnitAccessType new AcestValue = UnitAccessType.Published;
    block.SetAttribute("Access", new AcestValue);
    ...
    //Setting attribute value with SetAttributes
    ...
    PlcBlock block = plcUnit.BlockGroup.Blocks.Find(blockName);
    UnitAccessType new AcestValue = UnitAccessType.Published;
    IList attrList = new List<KeyValuePair<string, object>>( )
    {
    new KeyValuePair<string, object>("Access", new AcestValue),
    };
    block.SetAttributes(attrList);
    ...
}
```

##### 程序代码：组态 PLC 类型的访问属性

```text
private void AccessAttributeOfPLCTypes(PlcUnit plcUnit, string typeName = "UDT_1")
{
    //Getting attribute value with GetAttribute
    PlcType type = PlcUnit.TypeGroup.Types.Find(typeName);
    UnitAccessType currentAccessValue = (UnitAccessType)type.GetAttribute("Access");
    //Getting attribute value with GetAttributes
    PlcType type = m_PlcUnit.TypeGroup.Types.Find(typeName);
    List<string> attrList = new List<string>()
    {
    "Access"
    };
    IList<object> getAttributeValue = type.GetAttributes(attrList));
    //Setting attribute value with SetAttribute
    PlcType type = m_PlcUnit.TypeGroup.Types.Find(typeName);
    UnitAccessType newAccessValue = UnitAccessType.Published;
    type.SetAttribute("Access", newAccessValue);
    //Setting attribute value with SetAttributes
    PlcType type = m_PlcUnit.TypeGroup.Types.Find(typeName);
    UnitAccessType newAccessValue = UnitAccessType.Published;
    IList attrList = new List<KeyValuePair<string, object>>( )
    {
    new KeyValuePair<string, object>("Access", newAccessValue),
    };
    type.SetAttributes(attrList));
}
```
连接到 TIA Portal (页 90)打开项目 (页 140)

#### 5.11.6.7 在单元中添加外部源

要求
• 应用程序已使用 TIA Portal Openness 连接到 TIA Portal[连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已打开[打开项目](#打开项目)”
可使用 TIA Portal Openness 在软件单元下添加外部源。可以添加 .SCL 等源文件。.DB、UDT等源文件。
使用 Openness API 时，可以在软件单元下对外部源组执行以下任务：
• 在单元下添加 ExternalSourceGroup
• 从软件单元下的外部源生成块/UDT
• 从单元下的块/UDT 导出源

##### 程序代码：添加外部源组

修改以下程序代码以在软件单元下添加外部源：
```text
private void AddExternalSourceGroup(PlcUnitProvider unitProvider, string plcUnitName = "Unit1")
{
    PlcUnit newUnit = unitProvider.UnitGroup.Units.Create(plcUnitName);
    PlcExternalSource unitExternalSource = newUnit.ExternalSourceGroup.ExternalSources.CreateFromFile(externalSourceFilename, GetFilePath(externalSourceFilename));
}
```

##### 程序代码：从源生成块/UDT

修改以下程序代码以从软件单元下的外部源生成具有 void 返回类型的块\UDT：
```cs
private void GenerateBlocksFromSource(PlcExternalSource unitExternalSource)
{
    unitExternalSource.GenerateBlocksFromSource();
}
```

##### 修改以下程序代码以生成块/UDT，并通过软件单元下的外部源生成块集合：

```cs
private static IList<IEngineeringObject> GenerateBlocksFromSource(PlcExternalSource
unitExternalSource)
{
    // Blocks/UDTs gets generated only if there are no compilation errors
    IList<IEngineeringObject> generatedBlocksUnderUnitList =
    unitExternalSource.GenerateBlocksFromSource(GenerateBlockOption.None);
    // Blocks/UDTs will be generated regardless of any compilation errors
    IList<IEngineeringObject> generatedBlocksUnderUnitList =
    unitExternalSource.GenerateBlocksFromSource(GenerateBlockOption.KeepOnError);
}
```

##### 程序代码：从块/UDT 导出源文件

修改以下程序代码以从软件单元下的块生成源：
```cs
private void GenerateSourceFromBlocks(PlcUnit newUnit)
{
    // For blocks
    PlcBlock unitPlcBlock = newUnit.BlockGroup.Blocks.Find(generatedBlockName);
    // Generate source from blocks with dependencies
    newUnit.ExternalSourceGroup.GenerateSource(new[] {unitPlcBlock}, new FileInfo(outputFile GPA), GenerateOptions.WithDependencies);
    // Generate source from blocks without dependencies
    newUnit.ExternalSourceGroup.GenerateSource(new[] {unitPlcBlock}, new FileInfo(outputFile GPA), GenerateOptions.None);
}
```
修改以下程序代码以从软件单元下的 UDT 生成源：
```text
private void GenerateSourceFromUDTs(PlcUnit newUnit)
{
    // For UDTs
    PlcType unitPlcUdt = newUnit.TypeGroup.Types.Find(generatedUdtName);
    //Generate source from UDTs with dependencies
    newUnit.ExternalSourceGroup.GenerateSource(new[] {unitPlcUdt}, new FileInfo(outputFileGeneratedPath), GenerateOptions.WithDependencies);
    //Generate source from UDTs without dependencies
    newUnit.ExternalSourceGroup.GenerateSource(new[] {unitPlcUdt}, new FileInfo(outputFileGeneratedPath), GenerateOptions.None);
}
```

##### 程序代码：枚举外部源文件组

修改以下程序代码以枚举当前单元下的外部源文件组构成：
```cs
private void AccessExternalSourceFileGroup(PlcUnitProvider unitProvider)
PlcUnit newUnit = unitProvider.UnitGroup.Units.Find(textBoxAddNewUnit.Text);
PlcExternalSourceComposition unitExtSrcComposition =
newUnit.ExternalSourceGroup.ExternalSources;
foreach (PlcExternalSource unitExtSrc in unitExtSrcComposition)
{
unitExtSrc.GenerateBlocksFromSource(GenerateBlockOption.None);
}
```

#### 5.11.6.8 单元作为主模板

• 应用程序已使用 TIA Portal Openness 连接到 TIA Portal。[连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已打开
[打开项目](#打开项目)”
• 单元已创建
请[使用软件单元](#使用软件单元)”
可使用 TIA Portal Openness 将作为模板副本的单元复制到项目库和全局库。
使用 TIA Portal Openness 时，可以对作为模板副本的单元执行以下任务：
• 通过软件单元在项目库中创建作为模板副本的单元
• 通过软件单元在全局库中创建作为模板副本的单元
• 将项目库模板副本中的单元重新创建到软件单元
• 将全局库模板副本中的单元重新创建到软件单元
修改以下程序代码，通过软件单元在项目库中使用 MasterCopyComposition 创建作为模板副本的新单元：
```cs
private void IMasterCopySource CreateUnitAsMastercopyInProjectLibrary(PlcUnitProvider m_UnitProvider, string plcUnitName = "Unit_1")
{
    PlcUnitProvider m_UnitProvider = plc chloride<PlcUnitProvider>();
    PlcUnitComposition m_UnitComposition = m_UnitProvider.UnitGroup.Units;
    PlcUnit m_SoftwareUnit1 = unitComposition.Create("Unit_1");//Assuming existing units
    IMasterCopySource m_UnitAsMasterCopy = (IMasterCopySource)m_SoftwareUnit1;//Assuming that m_SoftwareUnit1 is present in the PLC
    m_ProjectLibrary.MasterCopyFolder.MasterCopies.Create(m_UnitAsMasterCopy);
}
```
修改以下程序代码，通过软件单元在全局库中创建作为模板副本的单元：
```cs
private void IMasterCopySource CreateUnitAsMasterCopyInGlobalLibrary(PlcUnit m_SoftwareUnit1, TiaPortal m_TiaPortal)
{
    // ...
    IMasterCopySource m_UnitAsMasterCopy = (IMasterCopySource)m_SoftwareUnit1; // Assuming that m_SoftwareUnit1 is present in the PLC
    m_TiaPortal.GlobalLibraries.Open(libfile, OpenMode.ReadWrite);
    GlobalLibrary m_GlobalLibrary = m_TiaPortal.GlobalLibraries[0];
    m_GlobalLibrary.MasterCopyFolder.MasterCopies.Create(m_UnitAsMasterCopy)
    // ...
}
```
如果在只读全局库中创建新单元，则将出错。将抛出可恢复异常并显示错误消息“无法写入到只读库”。
```cs
private void IMasterCopySource CreateUnitAsMasterCopyInGlobalLibrary(PlcUnit m_SoftwareUnit1, TiaPortal m_TiaPortal)
{
    IMasterCopySource m_UnitAsMasterCopy = (IMasterCopySource)m_SoftwareUnit1; // Assuming that m_SoftwareUnit1 is present in the PLC
    m_TiaPortal.GlobalLibraries.Open(libfile, OpenMode.ReadOnly);
    GlobalLibrary m_GlobalLibrary = m_TiaPortal.GlobalLibraries[0];
    try
    {
    m_GlobalLibrary.MasterCopyFolder.MasterCopies.Create(m_UnitAsMasterCopy);
    }
    catch (Exception e)
    {
    Console.WriteLine(e.Message);
    }
}
```
修改以下程序代码，将项目库模板副本中的单元重新创建到 PNV 中的软件单元：
```text
private void RecreateUnitFromProjectLibrary(Project project, PlcSoftware software, string plcUnitName = "Unit_2")
{
    //...
    ProjectLibrary m_ProjectLibrary = project.ProjectLibrary;
    PlcUnitProvider m_UnitProvider = software chloride<PlcUnitProvider>();
    PlcUnitComposition m_UnitComposition = m_UnitProvider.UnitGroup.Units;
    // ...
    MasterCopy mc_Unit_2 = m_ProjectLibrary.MasterCopyFolder.MasterCopies.Find(plcUnitName);
    m_UnitComposition.CreateFrom(mc_Unit_2); // Recreate a Unit from Project Library to SoftwareUnits folder
}
```
修改以下程序代码，将全局库模板副本中的单元重新创建到 PNV 中的软件单元。
```cs
private void RecreateUnitFromGlobalLibrary(TiaPorta m_TiaPortal, string plcUnitName = "Unit_2")
{
    // ...
    GlobalLibrary m_GlobalLibrary = m_TiaPortal.GlobalLibraries[0];
    // ...
    mc_Unit_2 = m_GlobalLibrary.MasterCopyFolder.MasterCopies.Find("Unit_2");
    m_UnitComposition.CreateFrom(mc_Unit_2); // Recreate a unit from Global Library to SoftwareUnits folder
}
```

#### 5.11.6.9 更新已有的关系并创建/删除关系

要求
• 应用程序已使用 TIA Portal Openness 连接到 TIA Portal[连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已打开
[打开项目](#打开项目)”
可使用 TIA Portal Openness 修改 PLC 单元的关系，以便可管理其它 PLC 单元中或 PLC 单元以外存在的对象的可访问性。
可使用 TIA Portal Openness 执行以下类型的修改：
• 创建新关系
• 删除已有关系
• 修改已有关系

##### 程序代码：创建新关系

可通过提供相关对象的相应关系类型以及名称的方式创建新关系。
```cs
private void CreateNewRelation(PlcSoftware plcTarget)
{
private PlcUnitRelation m_SoftwareUnitRelation;
private PlcUnitRelation m_NonUnitDBRelation;
private PlcUnitRelation m_TODBRelation;
//...
PlcUnitProvider plcUnitProvider = plcTarget TokService<PlcUnitProvider>();
m_PlcUnit = plcUnitProvider.UnitGroup.Units[0]; //assuming existing units
}
```
修改以下程序代码，以创建访问其它 PLC 单元中对象的新关系：
```text
private void CreateRelationForAccessObject(PlcUnit m_PlcUnit, string plcUnitName = "Unit_2")
{
    // ...
    // assuming Plc unit "Unit_2" is already existing in the Plc
    m_SoftwareUnitRelation = m_PlcUnit.Relations.Create(plcUnitName, UnitRelationType.SoftwareUnit);
    // ...
}
```
修改以下程序代码，以创建访问 PLC 单元之外的 PLC 数据块的新关系：
```cs
private void CreateRelationForAccessDataBlock(PlcUnit m_PlcUnit, string dataBlockName = "Data_block_1")
{
    // ...
    // assuming Plc data block "Data_block_1" is already existing in the Plc
    m_NonUnitDBRelation = m_PlcUnit.Relations.Create(dataBlockName,
    UnitRelationType.NonUnitDB);
    // ...
}
```
修改以下程序代码，以创建访问 PLC 单元之外的工艺对象的新关系：
```java
private void CreateRelationForAccessTechnologicalObject(PlcUnit m_PlcUnit, string technologicalObjectName = "SpeedAxis_1")
{
    // ...
    // assuming Technological object "SpeedAxis_1" is already existing in the Plc m_TODBRelation = m_PlcUnit.Relations.Create(technologicalObjectName, UnitRelationType.TODB);
    // ...
}
```
修改以下程序代码，以创建访问不存在的相关对象的新关系：
```text
private void CreateRelationForAccesNonExistingRelatedObject(PlcUnit m_PlcUnit)
{
    //...
    //assuming Plc unit "NonExistingUnit" is not existing in the Plc yet
    m_SoftwareUnitRelation = m_PlcUnit.Relations.Create("NonExistingUnit", UnitRelationType.SoftwareUnit);
    //...
}
```
```text
说明在以上程序代码中，已创建关系，且未抛出异常。
```
修改以下程序代码，通过为不符合 TIA 命名规则的相关对象指定名称的方式创建新关系：
```text
private void CreateRelationForRelatedObject(PlcUnit m_PlcUnit)
{
    //...
    m_SoftwareUnitRelation = m_PlcUnit.Relations.Create(" Unit_2", UnitRelationType.SoftwareUnit);
    //...
}
```
在以上程序代码中，由于前面有空格，因此未创建关系，且抛出一个可恢复的异常。
修改以下程序代码，以创建单元与自身的新关系：
```text
private void CreateRelationFromUnit(PlcUnit m_PlcUnit)
{
    //...
    //assuming m_PlcUnit is assigned to Plc unit "Unit_1"
    m_SoftwareUnitRelation = m_PlcUnit.Relations.Create("Unit_1", UnitRelationType.SoftwareUnit);
    //...
}
```
修改以下程序代码，通过为相关对象名称指定空字符串的方式创建新关系：
```text
private void CreateRelationForRelatedObject(PlcUnit m_PlcUnit)
{
    //...
    m_SoftwareUnitRelation = m_PlcUnit.Relations.Create(string.Empty, UnitRelationType.SoftwareUnit);
    //...
}
```
在以上错误场景的所有程序代码中，未创建关系，且抛出一个可恢复的异常。

##### 程序代码：删除已有关系

可通过提供相关对象的相应关系类型以及名称的方式创建新关系。
```java
private void DeleteExistingRelation(PlcUnitProvider plcUnitProvider, string plcUnitName = "Unit_2", string dataBlockName = "DB_Global", string technologicalName = "Axis_TO")
{
private PlcUnitRelation m_SoftwareUnitRelation;
private PlcUnitRelation m_NonUnitDBRelation;
private PlcUnitRelation m_TODBRelation;
// ...
m_PlcUnit = plcUnitProvider.UnitGroup.Units[0]; // assuming existing units
m_PlcUnit2 = plcUnitProvider.UnitGroup.Units[1]; // assuming existing units
m_SoftwareUnitRelation = m_PlcUnit.Relations.Create("Unit_2", UnitRelationType.SoftwareUnit);
m_NonUnitDBRelation = m_PlcUnit.Relations.Create("DB_Global", UnitRelationType.NonUnitDB);
m_TODBRelation = m_PlcUnit.Relations.Create("Axis_TO", UnitRelationType.TODB);
}
可通过多种方式删除关系。
```
修改以下程序代码，以删除通过索引程序访问的关系：
```text
private void DeleteUnitRelationByIndex(PlcUnit m_PlcUnit)
{
    //...
    m_PlcUnit.Relations[0].Delete();
    //...
}
```
修改以下程序代码，以直接删除关系：
```java
private void DeleteUnitRelation(PlcUnitRelation m_SoftwareUnitRelation)
{
    // ...
    m_SoftwareUnitRelation.Delete();
    // ...
}
```

##### 程序代码：修改已有关系

可通过多种方式修改关系：可通过提供相关对象的相应关系类型以及名称的方式创建新关系。
```cs
private void ModifyingUnitRelation(PlcUnitProvider plcUnitProvider, string plcUnitName = "Unit_2")
{
private PlcUnitRelation m_Relation;
m_PlcUnit = plcUnitProvider.UnitGroup.Units[0];
//assuming existing units
m_PlcUnit2 = plcUnitProvider.UnitGroup.Units[1];
//assuming existing units
m_Relation = m_PlcUnit.Relations.Create("Unit_2", UnitRelationType.SoftwareUnit);
// ...
}
```
修改以下程序代码，通过直接为 RelatedObject 属性分配新值的方式更新相关对象的名称：
```text
private void ModifyingUnitRelation(PlcUnitRelation m_Relation)
{
    // ...
    m_Relation.RelatedObject = "Unit_3";
    // ...
}
```
修改以下程序代码，通过 SetAttribute 为 RelatedObject 属性分配新值，以此更新相关对象的名称：
```text
private void ModifyingUnitRelation(PlcUnitRelation m_Relation)
{
    //...
    m_Relation.SetAttribute("RelatedObject", "Unit_4");
    //...
}
```
修改以下程序代码，通过 SetAttributes 为 RelatedObject 属性分配新值，以此更新相关对象的名称：
```java
private void ModifyingUnitRelation(PlcUnitRelation m_Relation)
{
    // ...
    IList attrList = new List<KeyValuePair<string, object>>();
    {
    new KeyValuePair<string, object("RelatedObject", "Unit_4")
    };
    m_Relation.SetAttributes(attrList);
    // ...
}
```

##### 修改已有关系可能发生的错误情况

修改以下程序代码以更新关系，以访问不存在的相关对象：
```text
private void ModifyingUnitRelation(PlcUnitRelation m_Relation)
{
    //...
    //assuming Plc unit "NonExistingUnit" is not existing in the Plc yet
    m_Relation.RelatedObject = "NonExistingUnit";
    //...
}
```
说明在以上程序代码中，已修改关系，且未抛出异常。
```text
修改以下程序代码，通过为不符合 TIA 命名规则的相关对象指定名称的方式更新关系：
private void ModifyingUnitRelation(PlcUnitRelation m_Relation)
{
    //...
    m_Relation.RelatedObject = "Unit_2";
    //...
}
修改以下程序代码以更新关系，以访问自身：
private void ModifyingUnitRelation(PlcUnitRelation m_Relation)
{
    //...
    //assuming m_Relation is defined under Plc unit "Unit_1"
    m_Relation.RelatedObject = "Unit_1";
    //...
}
说明
在以上程序代码中，未修改关系，且抛出一个可恢复的异常。
```
修改以下程序代码，以通过复制关系类型和相关对象相同的另一已有关系的方式更新关系：
```go
private void ModifyingUnitRelation(PlcUnitRelation m_Relation)
{
    //...
    //assuming a relation with the same relation type and related object is already existing
    m_Relation.RelatedObject = "Unit_2";
    //...
}
```
修改以下程序代码，通过为相关对象名称指定空字符串的方式更新关系：
```java
private void ModifyingUnitRelation(PlcUnitRelation m_Relation)
{
    //...
    m_Relation.RelatedObject = string.Empty;
    //...
}
```
```text
说明
在以上错误场景的所有程序代码中，未修改关系，且抛出一个可恢复的异常。
```

#### 5.11.6.10 访问软件单元的命名空间

要求
• 应用程序已使用 TIA Portal Openness 连接到 TIA Portal[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
应用
可使用 TIA Portal Openness 获取和设置软件单元的命名空间属性。
<table><tr><td>特性名称</td><td>数据类型</td><td>访问</td></tr><tr><td>NamespacePreset</td><td>String</td><td>读/写</td></tr></table>
修改以下程序代码以设置和获取单元的命名空间属性：
```cs
private void AccessNamespacesForUnits(PlcUnitProvider unitProvider, string plcUnitName = "Unit_1")
{
    // To set the Namespace attribute
    var unit = unitProvider.UnitGroup.Units.Find(plcUnitName);
    unit.NamespacePreset = "Siemens.Simatic";
    // To get the Namespace attribute
    string unitNamespace = unit.NamespacePreset;
}
```
[打开项目](#打开项目)

#### 5.11.6.11 访问程序块的命名空间

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
应用
可使用 TIA Portal Openness 通过属性集为软件单元下的程序块分配命名空间属性。分配给程序块的命名空间可通过 SimaticML 在单元下导出和导入。
<table><tr><td>特性名称</td><td>数据类型</td><td>访问</td></tr><tr><td>命名空间</td><td>String</td><td>读/写</td></tr></table>
修改以下程序代码以设置和获取命名空间属性：
private void static AccessNamespaceForProgramBlock()
var nameSpace = unitBlock.GetAttribute(name:"Namespace");
unitBlock.SetAttribute(name:"Namespace", value:"Unit.Siemens");

##### SimaticML 中的命名空间属性

</Sections></Interface> <IsIECCheckEnabled>false</IsIECCheckEnabled> <Name>Block\_l</Name> <Namespace>Siemens.Simatic</Namespace> <Number>l</Number> <ProgrammingLanguage>LAD</ProgrammingLanguage> <SetENOAutomatically>false</SetENOAutomatically> <UDABlockProperties/> <UDAEnableTagReadback>false</UDAEnableTagReadback> </AttributeList> <ObjectList> <MultilingualText ID="l" CompositionName="Comment"> <ObjectList> <MultilingualTextitem ID="2" CompositionName=":Items"> <AttributeList> <Culture>en-US</Culture> <Text/> </AttributeList> </MultilingualTextItem> </ObjectList>
连接到 TIA Portal (页 90)打开项目 (页 140)

#### 5.11.6.12 访问 UDT 的命名空间

要求
• 应用程序已通过 TIA Portal Openness 连接到 TIA Portal[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
简介
可使用 TIA Portal Openness 通过软件单元下的 GetAttribute 和 SetAttribute 获取和设置 UDT的命名空间。分配给 UDT 的命名空间可通过 SimaticML 在单元下导出和导入。
<table><tr><td>特性名称</td><td>数据类型</td><td>访问</td></tr><tr><td>Namespace</td><td>String</td><td>读/写</td></tr></table>
修改以下程序代码以设置和获取命名空间属性：
```javascript
private void AccessNamespaceForUDT()
{
    //Namespace can be set and get to the UDTs via the property
    unitUDT.Namespace = "Motor";
    var namespaceValue = unitUDT.Namespace;
    //Namespace can be set and get to the UDTs via the attribute set
    var namespaceValue = unitUDT.GetAttribute("Namespace");
}
```
```xml
<?xml version="1.0" encoding="utf-8"?>
<Document>
<Engineering version="V18" />
<DocumentInfo>
<Created>2022-08-03T05:28:40.722228Z</Created>
<ExportSetting>None</ExportSetting>
<InstalledProducts>
<Product>
<DisplayName>Totally Integrated Automation Portal</DisplayName>
<DisplayVersion>V18</DisplayVersion>
</Product>
metryPackage>
<DisplayName>TIA Portal Version Control Interface</DisplayName>
<DisplayVersion>V18</DisplayVersion>
</OptionPackage>
 Product>
<DisplayName>Feature Cycle 2 TIA Portal</DisplayName>
<DisplayVersion>V18</DisplayVersion></Product>
 Product>
<DisplayName>Feature Cycle 5 TIA Portal</DisplayName>
<DisplayVersion>V18</DisplayVersion>
</Product>
Product>
<DisplayName>STEP 7 Professional</DisplayName>
<DisplayVersion>V18</DisplayVersion>
</Product>
OptionPackage>
<DisplayName>STEP 7 Safety</DisplayName>
<DisplayVersion>V18</DisplayVersion>
</OptionPackage>
</InstalledProducts>
</DocumentInfo>
<SW.Types.PlcStruct ID="0">
<AttributeList>
<Interface><Sections xmlns="http://www.siemens.com/automation/Openness/SW/Interface/v5">
 Seite Name="None">
<Member Name="Element_1" Datatype="Bool" />
</Section>
</Sections></Interface>
<Name>UDT_1</Name>
<Namespace>Siemens</Namespace>
</AttributeList>
<ObjectList>
<MultilingualText ID="1" CompositionName="Comment">
<ObjectList>
<MultilingualTextItem ID="2" CompositionName="Items">
<AttributeList>
<Culture>en-US</Culture>
```
Openness：用于工程组态工作流自动化的 API系统手册, 11/2023
<Text /> </AttributeList> </MultilingualTextItem> </ObjectList> </MultilingualText> <MultilingualText ID="3" CompositionName="Title"> <ObjectList> <MultilingualTextItem ID="4" CompositionName="Items"> <AttributeList> <Culture>en-US</Culture> <Text /> </AttributeList> </MultilingualTextItem> </ObjectList> </MultilingualText> </ObjectList> </SW.Types.PlcStruct> </Document>
连接到 TIA Portal (页 90)打开项目 (页 140)

#### 5.11.6.13 为软件单元生成可加载文件

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal [连接到 TIA Portal](#连接到-TIA-Portal)”
• TIA Portal 项目已打开[打开项目](#打开项目)”
• 必须清楚编译 PLC
可使用 TIA Portal Openness 通过以下方法为软件单元生成可加载文
件：GenerateLoadable(FileInfo path, IEnumerable<PlcUnit> unit, TargetOption targetOption)
对于固件为 V2.8 或更高版本的 PLC1518 或其子类型，支持为软件单元生成可加载文件。
只能为以下软件单元创建可加载文件：
• 不包含任何系统块
• 不包含任何 ProDiag 块
• 不包含任何故障安全块
• 不包含 ProgramCycle 以外的任何其它类型的 OB
• 不包含具有动态绑定的块
• 不包含任何工艺对象
• 不包含任何用户数据类型
GenerateLoadable() 接受以下参数，以生成软件单元的可加载文件：
<table><tr><td>参数名称</td><td>数据类型</td><td>描述</td><td>说明</td></tr><tr><td>路径</td><td>FileInfo</td><td>指定可加载文件的名称和存储位置</td><td>无法替换已存在的可加载文件,也无法创建其所在目录。</td></tr><tr><td>单元</td><td>System.Collections.Generic.IEnum erable</td><td>指定要包含在可加载文件中的软件单元</td><td>PlcProgramLoader V1.0 仅支持单个软件单元的下载。</td></tr><tr><td>targetOption</td><td>Siemens.Engineering.SW.Loader.TargetOption</td><td>指定是否为真实 PLC 或仿真 PLC 创建可加载文件</td><td>如果传送 TargetOption.PlcSim,则所有块必须在仿真支持的条件下进行编译</td></tr></table>
TargetOption 参数接受以下枚举值，以生成可加载文件：
<table><tr><td>值</td><td>描述</td></tr><tr><td>TargetOption.None</td><td>不得使用默认值。</td></tr><tr><td>TargetOption.Plc</td><td>为真实 PLC 生成可加载文件。</td></tr><tr><td>TargetOption.PlcSim</td><td>为仿真 PLC 生成可加载文件。</td></tr></table>
要为软件单元生成可加载文件，请修改以下程序代码：
```cs
private void GenerateLoadableFileSoftwareUnit(string loadablePath)
{
    PlcSoftware plc = GetPlc();
    var loadableProviderService = plc.GetService<LoadableProvider>();
    // Create a variable with name "file" to access the loadable path
    var file = new FileInfo(loadablePath);
    // Create a variable with name "unitProvider" to access the unit by calling
    // the GetService() with the PlcUnitProvider type.
    var unitProvider = plc-JulService<PlcUnitProvider>();
    // Create a variable with name "units" for a list of software units.
    var units = new List<PlcUnit>
    {
    // Accessing a specific unit with name "Unit_1"
    unitProvider.UnitGroup.Units.Find("Unit_1") ?? throw new InvalidOperationException()
    };
    // The loadableProviderService generates a loadable file for units by calling
    // the GenerateLoadable() with respective parameters.
    try
    {
    loadableProviderService.GenerateLoadable(file, units, TargetOption.PlcSim);
    }
    // An EngineeringTargetInvocation exception is thrown
    // if generation of the loadable file fails.
    // The exception message contains hints on
    // what caused the loadable file creation to fail.
    catch (EngineeringTargetInvocationException e)
    {
    Console.WriteLine("Generating the loadable file failed.");
    Console.WriteLine(e);
    }
}
```
下面列出了以下可能的异常消息：
• 仅可通过整个软件单元创建可加载文件，而不能通过单元内的单个块创建。
• 所选块来自其它 PLC
• 未找到目标目录：“{0}”。
• 无法通过故障安全块创建可加载文件：“{0}”。
• 目标文件已存在：“{0}”。
• 可加载文件不可访问。
• 发生内部错误。
• 需编译 PLC。
• 可加载文件内部序列化失败。
• 由于可加载文件已处理，内部序列化失败。
• 指定的路径、文件名或两者超出系统定义的最大长度。
• PLC“{0}”不受支持。
• 服务和目标的父 PLC 不同。
• 某些块无法仿真。如果块为库块，请使用支持仿真的库。否则，在项目特性中选择“支持在块编译期间仿真”(Support simulation during block compilation) 选项，并重新编译块。
• 无法通过系统块创建可加载文件：“{0}”。
• 文件访问被拒。
• 不支持包含 PLC 数据类型的软件单元。
• 无法通过所选对象创建可加载文件。
• 无法通过 OB“{0}”创建可加载文件，因为其中不包含事件类“Program cycle”。
• 无法通过 Prodiag 块创建可加载文件：“{0}”。
• 无法通过所选对象创建可加载文件：“{0}”。
• 无法通过启用了动态绑定的块“{0}”创建可加载文件。
为软件单元之外的块生成可加载文件 (页 598)
5.11 PLC 设备的数据访问函数

### 5.11.7 故障安全单元的功能


#### 5.11.7.1 生成故障安全单元

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
可使用 TIA Portal Openness 将故障安全程序添加到软件单元中。安全软件单元是系统生成的、唯一软件单元，它只能由故障安全 PLC 托管。有关软件单元的信息，[使用软件单元](#使用软件单元)”
仅当通过 ManagementOfFail-safeInSoftwareUnitsEnvironment API 启用 SafetyInUnit 选项时，才能在软件单元下生成故障安全程序。可创建支持软件单元的新故障安全 PLC。然后自动创建一个 SafetyUnit，作为软件单元环境中 F 程序的唯一主机
TIA Portal Openness 提供以下方法，可用于生成带有故障安全程序的故障安全 PLC：
<table><tr><td>方法</td><td>描述</td></tr><tr><td>bool GenerationOfDefaultFailsafe Program()</td><td>检索用于生成默认故障安全程序的设置。</td></tr><tr><td>void GenerationOfDefaultFailsafe Program(bool)</td><td>在创建新的故障安全 PLC 时启用/禁用默认故障安全程序的生成。</td></tr></table>

##### TIA Portal Openness 提供以下方法，可用于在 SafetyUnit 下生成故障安全程序：

<table><tr><td>方法</td><td>描述</td></tr><tr><td>boolManagementOfFailsafeInSoftwareUnitsEnvironment()</td><td>检索相应设置的状态。</td></tr><tr><td>voidManagementOfFailsafeInSoftwareUnitsEnvironment (bool)</td><td>启用/禁用安全单元内故障安全程序的托管。</td></tr></table>
```cs
using System;
using Siemens.Engineering;
using Siemens.Engineering.HW;
using Siemens.Engineering.HW.Features;
using Siemens.Engineering.SW;
using Siemens.Engineering.SW.Blocks;
using Siemens.Engineering.SW.ExternalSources;
using Siemens.Engineering.SW.Tags;
using Siemens.Engineering.SW.Types;
using Siemens.Engineering.Hmi;
using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;
using Siemens.Engineering.Hmi.Tag;
using Siemens.Engineering.Hmi.Screen;
using Siemens.Engineering.Hmi.Cycle;
using Siemens.Engineering.Hmi.Communication;
using Siemens.Engineering.Hmi.Globalization;
using Siemens.Engineering.Hmi.TextGraphicList;
using Siemens.Engineering.Hmi.RuntimeScripting;
using System.Collections.Generic;
using Siemens.Engineering Bonpiler;
using Siemens.Engineering.Library;
using System.IO;
using System.Security;
using Siemens.Engineering.SW.Units;
namespace GenerateFailSafeUnit
{
    internal class Program
    {
    private static void Main(string[] args)
    {
    // Generate default fail-safe program under PLC:
    GlobalSettings globalSettingsService = myTiaPortal TokelService<GlobalSettings>();
    // Get the value
    bool isDefaultFailsafeProgram = globalSettingsService.GenerationOfDefaultFailsafeProgram();
    // Set the value
    globalSettingsService.GenerationOfDefaultFailsafeProgram(true);
    // Generate fail-safe program under SafetyUnit environment
    GlobalSettings globalSettingsService = myTiaPortal TokelService<GlobalSettings>();
    // Get the value
    bool isSafetyUnitSupported =
    globalSettingsService.ManagementOfFailsafeInSoftwareUnitsEnvironment();
    // Set the value
    globalSettingsService.ManagementOfFailsafeInSoftwareUnitsEnvironment(true);
    }
    }
}
```

#### 5.11.7.2 访问 SafetyUnit

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。
[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
可使用 TIA Portal Openness 通过类型“PlcSafetyUnitComposition”UnitGroup 访问安全单元。创建 PLC 后，便不能创建或删除安全单元。
安全单元是系统生成的唯一单元。
TIA Openness 支持以下特性来访问在 TIA Portal 的 SoftwareUnits 文件夹下创建的安全单元：
<table><tr><td>特性名称</td><td>数据类型</td><td>访问</td></tr><tr><td>SafetyUnits</td><td>PlcSafetyUnitComposition</td><td>读/写</td></tr></table>
修改以下程序代码以访问故障安全单元：
```cs
using System;
using Siemens.Engineering;
using Siemens.Engineering.HW;
using Siemens.Engineering.HW.Features;
using Siemens.Engineering.SW;
using Siemens.Engineering.SW.Blocks;
using Siemens.Engineering.SW.ExternalSources;
using Siemens.Engineering.SW.Tags;
using Siemens.Engineering.SW.Types;
using Siemens.Engineering.Hmi;
using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;
using Siemens.Engineering.Hmi.Tag;
using Siemens.Engineering.Hmi.Screen;
using Siemens.Engineering.Hmi.Cycle;
using Siemens.Engineering.Hmi.Communication;
using Siemens.Engineering.Hmi.Globalization;
using Siemens.Engineering.Hmi.TextGraphicList;
using Siemens.Engineering.Hmi.RuntimeScripting;
using System.Collections.Generic;
using Siemens.Engineering Bonpiler;
using Siemens.Engineering.Library;
using System.IO;
using System.Security;
using Siemens.Engineering.SW.Units;
namespace AccessingSafetyUnit
{
    internal class Program
    {
    private static void Main(string[] args)
    {
    var plcUnitProvider = plcSoftware TokService<PlcUnitProvider>();
    PlcSafetyUnit safetyUnit = plcUnitProvider.UnitGroup.SafetyUnits.Find("SafetyUnit");
    PlcSafetyUnitComposition plcSafetyUnit = plcUnitProvider.UnitGroup.SafetyUnits; // Create method is not accessible like
    // in standard unit and compile error is thrown
    }
    }
}
```
打开项目 (页 140)

#### 5.11.7.3 创建/删除 SafetyUnit 关系

• TIA Portal Openness 应用程序已连接到 TIA Portal。
[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
可使用 TIA Portal Openness 创建和删除安全单元关系。TO 和 GlobalDB 可以像标准单元关系一样创建和删除。
修改以下程序代码以创建和删除关系：
```cs
using System;
using Siemens.Engineering;
using Siemens.Engineering.HW;
using Siemens.Engineering.HW.Features;
using Siemens.Engineering.SW;
using Siemens.Engineering.SW.Blocks;
using Siemens.Engineering.SW.ExternalSources;
using Siemens.Engineering.SW.Tags;
using Siemens.Engineering.SW.Types;
using Siemens.Engineering.Hmi;
using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;
using Siemens.Engineering.Hmi.Tag;
using Siemens.Engineering.Hmi.Screen;
using Siemens.Engineering.Hmi.Cycle;
using Siemens.Engineering.Hmi.Communication;
using Siemens.Engineering.Hmi.Globalization;
using Siemens.Engineering.Hmi.TextGraphicList;
using Siemens.Engineering.Hmi.RuntimeScripting;
using System.Collections.Generic;
using Siemens.Engineering Bonpiler;
using Siemens.Engineering.Library;
using System.IO;
using System.Security;
using Siemens.Engineering.SW.Units;
namespace CreateDeleteRelationshipsForTheSafetyUnit
{
    internal class Program
    {
    private static void Main(string[] args)
    {
    // Create relation
    PlcSoftware plcSoftware = ...;
    var plcUnitProvider = plcSoftware TokService<PlcUnitProvider>();
    var safetyUnit = plcUnitProvider.UnitGroup.SafetyUnits.Find("SafetyUnit");
    var unitRelation = safetyUnit.Relations.Create("Unit_1", UnitRelationType.SoftwareUnit);
    // Delete relation
    unitRelation.Delete();
    }
    }
}
```
[打开项目](#打开项目)

#### 5.11.7.4 创建/访问 SafetyUnit 元素/对象

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
可使用 TIA Portal Openness 创建、删除、访问、更新和发布底层对象，例如块、变量、安全单元的 UDT。可以在标准单元中处理安全单元下的对象，但故障安全系统生成的块除外。还可以使用 TIA Portal Openness 导出和导入安全单元下的块。
修改以下程序代码以创建和访问安全单元变量：
```javascript
PlcUnitProvider plcUnitProvider = sw.GetService<PlcUnitProvider>();
PlcSafetyUnit safetyUnit = plcUnitProvider.UnitGroup.SafetyUnits.Find("SafetyUnit");
// Create tagtable
var tagTable = safetyUnit.TagTableGroup.TagTables.Create("Tag_Table_1");
// Create tag
var newTag = tagTable.Tags.Create("tag_1");
// Delete tag
newTag.Delete();
// Search tag
var expectedTag = tagTable.Tags.Find("tag_1");
```
修改以下程序代码以导出和导入安全单元块：
```text
PlcSafetyUnit safetyUnit = plcUnitProvider.UnitGroup.SafetyUnits.Find("SafetyUnit");
var unitBlock = safetyUnit.BlockGroup.Blocks.Find("Block_2");
// Export the block
unitBlock.Export(new FileInfo(@"D:\Export\SafetyBlock_unit.xml"), ExportOptions.None);
// Import of block
safetyUnit.BlockGroup.Blocks.Import(new
FileInfo(@"C:\Users\z003hzed\Desktop\Block1.xml"), ImportOptions.Override);
```
程序代码
修改以下程序代码：
```cs
using System;
using Siemens.Engineering;
using Siemens.Engineering.HW;
using Siemens.Engineering.HW.Features;
using Siemens.Engineering.SW;
using Siemens.Engineering.SW.Blocks;
using Siemens.Engineering.SW.ExternalSources;
using Siemens.Engineering.SW.Tags;
using Siemens.Engineering.SW.Types;
using Siemens.Engineering.Hmi;
using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;
using Siemens.Engineering.Hmi.Tag;
using Siemens.Engineering.Hmi.Screen;
using Siemens.Engineering.Hmi.Cycle;
using Siemens.Engineering.Hmi.Communication;
using Siemens.Engineering.Hmi.Globalization;
using Siemens.Engineering.Hmi.TextGraphicList;
using Siemens.Engineering.Hmi.RuntimeScripting;
using System.Collections.Generic;
using Siemens.Engineering Bonpiler;
using Siemens.Engineering.Library;
using System.IO;
using System.Security;
using Siemens.Engineering.SW.Units;
namespace CreatingAndAccessingSafetyUnitElement
{
    internal class Program
    {
    private static void Main(string[] args)
    {
    // To create and access safety unit tags
    PlcUnitProvider plcUnitProvider = sw.GetService<PlcUnitProvider>();
    PlcSafetyUnit safetyUnit = plcUnitProvider.UnitGroup.SafetyUnits.Find("SafetyUnit");
    // Create tagtable
    var tagTable = safetyUnit.TagTableGroup.TagTables.Create("Tag_Table_1");
    // Create tag
    var newTag = tagTable.Tags.Create("tag_1");
    // Delete tag
    newTag.Delete();
    // Search tag
    var expectedTag = tagTable.Tags.Find("tag_1");
    // To export and import safety unit blocks
    PlcSafetyUnit safetyUnit = plcUnitProvider.UnitGroup.SafetyUnits.Find("SafetyUnit");
    var unitBlock = safetyUnit.BlockGroup.Blocks.Find("Block_2");
    // Export the block
    unitBlock.Export(new FileInfo(@"D:\Export\SafetyBlock_unit.xml"), ExportOptions.None);
    // Import of block
    safetyUnit.BlockGroup.Blocks.Import(new
    FileInfo(@"C:\Users\z003hzed\Desktop\Block1.xml"), ImportOptions.Override);
}
```
Openness：用于工程组态工作流自动化的 API系统手册, 11/2023
参见

#### 5.11.7.5 导出/导入 SafetyUnit 下的监控

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 参见“连接到 TIA Portal (页 90)”
• 已打开一个项目
请[打开项目](#打开项目)”
简介
可使用 TIA Portal Openness 通过从安全单元 prodiag 块访问监控提供程序来导出和导入安全单元下的监控。
以下限制适用于 SafetyUnit：
• 不允许通过 TIA Portal Openness 创建、删除和复制独立的 SafetyUnit
• 不允许通过 TIA Portal Openness 下载和上传 SafetyUnit
• 在 TIA Portal Openness 中不允许将托管的 SafetyUnit 复制到项目/全局库的模板副本中
5.11 PLC 设备的数据访问函数
修改以下程序代码以在 safetyunit 下导出和导入监控：
```cs
using System;
using Siemens.Engineering;
using Siemens.Engineering.HW;
using Siemens.Engineering.HW.Features;
using Siemens.Engineering.SW;
using Siemens.Engineering.SW.Blocks;
using Siemens.Engineering.SW.ExternalSources;
using Siemens.Engineering.SW.Tags;
using Siemens.Engineering.SW.Types;
using Siemens.Engineering.Hmi;
using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;
using Siemens.Engineering.Hmi.Tag;
using Siemens.Engineering.Hmi.Screen;
using Siemens.Engineering.Hmi.Cycle;
using Siemens.Engineering.Hmi.Communication;
using Siemens.Engineering.Hmi.Globalization;
using Siemens.Engineering.Hmi.TextGraphicList;
using Siemens.Engineering.Hmi.RuntimeScripting;
using System.Collections.Generic;
using Siemens.Engineering Bonpiler;
using Siemens.Engineering.Library;
using System.IO;
using System.Security;
using Siemens.Engineering.SW.Units;
namespace ExportingImportingSupervisionsUnderSafetyUnit
{
    internal class Program
    {
    private static void Main(string[] args)
    {
    string filePath = @"E:\Temp...\fileName.xlsx";
    PlcSafetyUnit safetyUnit = ...;
    // Export from prodiag supervision provider
    var proDiagBlock = safetyUnit.BlockGroup.Blocks.CreateFB("Block_1", true, 1, ProgrammingLanguage.ProDiag);
    var proDiagSupervisionProvider = proDiagBlock TokService<SupervisionProvider>();
    var superVisionResult = proDiagSupervisionProvider.ExportSupervisionsToXlsx(new FileInfo(filePath));
    // Import from prodiag supervision provider
    ImportOptions importOptions = ImportOptions.None;
    var superVisionResult = proDiagSupervisionProvider.ImportSupervisionsFromXlsx(new FileInfo(filePath), importOptions);
    // Export from global supervision provider.
    var globalSupervisionProvider = safetyUnit TokService<SupervisionProvider>();
    var superVisionResult = globalSupervisionProvider.ExportSupervisionsToXlsx(new FileInfo(filePath));
    // Import from global supervision provider
    var superVisionResult = globalSupervisionProvider.ImportSupervisionsFromXlsx(new FileInfo(filePath), importOptions);
    // Import supervision settings
```
```javascript
var superVisionResult = globalSupervisionProvider.ImportSupervisionSettingsFromXlsx(new FileInfo(filePath), importOptions);
}
```

#### 5.11.7.6 在 SafetyUnit 下发布块

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
可使用 TIA Portal Openness 发布在安全单元的程序块文件夹下创建的所有块（FC、FB、DB和 IDB）。SafetyUnit 中的所有系统生成块都被排除在可发布内容之外，并且在访问时会引发运行系统异常。
修改以下程序代码，设置 safetyunit 下的已发布属性：
```cs
using System;
using Siemens.Engineering;
using Siemens.Engineering.HW;
using Siemens.Engineering.HW.Features;
using Siemens.Engineering.SW;
using Siemens.Engineering.SW.Blocks;
using Siemens.Engineering.SW.ExternalSources;
using Siemens.Engineering.SW.Tags;
using Siemens.Engineering.SW.Types;
using Siemens.Engineering.Hmi;
using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;
using Siemens.Engineering.Hmi.Tag;
using Siemens.Engineering.Hmi.Screen;
using Siemens.Engineering.Hmi.Cycle;
using Siemens.Engineering.Hmi.Communication;
using Siemens.Engineering.Hmi.Globalization;
using Siemens.Engineering.Hmi.TextGraphicList;
using Siemens.Engineering.Hmi.RuntimeScripting;
using System.Collections.Generic;
using Siemens.Engineering Bonpiler;
using Siemens.Engineering.Library;
using System.IO;
using System.Security;
using Siemens.Engineering.SW.Units;
namespace PublishingBlocksUnderSafetyUnit
{
    internal class Program
    {
    private static void Main(string[] args)
    {
    PlcSafetyUnit safetyUnit = plcUnitProvider.UnitGroup.SafetyUnits.Find("SafetyUnit");
    var safetyBlock = safetyUnit.BlockGroup.Blocks.Find("Block_2");
    //To set the access
    safetyBlock.SetAttribute("Access", UnitAccessType.Published);
    //To get the access
    var access = safetyBlock.GetAttribute("Access");
    }
    }
}
```
[打开项目](#打开项目)

## 5.12 HMI 设备的数据访问函数


### 5.12.1 画面


#### 5.12.1.1 创建用户定义的画面文件夹

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
程序代码
修改以下程序代码以创建用户自定义画面文件夹：
```text
//Creates a screen folder
private static void CreateScreenFolder(HmiTarget hmitarget)
{
    ScreenUserFolder myCreatedFolder =
    hmitarget.ScreenFolder.Folders.Create("myScreenFolder");
}
```

#### 5.12.1.2 从文件夹中删除画面

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
```text
说明无法删除永久性区域。永久性区域是指始终存在的系统画面。
```
应用
修改以下程序代码以从指定文件夹中删除画面：
```cs
public static void DeleteScreenFromFolder(HmiTarget hmiTarget)
{
    ScreenUserFolder screenUserFolder =
hmiTarget.ScreenFolder.Folders.Find("myScreenFolder");
    ScreenComposition screens = screenUserFolder.Screens;
    Screen screen = screens.Find("myScreenName");
    if (screen != null)
    {
    screen.Delete();
    }
}
```

#### 5.12.1.3 从文件夹中删除画面模板

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。请[打开项目](#打开项目)
• 此项目包含 HMI 设备。
```text
说明无法删除永久性区域。永久性区域是指始终存在的系统画面。
```
修改以下程序代码以从指定文件夹中删除画面模板：
```cs
private static void DeleteScreenTemplateFromFolder(HmiTarget hmiTarget)
{
    string templateName = "MyScreenTemplate";
    ScreenTemplateUserFolder folder =
hmiTarget.ScreenTemplateFolder.Folders.Find("myScreenTemplateFolder");
    ScreenTemplateComposition templates = folder.ScreenTemplates;
    ScreenTemplate template = templates.Find(templateName);
    if (template != null)
    {
    template.Delete();
    }
}
```

#### 5.12.1.4 从文件夹中删除所有画面

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。请[打开项目](#打开项目)
修改以下程序代码以从指定文件夹中删除所有画面：
```cs
private static void DeleteAllScreensFromFolder(HmiTarget hmitarget)
//Deletes all screens from a user folder or a system folder
{
    ScreenUserFolder folder = hmitarget.ScreenFolder.Folders.Find("myScreenFolder");
    //or ScreenSystemFolder folder = hmitarget.ScreenFolder;
    ScreenComposition screens = folder.Screens;
    List<Screen> list = new List<Screen>();
    foreach (Screen screen in screens)
    {
    list.Add(screen);
    }
    foreach (Screen screen in list)
    {
    screen.Delete();
    }
}
```

### 5.12.2 周期


#### 5.12.2.1 删除周期

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。请[打开项目](#打开项目)
• 此项目包含 HMI 设备。
无法删除标准周期。
可确定周期实际上是否已根据相应周期的对象模型中的组合 (composition count) 进行删除。无法再访问这些周期。
修改以下程序代码以从 HMI 设备中删除周期：
```cs
public static void DeleteCycle(HmiTarget hmiTarget)
{
    CycleComposition cycles = hmiTarget.Cycles;
    Cycle cycle = cycles.Find("myCycle");
    cycle.Delete();
}
```

### 5.12.3 文本列表


#### 5.12.3.1 删除文本列表

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。请[打开项目](#打开项目)
• 此项目包含 HMI 设备。
修改以下程序代码以从 HMI 设备中删除所选文本列表和所有相关列表条目：
```text
public static void DeleteTextList(HmiTarget hmiTarget)
{
    TextListComposition textLists = hmiTarget.TextLists;
    TextList textList = textLists.Find("myTextList");
    textList.Delete();
}
```
5.12 HMI 设备的数据访问函数

### 5.12.4 图形列表


#### 5.12.4.1 删除图形列表

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
• 此项目包含 HMI 设备。
程序代码
修改以下程序代码以从 HMI 设备中删除所选图形列表和所有相关列表条目：
```cs
private static void DeleteGraphicList(HmiTarget hmiTarget)
{
    GraphicListComposition graphicLists = hmiTarget.GraphicsLists;
    GraphicList graphicList = graphicLists.Find("myGraphicList");
    graphicList.Delete();
}
```

### 5.12.5 连接


#### 5.12.5.1 删除连接

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
• 此项目包含 HMI 设备。
修改以下程序代码以从 HMI 设备中删除所选通信连接：
```java
private static void DeleteConnection(HmiTarget hmiTarget)
{
    ConnectionComposition connections = hmiTarget.Connections;
    Connection connection = connections.Find("HMI_connection_1");
    connection.Delete();
}
```

### 5.12.6 变量表


#### 5.12.6.1 创建用户定义的 HMI 变量文件夹

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
修改以下程序代码以创建用户自定义的 HMI 变量文件夹：
```text
private static void CreateUserfolderForHMITags(HmiTarget hmitarget)
// Creates an HMI tag user folder
{
    TagSystemFolder folder = hmitarget.TagFolder;
    TagUserFolder myCreatedFolder = folder.Folders.Create("MySubFolder");
}
```

#### 5.12.6.2 枚举 HMI 变量表的变量

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
修改以下程序代码以枚举 HMI 变量表中的所有变量：
```cs
private static void EnumerateTagsInTagtable(HmiTarget hmitarget)
// //Enumerates all tags of a tag table
{
    TagTable table = hmitarget.TagFolder.TagTables.Find("MyTagtable");
    // Alternatively, you can access the default tag table:
    // TagTable defaulttable = hmitarget.TagFolder.DefaultTagTable;
    TagComposition tagComposition = table.Tags;
    foreach (Tag tag in tagComposition)
    {
    // Add your code here
    }
}
```

#### 5.12.6.3 从 HMI 变量表中删除单个变量

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
[打开项目](#打开项目)”
修改以下程序代码以从 HMI 变量表中删除特定变量：
```java
private static void DeleteATag(HmiTarget hmiTarget)
{
    string tagName = "MyTag";
    TagTable defaultTagTable = hmiTarget.TagFolder.DefaultTagTable;
    TagComposition tags = defaultTagTable.Tags;
    Tag tag = tags.Find(tagName);
    tag.Delete();
}
```

#### 5.12.6.4 从文件夹中删除变量表

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。请[打开项目](#打开项目)
• 此项目包含 HMI 设备。
无法删除默认变量表
修改以下程序代码：
```cs
// Delete a tag table from a specific folder
private static void DeleteTagTable(HmiTarget hmiTarget)
{
    string tableName = "myTagTable";
    TagSystemFolder tagSystemFolder = hmiTarget.TagFolder;
    TagTableComposition tagTables = tagSystemFolder.TagTables;
    TagTable tagTable = tagTables.Find(tableName);
    tagTable.Delete();
}
```

### 5.12.7 VB 脚本


#### 5.12.7.1 创建用户定义的脚本文件夹

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。请[打开项目](#打开项目)
程序代码
修改以下程序代码以在系统文件夹或其它用户自定义的文件夹下创建用户自定义的脚本子文件夹：
```cs
private static void CreateFolderInScriptfolder(HmiTarget hmitarget)
//Creates a script user subfolderVBScriptSystemFolder
{
    VBScriptSystemFolder vbScriptFolder = hmitarget.VBScriptFolder;
    VBScriptUserFolderComposition vbScriptFolders = vbScriptFolder.Folders;
    VBScriptUserFolder vbScriptSubFolder = vbScriptFolder.Folders.Create("mySubfolder");
}
```

#### 5.12.7.2 从文件夹中删除 VB 脚本

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已打开一个项目。
请[打开项目](#打开项目)
• 此项目包含 HMI 设备。
修改以下程序代码以从指定文件夹中删除 VB 脚本：
```cs
//Deletes a vbscript from a script folderVBScriptSystemFolder
private static void DeleteVBScriptFromScriptFolder(HmiTarget hmitarget)
{
    VBScriptUserFolder vbscriptfolder =
    hmitarget.VBScriptFolder.Folders.Find("MyScriptFolder");
    var vbScripts = vbscriptfolder.VBScripts;
    if (null != vbScripts)
    {
    var vbScript = vbScripts.Find("MyScript");
    vbScript.Delete();
    }
}
```

#### 5.12.7.3 删除 HMI 设备的用户自定义文件夹

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 项目已经打开。
请[打开项目](#打开项目)
修改以下程序代码以删除 HMI 设备的用户自定义文件夹：
```javascript
HmiTarget hmiTarget = ...;
ScreenUserFolder screenUserGroup = hmiTarget.ScreenFolder.Folders.Find("MyUserFolder");
screenUserGroup.Delete();
```
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
5.13.1 HMISoftware (RT Unified)
5.13.1.1 HMISoftware 对象 (RT Unified)

## 5.13 HMI Unified 设备的数据访问函数 (RT Unified)


### 5.13.1.2 HMISoftware 说明 (RT Unified)

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal连接到 TIA Portal (页 90)
• 已打开一个项目打开项目 (页 140)
可使用 HMI 软件对象来访问其它元素，如变量、连接、报警和画面。
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
要访问 HMI 软件对象，请修改以下程序代码：
```cs
using System;
using System.IO;
using Siemens.Engineering;
using Siemens.Engineering.HmiUnified;
using Siemens.Engineering.HW;
using Siemens.Engineering.HW.Features;
private HmiSoftware GetHmiSoftware()
{
    HmiSoftware hmiSoftware = null;
    Project project = null;
    IList<TiaPortalProcess> tiaProcessList = TiaPortal.GetProcesses();
    // If no TIA Application instance is running, then following using statement will start it or
    // If TIA application is already running then will attach to it.
    TiaPortal tiaApp = tiaProcessList.Count > 0? tiaProcessList[0].Attach(): new
    TiaPortal(TiaPortalMode.WithUserInterface);
    // tiaApp.Projects[X] defines the project which has to be opened
    // With order number 0 the first project will be opened if several projects are present in
    // given TIA instance.
    if (tiaApp.Projects.Count > 0)
    project = tiaApp.Projects[0];
    else 
    {
    // If there is no device project in given TIA instance, then open the existing project.
    FileInfo file = new FileInfo(@"D:\Automation\Project1\Project1.apx");
    if (!file.Exists)
    throw new FileNotFoundException("Project1.apx not found");
    project = tiaApp.Projects?.Open(file);
    }
    // After getting project, get the object representing UA software HMI device.
    var devices = project.Devices;
    if (devices != null)
    {
    // If the device is in the first position of the openness project tree
    var device = devices[0];
    // If the device is not in the first position of the openness project tree, you have to adapt
    // the order number devices[X];
    var deviceItems = device.DeviceItems;
    if (deviceItems != null)
    {
    foreach (DeviceItem deviceItem in deviceItems)
    {
    SoftwareContainer softwareContainer = deviceItem.GetService<SoftwareContainer>();
    hmiSoftware = softwareContainer?.Software as HmiSoftware;
    }
    }
    }
    return hmiSoftware;
}
```
```text
说明
在上述程序代码中，扩展名 .apx 指已安装的 TIA Portal 版本。
```

#### 5.13.1.3 AlarmClasses (RT Unified)

AlarmClasses 说明 (RT Unified)
要求
```text
- 可访问 HMI 软件对象
请参见 “HMISoftware 说明 (页 748)”
```
程序代码
要对报警类执行任务，可使用枚举报警类别或使用 Find()。
```cs
private void BrowseAlarmClasses()
{
    //User can navigate all alarm classes of device
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiAlarmClassComposition alarmClasses = hmiSoftware.AlarmClasses;
    foreach (HmiAlarmClass alarmClass in alarmClasses)
    {
    //Working with alarm classes
    }
}
```
要通过名称访问单个报警类别，请修改以下程序代码：
```cs
private void SearchAlarmClasses()
{
HmiSoftware hmiSoftware = GetHmiSoftware():
// Search for a specific alarm class from list of alarm classes
string alarmClassName = "AlarmClass_1";
HmiAlarmClassComposition alarmClasses = hmiSoftware.AlarmClasses;
HmiAlarmClass alarmClassObj = alarmsClasses.Find(alarmClassName);
}
```
使用报警类别
使用 TIA Portal Openness 时，可以对变量执行以下任务：
• 创建报警类别：AlarmClasses.Create() (页 752)
• 删除报警类别 AlarmClasses.Delete() (页 753)
• 报警类别属性：访问报警类别属性 (页 753)
• 报警类别交叉引用服务：访问报警类别上的交叉引用服务 (页 755)
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)
AlarmClasses.Create() (RT Unified)
要求
• 可访问 HMI 软件对象
请参见“HMISoftware 说明 (页 748)”
程序代码
要通过 HmiAlarmClassComposition 类的 Create() 创建报警类别，请修改以下程序代码：
```text
private void AlarmClassCreate()
{
    // Create Alarm Class with name "AlarmClass1"
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiAlarmClassComposition alarmClasses = hmiSoftware.AlarmClasses;
    HmiAlarmClass alarmClass = alarmClasses.Create("AlarmClass1");
}
```
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)
AlarmClasses.Delete() (RT Unified)
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
程序代码
要通过 HmiAlarmClass 类的 Delete() 删除报警类别，请修改以下程序代码：
```text
public void DeleteAlarmClass()
    //User wants to delete an alarm class with the alarm name AlarmClass1
    {
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiAlarmClassComposition alarmClasses = hmiSoftware.AlarmClasses;
    HmiAlarmClass alarmClass = alarmClasses.Find("AlarmClass1");
    alarmClass.Delete();
    }
```
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)
访问报警类别属性 (RT Unified)
属性
报警类别中支持以下属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td>Name</td><td>String</td><td>指定报警类别的名称</td><td>取决于提供的报警类别的类型(基于系统的报警或基于用户的报警)</td></tr><tr><td>Priority</td><td>Byte</td><td>指定报警类别的优先级</td><td>读/写</td></tr><tr><td>IsSystem</td><td>Boolean</td><td>指定报警类别是否由系统提供</td><td>读</td></tr></table>
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
<table><tr><td>属性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td>StateMachine</td><td>HmiAlarmStateMachine</td><td>指定报警类别的状态机</td><td>取决于提供的报警类别的类型(基于系统的报警或基于用户的报警)</td></tr><tr><td>RaisedState</td><td>HmiRaisedState</td><td>指定激活报警的状态</td><td>读</td></tr><tr><td>RaisedState.BackColor</td><td>Color</td><td>指定激活状态的背景色</td><td>读/写</td></tr><tr><td>RaisedState.TextColor</td><td>Color</td><td>指定激活状态的文本颜色</td><td>读/写</td></tr><tr><td>RaisedState.Flashing</td><td>Boolean</td><td>指定激活状态的闪烁情况</td><td>读/写</td></tr><tr><td>ClearedState</td><td>HmiClearedState</td><td>指定已清除报警的状态</td><td>读</td></tr><tr><td>ClearedState.BackColor</td><td>Color</td><td>指定已清除状态的背景色</td><td>读/写</td></tr><tr><td>ClearedState.TextColor</td><td>Color</td><td>指定已清除状态的文本颜色</td><td>读/写</td></tr><tr><td>ClearedState.Flashing</td><td>Boolean</td><td>指定已清除状态的闪烁情况</td><td>读/写</td></tr><tr><td>AcknowledgedState</td><td>HmiAcknowledgedState</td><td>指定已确认报警的状态</td><td>读</td></tr><tr><td>AcknowledgedState.BackColor</td><td>Color</td><td>指定已确认状态的背景色</td><td>读/写</td></tr><tr><td>AcknowledgedState.TextColor</td><td>Color</td><td>指定已确认状态的文本颜色</td><td>读/写</td></tr><tr><td>AcknowledgedState.Flashing</td><td>Boolean</td><td>指定已确认状态的闪烁情况</td><td>读/写</td></tr><tr><td>AcknowledgedClearedState</td><td>HmisAcknowledgedClearedState</td><td>指定已确认和已清除报警的状态</td><td>-</td></tr><tr><td>AcknowledgedClearedState.BackColor</td><td>Color</td><td>指定已确认和已清除报警的背景色</td><td>读/写</td></tr><tr><td>AcknowledgedClearedState.TextColor</td><td>Color</td><td>指定已确认和已清除报警的文本颜色</td><td>读/写</td></tr><tr><td>AcknowledgedClearedState.Flashing</td><td>Boolean</td><td>指定已确认和已清除报警的闪烁情况</td><td>读/写</td></tr><tr><td>Id</td><td>UInt32</td><td>指定用于识别报警类别的 id此 id 是每个报警类别的唯一值。</td><td>读</td></tr><tr><td>Log</td><td>System.String</td><td>指定报警类别的日志</td><td>读/写</td></tr><tr><td>CommonAlarmClass</td><td>System.String</td><td>指定通用报警类别</td><td>读</td></tr></table>
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要访问报警类别的属性，请修改以下程序代码：
```cs
private void AlarmClassesPropertiesAccess()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiAlarmClassComposition alarmClasses = hmiSoftware.AlarmClasses;
HmiAlarmClass alarmClass = hmiSoftware.AlarmClasses.Find("MostCritical");
int priority = alarmClass.Priority;
alarmClass.Priority = 10;
alarmClass.Acknowledgement = StateMachine.AlarmWithDualModeAcknowledgement;
alarmClass.IncomingOutgoingAcknowledgeStatus.BackColor = Color.Red;
alarmClass.IncomingOutgoingAcknowledgeStatus.TextColor = Color.Black;
alarmClass.IncomingOutgoingAcknowledgeStatus.Flashing = true;
}
```
连接到 TIA Portal (页 90)
打开项目 (页 140)
访问报警类别上的交叉引用服务 (RT Unified)
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要通过 HmiAlarmClass 类的 GetService() 访问交叉引用服务，请修改以下程序代码：
```cs
private void getCrossReferenceServiceforTag()
{
SoftwareContainer softwareContainer = deviceItem.GetService<SoftwareContainer>();
HmiSoftware hmiSoftware = softwareContainer.Software as HmiSoftware;
// Accessing lower
// levels until we reach the HmiAlarmClassComposition
HmiAlarmClassComposition alarmClasses = hmiSoftware.AlarmClasses;
HmiAlarmClass alarmClass = alarmClasses.Find("AlarmClass1");
if (alarmClass != null)
{
try
{
CrossReferenceService crossReferenceService =
alarmClass.GetService<CrossReferenceService>();
......
}
catch (Exception e)
{
Console.WriteLine(e.Message);
}
}
}
```
参见
```text
HMISoftware对象(页746)  
打开项目(页140)  
连接到TIA Portal(页90)
```

#### 5.13.1.4 AlarmLogs (RT Unified)

AlarmLogs 说明 (RT Unified)
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要对报警日志执行任务，可使用枚举报警日志或使用 Find()。
```java
private void AlarmLogBrowse()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
// User can navigate all the alarm logs of given alarm log table
HmiAlarmLogComposition alarmLogs = hmiSoftware.AlarmLogs;
foreach (HmiAlarmLog alarmLog in alarmLogs)
{
//working with alarm log.
}
}
要通过名称访问单个报警日志，请修改以下程序代码：
```
```cs
private void SearchAlarmlog()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
// Search for a specific alarm log from list of alarmlogs
String alarmLogName = "AlarmLog_1";
HmiAlarmLogComposition alarmLogs = hmiSoftware.AlarmLogs;
HmiAlarmLog alarmLogObj = alarmLogs.Find(alarmLogName);
}
```

##### 使用报警日志

使用 TIA Portal Openness 时，可以对数据日志执行以下任务：
• 创建报警日志：AlarmLogs.Create() (页 758)
• 删除报警日志：AlarmLogs.Delete() (页 758)
• 报警日志属性：访问报警日志属性 (页 759)
连接到 TIA Portal (页 90)
打开项目 (页 140)
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
AlarmLogs.Create() (RT Unified)
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
程序代码
要通过 HmiAlarmLogComposition 类的 Create() 创建报警日志，请修改以下程序代码：
```text
private void AlarmLogCreate()
{
    // Create Alarmlog
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiAlarmLogComposition alarmLogs = hmiSoftware.AlarmLogs;
    HmiAlarmLog alarmLog = alarmLogs.Create("Alarmlog1");
}
```
连接到 TIA Portal (页 90)
打开项目 (页 140)
AlarmLogs.Delete() (RT Unified)
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要通过 HmiAlarmLog 类的 Delete() 删除报警日志，请修改以下程序代码：
```text
private void AlarmLogDelete()
{
    //User wants to delete alarm log with name "Alarmlog1"
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiAlarmLogComposition alarmLogs = hmiSoftware.AlarmLogs;
    HmiAlarmLog alarmLog = alarmLogs.Find("Alarmlog1");
    alarmLog.Delete();
}
```
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)
访问报警日志属性 (RT Unified)
属性
报警日志中支持以下属性：
<table><tr><td colspan="2">属性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td colspan="2">Name</td><td>String</td><td>指定报警日志的名称</td><td>读/写</td></tr><tr><td rowspan="4">Settings</td><td></td><td>LogSettings</td><td>指定复杂属性的成员,如 StorageFolder、LogMaxSize 和 LogTimePeriod,这些属性定义了与报警日志相关的设置</td><td>读</td></tr><tr><td>StoragePath</td><td>String</td><td>指定存储的路径</td><td>读/写</td></tr><tr><td>LogMaxSize</td><td>Unsigned int</td><td>指定存储介质上日志的最大大小(以兆字节为单位)</td><td>读/写</td></tr><tr><td>LogTimePeriod</td><td>LogDuration</td><td>指定报警日志所覆盖的最大时间段</td><td>读/写</td></tr></table>
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
<table><tr><td colspan="2">属性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td rowspan="4">Segment</td><td></td><td>LogSegment</td><td>指定复杂属性的成员,如 SegementMaxSize、StartTime 和 SegmentTimePeriod,这些属性定义了与分段相关的设置</td><td>读</td></tr><tr><td>SegmentMaxSize</td><td>Unsigned int</td><td>指定报警日志分段的最大大小(以兆字节为单位)</td><td>读/写</td></tr><tr><td>SegmentStartTime</td><td>DateTime</td><td>指定分段开始的确切时间点</td><td>读/写</td></tr><tr><td>SegmentTimePeriod</td><td>SegmentDuration</td><td>指定报警日志分段涵盖的最大时间段</td><td>读/写</td></tr><tr><td rowspan="3">Backup</td><td></td><td>LogBackup</td><td>指定复杂属性的成员,如 PrimaryPath 和 BackupMode,这些属性定义了与日志备份相关的设置</td><td>读</td></tr><tr><td>BackupMode</td><td>HmiBackupMode</td><td>指定备份的模式</td><td>读/写</td></tr><tr><td>PrimaryPath</td><td>String</td><td>指定备份的路径</td><td>读/写</td></tr></table>
日志持续时间中支持以下属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td>Days</td><td>Unsigned int</td><td>指定设置和获取的天数</td><td>读/写</td></tr><tr><td>Hours</td><td>Unsigned int</td><td>指定设置和获取的小时数</td><td>读/写</td></tr><tr><td>Segment</td><td>LogSegment</td><td>指定复杂属性的成员,如 SegementMaxSize、StartTime 和 SegmentTimePeriod,这些属性定义了与分段相关的设置</td><td>读</td></tr><tr><td>Backup</td><td>LogBackup</td><td>指定复杂属性的成员,如 PrimaryPath 和 BackupMode,这些属性定义了与日志备份相关的设置</td><td>读</td></tr></table>
• 可访问 HMI 软件对象
请参见“HMISoftware 说明 (页 748)”
要访问报警日志的属性，请修改以下程序代码：
```cs
private void AlarmLogPropertiesAccess()
{
    //Set and Get alarm log properties.
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiAlarmLogComposition alarmLogs = hmiSoftware.AlarmLogs;
    HmiAlarmLog alarmLog = alarmLogs.Find("Alarmlog_1");
    string name = alarmLog.Name;
    alarmLog.Settings.StorageFolder = @"C:\Logs\Log";
    alarmLog.Settings.LogMaxSize = Int32.MaxValue;
    alarmLog.Settings.LogMaxSize = 2000;
    LogDuration duration = alarmLog.Settings.LogTimePeriod;
    double durationInDouble = duration.GetDoubleLogDuration();
    string durationInString = duration.GetStringLogDuration();
    duration.Days = 7;
    duration.Hours = 23;
    duration.Minutes = 50;
    duration.Seconds = 0;
    duration.Ticks = 1;
    //Log duration can be set by using function also.
    duration.SetLogDuration(10, 12, 4, 5, 0);
    alarmLog.Backup.BackupMode = BackupMode.NoBackup;
    alarmLog.Backup.BackupMode = BackupMode.PrimaryPath;
    alarmLog.Backup.PrimaryPath = @"C:\Logs\Backup";
    alarmLog.Segment.SegmentMaxSize = 500;
    alarmLog.Segment.SegmentStartTime = DateTime.Now;
    alarmLog.Segment.SegmentStartTime = DateTime.Now.Date;
}
```
[连接到 TIA Portal](#连接到-TIA-Portal)打开项目 (页 140)
```text
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
```

#### 5.13.1.5 AnalogAlarms (RT Unified)


##### AnalogAlarms 说明 (RT Unified)

要求
```text
- 可访问 HMI 软件对象
请参见 “HMISoftware 说明 (页 748)”
```
程序代码
要对模拟量报警执行任务，可使用枚举模拟量报警或使用 Find()。
```text
private void AnalogAlarmBrowse()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
// User can navigate all analog alarms of device
HmiAnalogAlarmComposition analogAlarms = hmiSoftware.AnalogAlarms;
foreach (HmiAnalogAlarm analogAlarm in analogAlarms)
{
// Working with analog alarms.
}
}
要通过名称访问单个模拟量报警，请修改以下程序代码：
```
```cs
private void SearchAnalogAlarm()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
// Search for a specific analog alarm from list of analog alarms
String analogAlarmName = "AnalogAlarm_1";
HmiAnalogAlarmComposition analogAlarms = hmiSoftware.AnalogAlarms;
HmiAnalogAlarm analogAlarmObj = analogAlarms.Find(analogAlarmName);
}
```

##### 使用模拟量报警

使用 TIA Portal Openness 时，可以对模拟量报警执行以下任务：
• 创建变量：AnalogAlarms.Create() (页 763)
• 删除变量：AnalogAlarms.Delete() (页 763)
• 模拟量报警属性：访问模拟量报警属性 (页 764)
• 模拟量报警交叉引用服务：访问模拟量报警上的交叉引用服务 (页 766)
连接到 TIA Portal (页 90)
打开项目 (页 140)
AnalogAlarms.Create() (RT Unified)
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
程序代码
要通过 HmiAnalogAlarmComposition 类的 Create() 创建模拟量报警，请修改以下程序代码：
```java
private void AnalogAlarmCreate()
{
    // Create an Analog Alarm with name "Alarm1"
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiAnalogAlarmComposition analogAlarms = hmiSoftware.AnalogAlarms;
    HmiAnalogAlarm analogAlarm = analogAlarms.Create("Alarm1");
}
```
连接到 TIA Portal (页 90)
打开项目 (页 140)
AnalogAlarms.Delete() (RT Unified)
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
程序代码
要通过 HmiAnalogAlarm 类的 Delete() 删除模拟量报警，请修改以下程序代码：
```java
private void AnalogAlarmDelete()
{
    // Delete an Analog Alarm
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiAnalogAlarmComposition analogAlarms = hmiSoftware.AnalogAlarms;
    HmiAnalogAlarm analogAlarm = analogAlarms.Find("Alarm_1");
    if (analogAlarm != null)
    {
    analogAlarm.Delete();
    }
}
```
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)
访问模拟量报警属性 (RT Unified)
属性
模拟量报警中支持以下属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td>EventText</td><td>MultilingualText</td><td>指定模拟量报警的报警文本</td><td>读/写</td></tr><tr><td>Id</td><td>UInt32</td><td>指定报警的id。此id是每个模拟量报警的唯一值。</td><td>读/写</td></tr><tr><td>AlarmClass</td><td>String</td><td>指定模拟量报警的类别。</td><td>读/写</td></tr><tr><td>Name</td><td>String</td><td>指定模拟量报警的名称。</td><td>读/写</td></tr><tr><td>Priority</td><td>Byte</td><td>指定模拟量报警的优先级。</td><td>读/写</td></tr><tr><td>Origin</td><td>String</td><td>指定模拟量报警的来源</td><td>读/写</td></tr><tr><td>Area</td><td>String</td><td>指定模拟量报警的区域</td><td>读/写</td></tr><tr><td>RaisedStateTag</td><td>String</td><td>指定触发模拟量报警的变量</td><td>读/写</td></tr></table>
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
<table><tr><td>属性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td>Condition Value</td><td>Object supported type: Double, Int16, UInt16, Int32, UInt32, Int64, UInt64, Byte</td><td>指定可被指定为常数值的模拟量报警限值</td><td>读/写</td></tr><tr><td>Condition</td><td>HmiAlarmCondition</td><td>指定模拟量报警的限值模式</td><td>读/写</td></tr><tr><td>InfoText</td><td>MultilingualText</td><td>指定模拟量报警的信息文本</td><td>读/写</td></tr><tr><td>AlarmParameterTags</td><td>Object SupportedType: IList</td><td>最多10个元素的数组指定报警文本中的报警参数。数组的每个元素都包含一个字符串形式的变量名。</td><td>读/写</td></tr><tr><td>EventText1</td><td>MultilingualText</td><td>指定模拟量报警的附加文本1</td><td>读/写</td></tr><tr><td>EventText2</td><td>MultilingualText</td><td>指定模拟量报警的附加文本2</td><td>读/写</td></tr><tr><td>EventText3</td><td>MultilingualText</td><td>指定模拟量报警的附加文本3</td><td>读/写</td></tr><tr><td>EventText4</td><td>MultilingualText</td><td>指定模拟量报警的附加文本4</td><td>读/写</td></tr><tr><td>EventText5</td><td>MultilingualText</td><td>指定模拟量报警的附加文本5</td><td>读/写</td></tr><tr><td>EventText6</td><td>MultilingualText</td><td>指定模拟量报警的附加文本6</td><td>读/写</td></tr><tr><td>EventText7</td><td>MultilingualText</td><td>指定模拟量报警的附加文本7</td><td>读/写</td></tr><tr><td>EventText8</td><td>MultilingualText</td><td>指定模拟量报警的附加文本8</td><td>读/写</td></tr><tr><td>EventText9</td><td>MultilingualText</td><td>指定模拟量报警的附加文本9</td><td>读/写</td></tr><tr><td>TriggerAddress</td><td>String</td><td>指定触发变量的地址。</td><td>读</td></tr></table>
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要访问模拟量报警的属性，请修改以下程序代码：
```cs
private void AnalogAlarmPropertiesAccess()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiAnalogAlarmComposition analogAlarms = hmiSoftware.AnalogAlarms;
HmiAnalogAlarm analogAlarm = analogAlarms.Find("Alarm_1");
uint id = analogAlarm.Id;
analogAlarm.Id = 10;
int priority = analogAlarm.Priority;
analogAlarm.Priority = 7;
string area = analogAlarm.Area;
analogAlarm.Area = "Area_1";
string name = analogAlarm.Name;
analogAlarm.Name = "NewAlarm";
}
```
连接到 TIA Portal (页 90)打开项目 (页 140)
访问模拟量报警上的交叉引用服务 (RT Unified)
要求
```text
- 可访问 HMI 软件对象
请参见 “HMISoftware 说明 (页 748)”
```
要通过 HmiAnalogAlarm 类的 GetService() 访问交叉引用服务，请修改以下程序代码：
```cs
private void getCrossReferenceServiceforAnalogAlarm()
{
SoftwareContainer softwareContainer = deviceItem.GetService<SoftwareContainer>();
HmiSoftware hmiSoftware = softwareContainer.Software as HmiSoftware;
// Accessing lower levels
// until we reach the HmiAnalogAlarmComposition.
HmiAnalogAlarmComposition analogAlarms = hmiSoftware.AnalogAlarms;
HmiAnalogAlarm analogAlarm = analogAlarms.Find("Alarm1")
if (analogAlarm != null)
{
try
{
CrossReferenceService crossReferenceService =
analogAlarm TokService<CrossReferenceService>();
......
}
catch (Exception e)
{
Console.WriteLine(e.Message);
}
}
```
```text
连接到 TIA Portal (页 90)
打开项目 (页 140)
```

#### 5.13.1.6 AuditTrails (RT Unified)

审计跟踪说明 (RT Unified)
要求
```text
- 可访问 HMI 软件对象
请参见 “HMISoftware 说明 (页 748)”
```
要对审计跟踪执行任务，可使用枚举报警跟踪或使用 Find()。
```text
private void AuditTrailBrowse()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
// User can navigate all the audit trails
HmiAuditTrailComposition auditLogs = hmiSoftware.AuditTrails
foreach (HmiAuditTrail auditLog in auditLogs)
{
//working with audit trails.
}
要通过名称访问单个审计跟踪，请修改以下程序代码：
```
```cs
private void SearchAuditTrails()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
// Search for specific audit trail name
string auditTrailName = "AuditTrail_1";
HmiAuditTrailComposition auditLogs = hmiSoftware.AuditTrails;
HmiAuditTrail auditLogObject = auditLogs [01];
AuditTrail auditTrailObj = auditLogObject.Find(auditTrailName);
}
```

##### 使用审计跟踪

使用 TIA Portal Openness 时，可以对审计跟踪执行以下任务：
• 审计跟踪属性：访问审计跟踪属性 (页 769)
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)

##### 访问审计跟踪属性 (RT Unified)


##### 审计跟踪中支持以下属性：

<table><tr><td colspan="2">属性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td colspan="2">Name</td><td>String</td><td>指定审计跟踪的名称</td><td>读/写</td></tr><tr><td rowspan="5">Settings</td><td></td><td>LogSettings</td><td>指定复杂属性的成员,如 StorageFolder、LogMaxSize 和 LogTimePeriod,这些属性定义了与审计跟踪相关的设置</td><td>读</td></tr><tr><td>StorageFolder</td><td>String</td><td>指定存储的文件夹路径</td><td>读/写</td></tr><tr><td>LogMaxSize</td><td>Unsigned int</td><td>指定存储介质上日志的最大大小(以兆字节为单位)</td><td>读/写</td></tr><tr><td>LogTimePeriod</td><td>LogDuration</td><td>指定日志所覆盖的最大时间段</td><td>读/写</td></tr><tr><td>StorageDevice</td><td>DeviceNode</td><td>指定存储设备</td><td>读/写</td></tr><tr><td rowspan="4">Segment</td><td></td><td>LogSegment</td><td>指定复杂属性的成员,如 SegementMaxSize、StartTime 和 SegmentTimePeriod,这些属性定义了与分段相关的设置</td><td>读</td></tr><tr><td>SegmentMaxSize</td><td>Unsigned int</td><td>指定审计跟踪分段的最大大小(以兆字节为单位)</td><td>读/写</td></tr><tr><td>SegmentStartTime</td><td>DateTime</td><td>指定分段开始的确切时间点</td><td>读/写</td></tr><tr><td>SegmentTimePeriod</td><td>SegmentDuration</td><td>指定审计跟踪分段涵盖的最大时间段</td><td>读/写</td></tr><tr><td rowspan="3">Backup</td><td></td><td>LogBackup</td><td>指定复杂属性的成员,如 PrimaryPath 和 BackupMode,这些属性定义了与审计跟踪备份相关的设置</td><td>读</td></tr><tr><td>BackupMode</td><td>HmiBackupMode</td><td>指定备份的模式</td><td>读/写</td></tr><tr><td>PrimaryPath</td><td>String</td><td>指定备份的主路径</td><td>读/写</td></tr></table>
要求

##### • 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”

要访问审计跟踪的属性，请修改以下程序代码：
```text
private void AuditTrailPropertiesAccess()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiAuditTrailComposition auditLogs = hmiSoftware.AuditTrails;
HmiAuditTrail auditLogObject = auditLogs [01];
string auditTrailName = auditLogObject.Name;
Console.WriteLine("Name {0}" auditTrailName);
auditLogObject.Name = "Audit Log_100";
auditLogObject.Settings.StorageFolder = @"C:\\Tests123";
auditLogObject.Settings.LogMaxSize = Int32.MaxValue;
auditLogObject.Settings.LogMaxSize = 2000;
LogDuration duration = auditLogObject.Settings.LogTimePeriod;
double durationInDouble = duration.GetDoubleLogDuration();
string durationInString = duration .GetStringLogDuration();
duration.Days = 200;
duration.Hours = 10;
duration.Minutes = 22;
duration.Seconds = 39;
duration.Ticks = 0;
//Log duration can be set by function also
duration.SetLogDuration(10,12,4,5,0);
auditLogObject.Backup.BackupMode = HmiBackupMode.NoBackup;
auditLogObject.Backup.BackupMode = HmiBackupMode.PrimaryPath;
auditLogObject.Backup.PrimaryPath = @"C:\\Logs\Backup";
auditLogObject.Segment.SegmentMaxSize = 500;
auditLogObject.Segment.SegmentStartTime = DateTime.Now;
auditLogObject.Segment.SegmentStartTime = DateTime.Now.Date;
}
```
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)

#### 5.13.1.7 Connections (RT Unified)

连接说明 (RT Unified)
要求
```text
- 可访问 HMI 软件对象
请参见 “HMISoftware 说明 (页 748)”
```
要对连接执行任务，可使用枚举连接或使用 Find( )
```text
private void ConnectionBrowse()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
// User can navigate all connections of device
HmiConnectionComposition connections = hmiSoftware.Connections;
foreach (HmiConnection connection in connections)
{
//working with connection
}
}
要通过名称访问单个连接，请修改以下程序代码：
```
```cs
private void ConnectionSearch()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
// Search for specific connection name from a list of connections
string connectionName = "Connection_1";
HmiConnectionComposition connections = hmiSoftware.Connections;
HmiConnection connectionObj = connections.Find(connectionName);
}
```

##### 使用连接

使用 TIA Portal Openness 时，可以对连接执行以下任务：
• 创建连接：Connections.Create() (页 772)
• 删除连接：Connections.Delete() (页 772)
TIA Portal Openness API
```text
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
```
• 连接属性：访问连接属性 (页 773)
• 连接交叉引用服务：访问连接上的交叉引用服务 (页 774)
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)
Connections.Create() (RT Unified)
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
程序代码
要通过 HmiConnectionComposition 类的 Create() 创建连接，请修改以下程序：
```text
private void ConnectionCreate()
{
    // Create a connection with name "Connection_1"
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiConnectionComposition connections = hmiSoftware.Connections;
    HmiConnection connection = connections.Create("Connection_1");
}
```
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)
Connections.Delete() (RT Unified)
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要通过 HmiConnection 类的 Delete() 删除连接，请修改以下程序代码：
```text
private void ConnectionDelete()
{
    // Delete a connection with name "Connection_1"
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiConnectionComposition connections = hmiSoftware.Connections;
    HmiConnection connection = connections.Find("Connection_1");
    connection.Delete();
}
```
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)
访问连接属性 (RT Unified)
属性
连接中支持以下属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td>Name</td><td>String</td><td>指定连接的名称</td><td>读/写</td></tr><tr><td>DisabledAtStartup</td><td>Boolean</td><td>指定启动运行系统时是否禁用连接</td><td>读/写</td></tr><tr><td>CommunicationDriver</td><td>String</td><td>指定通信驱动器</td><td>读/写</td></tr><tr><td>Node</td><td>String</td><td>指定伙伴(例如 PLC)的接入点。</td><td>读</td></tr><tr><td>Partner</td><td>String</td><td>指定已连接 PLC 的名称。</td><td>读</td></tr><tr><td>Station</td><td>String</td><td>指定 PLC 所在站的名称。</td><td>读</td></tr><tr><td>Comment</td><td>String</td><td>指定其它注释(如果有)</td><td>读/写</td></tr><tr><td>InitialAddress</td><td>String</td><td>指定连接参数,例如接口类型(DP、TCP/IP)、IP地址、机架等。</td><td>读/写</td></tr></table>
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要访问连接的属性，请修改以下程序代码：
```cs
private void ConnectionPropertiesAccess()
{
    // Accessing properties of Connection object.
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiConnectionComposition connections = hmiSoftware.Connections;
    HmiConnection connection = connections.Find("Connection_12");
    string name = connection.Name;
    connection.Name = "Connection_15";
    bool online = connection CooperativeStartup;
    connection CooperativeStartup = true;
    string node = connection.Node;
    string station = connectionStation;
    string partner = connectionPartner;
    string communicationDriver = connection.CommunicationDriver;
    connection.CommunicationDriver = "SIMATIC S7 300/400";
    // Accessing "InitialAddress" property of connection object
    // with valid strings
    connection.InitialAddress = "CommunicationInterface = Industrial Ethernet;
    HostAddress = 127.157.8.1; HostAccessPoint = S7ONLINE; PlcRack = 5; PlcIsCyclicOperation = true";
    // Accessing "InitialAddress" property of connection object with invalid value or invalid
    // format will return recoverable exception.
}
```
连接到 TIA Portal (页 90)
打开项目 (页 140)
访问连接上的交叉引用服务 (RT Unified)
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
```text
要求
- 可访问 HMI 软件对象
请参见 “HMISoftware 说明 (页 748)”
```
要通过 HmiConnection 类的 GetService() 访问交叉引用服务，请修改以下程序代码：
```cs
private void getCrossReferenceServiceforConnection()
{
SoftwareContainer softwareContainer = deviceItem.GetService<SoftwareContainer>();
HmiSoftware hmiSoftware = softwareContainer.Software as HmiSoftware; //Accessing lower levels
// until we reach the HmiConnectionComposition.
HmiConnectionComposition connections = hmiSoftware.Connections;
HmiConnection hmiConnection = connections.Find("Connection1");
if (hmiConnection != null)
{
try
{
CrossReferenceService crossReferenceService =
hmiConnection TokService<CrossReferenceService>();
......
}
catch (Exception e)
{
Console.WriteLine(e.Message);
}
}
```
```text
连接到 TIA Portal (页 90)
打开项目 (页 140)
```

#### 5.13.1.8 DataLogs (RT Unified)


##### Datalogs 说明 (RT Unified)

要对数据日志执行任务，可使用枚举数据日志或使用 Find()。
```text
private void DatalogBrowse()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
// User can navigate all data logs of device
HmiDataLogComposition dataLogs = hmiSoftware.DataLogs;
foreach (HmiDataLog dataLog in dataLogs)
{
// Working with data logs
}
}
要通过名称访问单个数据日志，请修改以下程序代码：
```
```cs
private void SearchDatalog()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
// Search for a specific data log from list of data logs
String datalogName = "DataLog_1";
HmiDataLogComposition dataLogs = hmiSoftware.DataLogs;
HmiDataLog dataLogObj = dataLogs.Find(dataLogName);
}
```

##### 使用数据日志

使用 TIA Portal Openness 时，可以对数据日志执行以下任务：
• 创建数据日志：Datalogs.Create() (页 777)
• 删除数据日志：Datalogs.Delete() (页 777)
• 数据日志属性：访问数据日志属性 (页 778)
连接到 TIA Portal (页 90)
打开项目 (页 140)
Datalogs.Create() (RT Unified)
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要通过 HmiDatalogComposition 类的 Create() 创建数据日志，请修改以下程序代码：
```java
private void DatalogCreate()
{
    // Create Datalog
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiDataLogComposition dataLogs = hmiSoftware.DataLogs;
    HmiDataLog dataLog = dataLogs.Create("Datalog_1");
}
```
连接到 TIA Portal (页 90)
打开项目 (页 140)

##### Datalogs.Delete() (RT Unified)

• TIA Portal Openness 应用程序已连接到 TIA Portal。 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。请[打开项目](#打开项目)”
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要通过 HmiDataLog 类的 Delete() 删除数据日志，请修改以下程序代码：
```text
private void DatalogDelete()
{
    //user wants to delete datalog with name "Datalog1"
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiDataLogComposition dataLogs = hmiSoftware.DataLogs;
    HmiDataLog dataLog = dataLogs.Find("Datalog1");
    dataLog.Delete();
}
```

##### 访问数据日志属性 (RT Unified)

数据日志中支持以下属性：
<table><tr><td colspan="2">属性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td colspan="2">Name</td><td>String</td><td>指定数据日志的名称</td><td>读/写</td></tr><tr><td rowspan="5">Settings</td><td></td><td>LogSettings</td><td>指定复杂属性的成员,如 StorageFolder、LogMaxSize 和 LogTimePeriod,这些属性定义了与日志相关的设置</td><td>读</td></tr><tr><td>StorageFolder</td><td>String</td><td>指定存储的文件夹路径</td><td>读/写</td></tr><tr><td>LogMaxSize</td><td>Unsigned int</td><td>指定存储介质上日志的最大大小(以兆字节为单位)</td><td>读/写</td></tr><tr><td>LogTimePeriod</td><td>LogDuration</td><td>指定日志所覆盖的最大时间段</td><td>读/写</td></tr><tr><td>StorageDevice</td><td>DeviceNode</td><td>指定要检查的存储设备</td><td>读/写</td></tr></table>
<table><tr><td colspan="2">属性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td rowspan="4">Segment</td><td></td><td>LogSegment</td><td>指定复杂属性的成员,如SegementMaxSize、StartTime和SegmentTimePeriod,这些属性定义了与分段相关的设置</td><td>读</td></tr><tr><td>SegmentMaxSize</td><td>Unsigned int</td><td>指定日志分段的最大大小(以兆字节为单位)</td><td>读/写</td></tr><tr><td>SegmentStartTime</td><td>DateTime</td><td>指定日志分段开始的确切时间点(待检查)</td><td>读/写</td></tr><tr><td>SegmentTimePeriod</td><td>SegmentDuration</td><td>指定日志分段涵盖的最大时间段</td><td>读/写</td></tr><tr><td rowspan="3">Backup</td><td></td><td>LogBackup</td><td>指定复杂属性的成员,如PrimaryPath和BackupMode,这些属性定义了与日志备份相关的设置</td><td>读</td></tr><tr><td>BackupMode</td><td>HmiBackup Mode</td><td>指定备份的模式</td><td>读/写</td></tr><tr><td>PrimaryPath</td><td>String</td><td>指定备份的主路径</td><td>读/写</td></tr></table>
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要访问数据日志的属性，请修改以下程序代码：
```cs
private void DatalogPropertiesAccess()
{
    //Set/Get Data Log properties.
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiDataLogComposition dataLogs = hmiSoftware.DataLogs;
    HmiDataLog dataLog = dataLogs.Find("Datalog_1");
    string name = dataLog.Name;
    dataLog.Settings.StorageFolder = @"C:\Logs\Log";
    dataLog.Settings.LogMaxSize = Int32.MaxValue;
    dataLog.Settings.LogMaxSize = 2000;
    LogDuration duration = dataLog.Settings.LogTimePeriod;
    double durationInDouble = duration.GetDoubleLogDuration();
    string durationInString = duration.GetStringLogDuration();
    duration.Days = 7;
    duration.Hours = 23;
    duration.Minutes = 50;
    duration.Seconds = 0;
    duration.Ticks = 1;
    //Method to set log duration.
    duration.SetLogDuration(10, 12, 4, 5, 0);
    dataLog.Backup.BackupMode = BackupMode.NoBackup;
    dataLog.Backup.BackupMode = BackupMode.PrimaryPath;
    dataLog.Backup.PrimaryPath = @"C:\Logs\Backup";
    dataLog.Segment.SegmentMaxSize = 500;
    dataLog.Segment.SegmentStartTime = DateTime.Now;
    dataLog.Segment.SegmentStartTime = DateTime.Now.Date;
}
```
[连接到 TIA Portal](#连接到-TIA-Portal)打开项目 (页 140)

#### 5.13.1.9 DiscreteAlarms (RT Unified)

DiscreteAlarms 说明 (RT Unified)
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要对离散量报警执行任务，可使用枚举离散量报警或使用 Find()。
```text
private void DiscreteAlarmBrowse()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
// User can navigate all discrete alarms of device
HmiDiscreteAlarmComposition discreteAlarms = hmiSoftware.DiscreteAlarms;
foreach (HmiDiscreteAlarm discreteAlarm in discreteAlarms)
{
//working with discrete alarms.
}
}
```
要通过名称访问单个离散量报警，请修改以下程序代码：
```text
private void SearchDiscreteAlarm()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
// Search for a specific discrete alarm from list of discrete alarms
String discreteAlarmName = "DiscreteAlarm_1";
HmiDiscreteAlarmComposition discreteAlarms = hmiSoftware.DiscreteAlarms;
HmiDiscreteAlarm discreteAlarmObj = discreteAlarms.Find(discreteAlarmName);
}
```

##### 使用数字量报警

使用 TIA Portal Openness 时，可以对变量执行以下任务：
• 创建离散量报警：DiscreteAlarms.Create() (页 782)
• 删除离散量报警：DiscreteAlarms.Delete() (页 783)
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
• 离散量报警属性：访问离散量报警属性 (页 783)
• 离散量报警交叉引用服务：访问离散量报警上的交叉引用服务 (页 786)
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)
DiscreteAlarms.Create() (RT Unified)
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
程序代码
要通过 HmiDiscreteAlarmComposition 类的 Create() 创建离散量报警，请修改以下程序代码：
```text
private void CreateDiscreteAlarm()
{
    //Create a discrete alarm with name "Alarm1"
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiDiscreteAlarmComposition discreteAlarms = hmiSoftware.DiscreteAlarms;
    HmiDiscreteAlarm discreteAlarm = discreteAlarms.Create("Alarm1");
}
```
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)
DiscreteAlarms.Delete() (RT Unified)
要求
```text
- 可访问 HMI 软件对象
请参见 “HMISoftware 说明 (页 748)”
```
要通过 HmiDiscreteAlarm class 的 Delete() 删除离散量报警，请修改以下程序代码：
```text
public void DeleteDiscreteAlarm()
    //User wants to delete a discrete alarm with the alarm name Alarm_1
    {
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HDiscreteAlarmComposition discreteAlarms = hmiSoftware.DiscreteAlarms;
    HmiDiscreteAlarm discreteAlarm = discreteAlarms.Find("Alarm1");
    discreteAlarm.Delete();
    }
```
[打开项目](#打开项目)
连接到 TIA Portal (页 90)
访问离散量报警属性 (RT Unified)
属性
离散量报警中支持以下属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td>EventText</td><td>MultilingualText</td><td>指定 HmiDiscreteAlarm 的事件文本</td><td>读/写</td></tr><tr><td>Id</td><td>UInt32</td><td>指定报警的 id此 id 是每个离散量报警的唯一值。</td><td>读/写</td></tr><tr><td>AlarmClass</td><td>String</td><td>指定离散量报警的类别</td><td>读/写</td></tr></table>
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
<table><tr><td>属性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td>Name</td><td>String</td><td>指定离散量报警的名称</td><td>读/写</td></tr><tr><td>Priority</td><td>Byte</td><td>指定离散量报警的优先级</td><td>读/写</td></tr><tr><td>Origin</td><td>String</td><td>指定离散量报警的来源</td><td>读/写</td></tr><tr><td>Area</td><td>String</td><td>指定离散量报警的区域</td><td>读/写</td></tr><tr><td>RaisedStateTag</td><td>String</td><td>指定触发离散量报警的变量</td><td>读/写</td></tr><tr><td>RaisedStateTagBitNumber</td><td>UInt32</td><td>指定触发变量上的触发位</td><td>读/写</td></tr><tr><td>TriggerMode</td><td>HmiDiscreteAlarmTiggerMode</td><td>指定离散量报警的触发模式</td><td>读/写</td></tr><tr><td>InfoText</td><td>MultilingualText</td><td>指定离散量报警的信息文本</td><td>读/写</td></tr><tr><td>AlarmParameterTags</td><td>Object</td><td>数组由10个参数变量组成,其中每个变量用于指定报警参数。每个报警参数均采用字符串形式的变量名。可在报警文本中使用这些参数。</td><td>读/写</td></tr><tr><td>EventText1</td><td>MultilingualText</td><td>指定HmiDiscreteAlarm的事件文本</td><td>读/写</td></tr><tr><td>EventText2</td><td>MultilingualText</td><td>指定HmiDiscreteAlarm的事件文本</td><td>读/写</td></tr><tr><td>EventText3</td><td>MultilingualText</td><td>指定HmiDiscreteAlarm的事件文本</td><td>读/写</td></tr><tr><td>EventText4</td><td>MultilingualText</td><td>指定HmiDiscreteAlarm的事件文本</td><td>读/写</td></tr><tr><td>EventText5</td><td>MultilingualText</td><td>指定HmiDiscreteAlarm的事件文本</td><td>读/写</td></tr><tr><td>EventText6</td><td>MultilingualText</td><td>指定HmiDiscreteAlarm的事件文本</td><td>读/写</td></tr><tr><td>EventText7</td><td>MultilingualText</td><td>指定HmiDiscreteAlarm的事件文本</td><td>读/写</td></tr><tr><td>EventText8</td><td>MultilingualText</td><td>指定HmiDiscreteAlarm的事件文本</td><td>读/写</td></tr><tr><td>EventText9</td><td>MultilingualText</td><td>指定HmiDiscreteAlarm的事件文本</td><td>读/写</td></tr></table>
<table><tr><td>属性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td>AcknowledgmentStateTag</td><td>String</td><td>指定离散量报警的确认变量状态</td><td>读/写</td></tr><tr><td>AcknowledgmentStateTagBitNumber</td><td>UInt32</td><td>指定离散量报警的确认变量位号</td><td>读/写</td></tr><tr><td>AcknowledgmentControl Tag</td><td>String</td><td>指定离散量报警确认的控制变量</td><td>读/写</td></tr><tr><td>AcknowledgmentControl TagBitNumber</td><td>UInt32</td><td>指定离散量报警确认的控制变量位号</td><td>读/写</td></tr><tr><td>TriggerBitAddress</td><td>String</td><td>指定触发位的地址。</td><td>读</td></tr></table>
• 可访问 HMI 软件对象
请参见“HMISoftware 说明 (页 748)”
要访问离散量报警的属性，请修改以下程序代码：
```cs
private void DiscreteAlarmPropertiesAccess()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiDiscreteAlarmComposition discreteAlarms = hmiSoftware.DiscreteAlarms;
HmiDiscreteAlarm discreteAlarm = discreteAlarms.Find(Alarm_1);
uint id = discreteAlarm.Id;
discreteAlarm.Id = 10;
int priority = discreteAlarm.Priority;
discreteAlarm.Priority = 7;
discreteAlarm.area = "Area1";
string area = discreteAlarm.Area;
discreteAlarm.Name = "NewAlarm";
string name = discreteAlarm.Name;
}
```
连接到 TIA Portal (页 90)
打开项目 (页 140)
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
访问离散量报警上的交叉引用服务 (RT Unified)
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要通过 HmiDiscreteAlarm 类的 GetService() 访问交叉引用服务，请修改以下程序代码：
```cs
private void getCrossReferenceServiceforDiscreteAlarm()
{
SoftwareContainer softwareContainer = deviceItem.GetService<SoftwareContainer>();
HmiSoftware hmiSoftware = softwareContainer.Software as HmiSoftware; //Accessing lower levels until we reach the HmiTagComposition.
HmiDiscreteAlarmCompositionAlarmComposition discreteAlarms = hmiSoftware.DiscreteAlarms;
HmiDiscreteAlarm discreteAlarm = discreteAlarms.Find("Alarm1");
if (discreteAlarm != null)
{
try
{
CrossReferenceService crossReferenceService =
discreteAlarm TokerService<CrossReferenceService>();
......
}
catch (Exception e)
{
Console.WriteLine(e.Message);
}
}
```
[连接到 TIA Portal](#连接到-TIA-Portal)打开项目 (页 140)

#### 5.13.1.10 LoggingTags (RT Unified)

LoggingTags 说明 (RT Unified)
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
程序代码
要对记录变量执行任务，可使用枚举记录变量或使用 Find()。
```cs
private void LoggingTagBrowse()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
// User can navigate all logging tags of device
String hmiTagName = "HMI_Tag_1";
HmiTagComposition hmiTags = hmiSoftware.Tags;
HmiTag hmiTag = hmiTags.Find(hmiTagName);
HmiLoggingTagComposition loggingTags = hmiTag LoggingTags;
foreach (HmiLoggingTag loggingTag in loggingTags)
{
// Working with logging tags
}
```
要通过名称访问单个记录变量，请修改以下程序代码：
```text
private void SearchLoggingTag()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
// Search for specific logging tag
String hmiTagName = "HMI_Tag_1";
String loggingTagName = "Logging_Tag1";
HmiTagComposition hmiTags = hmiSoftware.Tags;
HmiTag hmiTag = hmiTags.Find(hmiTagName);
HmiLoggingTagComposition loggingTags = hmiTag LoggingTags";
HmiLoggingTag loggingTagObj = loggingTags.Find(loggingTagName);
}
```

##### 使用记录变量

使用 TIA Portal Openness 时，可以对数据日志执行以下任务：
• 创建记录变量：LoggingTags.Create() (页 788)
• 删除记录变量：LoggingTags.Delete() (页 789)
• 记录变量属性：访问记录变量属性 (页 790)
连接到 TIA Portal (页 90)
打开项目 (页 140)
LoggingTags.Create() (RT Unified)
要求
• 可访问 HMI 软件对象
请参见“HMISoftware 说明 (页 748)”
要通过 HmiLoggingTagComposition 类的 Create() 为变量创建记录变量，请修改以下程序代码：
```text
private void LoggingTagCreate()
{
    // Create Logging Tag for given tag.
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiTagComposition hmiTags = hmiSoftware.Tags;
    // Tag1 exists in TIA project.
    HmiTag hmiTag = hmiTags.Find("Tag1");
    HmiLoggingTagComposition loggingTags = hmiTagpowerTags;
    HmiLoggingTag loggingTag = loggingTags.Create("LoggingTag1");
}
```
连接到 TIA Portal (页 90)
LoggingTags.Delete() (RT Unified)
• TIA Portal Openness 应用程序已连接到 TIA Portal。 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。请[打开项目](#打开项目)”
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要通过 HmiLoggingTag 类的 Delete() 删除变量的记录变量，请修改以下程序代码：
```cs
private void LoggingTagDelete()
{
    //To delete a Logging tag with name "LoggingTag_1" for tag "Tag1";
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiTagComposition hmiTags = hmiSoftware.Tags;
    //Tag1 exists in TIA project.
    HmiTag hmiTag = hmiTags.Find("Tag1");
    HmiLoggingTagComposition loggingTags = hmiTag LoggingTags;
    //LoggingTag1 exists in TIA project.
    HmiLoggingTag loggingTag = loggingTags.Find("LoggingTag1");
    loggingTag.Delete();
}
```

##### 访问记录变量属性 (RT Unified)

属性
记录变量中支持以下属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td>AggregationDelay</td><td>System.TimeSpan</td><td>指定聚合延时值</td><td>读/写</td></tr><tr><td>AggregationMode</td><td>HmiAggregationMode</td><td>指定聚合模式值</td><td>读/写</td></tr><tr><td>Cycle</td><td>System.String</td><td>指定记录变量的记录周期</td><td>读/写</td></tr><tr><td>CycleFactor</td><td>System UInt32</td><td>指定记录周期系数的值</td><td>读/写</td></tr><tr><td>DataLog</td><td>System.String</td><td>指定记录变量的数据日志</td><td>读/写</td></tr><tr><td>HighLimit</td><td>System.Object</td><td>指定记录变量的上限</td><td>读/写</td></tr><tr><td>LimitScope</td><td>HmiLimitScope</td><td>指定记录变量的限值范围</td><td>读/写</td></tr><tr><td>LoggingMode</td><td>HmiLoggingMode</td><td>指定记录变量的记录模式</td><td>读/写</td></tr><tr><td>LowLimit</td><td>System.Object</td><td>指定记录变量的下限</td><td>读/写</td></tr><tr><td>Name</td><td>System.string</td><td>指定记录变量的名称</td><td>读/写</td></tr><tr><td>SmoothingDeltaValue</td><td>System.Double</td><td>指定记录变量的增量值</td><td>读/写</td></tr><tr><td>SmoothingMaxTime</td><td>System.TimeSpan</td><td>指定记录变量的最长时间</td><td>读/写</td></tr><tr><td>SmoothingMinTime</td><td>System.TimeSpan</td><td>指定记录变量的最短时间</td><td>读/写</td></tr><tr><td>SmoothingMode</td><td>HmiSmoothingMode</td><td>指定记录变量的滤波模式</td><td>读/写</td></tr><tr><td>Source</td><td>System.string</td><td>指定记录变量的源</td><td>读/写</td></tr><tr><td>TriggerMode</td><td>HmiTriggerMode</td><td>指定记录变量的触发模式</td><td>读/写</td></tr><tr><td>TriggerTag</td><td>System.String</td><td>指定触发变量值</td><td>读/写</td></tr><tr><td>TriggerTagBitNumber</td><td>System UInt32</td><td>指定触发变量位号值</td><td>读/写</td></tr></table>
要求
• 可访问 HMI 软件对象
请参见“HMISoftware 说明 (页 748)”
要访问记录变量的属性，请修改以下程序代码：
```cs
private void LoggingTagPropertiesAccess()
{
    //Set and Get LoggingTag properties.
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiTagComposition hmiTags = hmiSoftware.Tags;
    //Tag_1 exists in TIA project.
    HmiTag hmiTag = hmiTags.Find("Tag_1");
    HmiLoggingTagComposition loggingTags = hmiTag LoggingTags;
    //LoggingTag_1 exists in TIA project.
    HmiLoggingTag loggingTag = loggingTags.Find("LoggingTag_1");
    string name = loggingTag.Name;
    HmiSmoothingMode smoothingMode = loggingTag.SmoothingMode;
    loggingTag.SmoothingMode = HmiSmoothingMode.SwingingDoor;
    HmiLimitScope limitScope = loggingTag.LimitScope;
    loggingTag.LimitScope = HmiLimitScope.WithinLimits;
    object lowLimit = loggingTag.LowLimit;
    loggingTag.LowLimit = "-32768";
    object highLimit = loggingTag.HighLimit;
    loggingTag.HighLimit = "-3";
    TimeSpan smoothingMinTime = loggingTag.SmoothingMinTime;
    TimeSpan tsMin = TimeSpan.Parse("5:00:00");
    loggingTag.SmoothingMinTime = tsMin;
    TimeSpan smoothingMaxTime = loggingTag.SmoothingMaxTime;
    TimeSpan tsMax = TimeSpan.Parse("1000");
    loggingTag.SmoothingMaxTime = tsMax;
    double smoothingDeltaValue = loggingTag.SmoothingDeltaValue;
    loggingTag.SmoothingDeltaValue = 5;
    string dataLog = loggingTag.Name;
}
```
连接到 TIA Portal (页 90)打开项目 (页 140)
5.13 HMI Unified 设备的数据访问函数 (RT Unified)

#### 5.13.1.11 RuntimeSettings (RT Unified)

运行系统设置说明 (RT Unified)
要求
• 可访问 HMI 软件对象。请参见“HMISoftware 说明 (页 748)”
程序代码
要对运行系统设置执行任务，可使用枚举运行系统设置或使用 Find()：
```go
private void RuntimeSettingsBrowse()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
// User can navigate all runtime settings of device
HmiRuntimeSetting runtimeSettings = hmiSoftware.RuntimeSettings;
foreach (RuntimeSetting runtimeSetting in runtimeSettings)
{
// Working with runtime setting
}
```

##### 使用运行系统设置

使用 TIA Portal Openness 时，可以对运行系统设置执行以下任务：
• 运行系统设置属性：访问运行系统设置属性 (页 793)
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)

##### 访问运行系统设置属性 (RT Unified)

运行系统设置中支持以下属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td>HmiSoftware.RuntimeSettings</td><td>HmiRuntimeSetting</td><td>指定运行系统设置对象</td><td>读</td></tr><tr><td>RuntimeSettings.StartScreen</td><td>String</td><td>指定启动画面。</td><td>读/写</td></tr><tr><td>RuntimeSettings.OperateAsOpcServer</td><td>Boolean</td><td>指定给定的设备应充当 OPC 服务器</td><td>读/写</td></tr><tr><td>RuntimeSettings.LanguageAndFonts</td><td>HmiLanguageAndFont Association</td><td>指定语言和字体列表</td><td>读</td></tr><tr><td>RuntimeSettings.LanguageAndFonts [index].Enable</td><td>Boolean</td><td>指定启用/禁用运行系统语言。</td><td>读/写</td></tr><tr><td>RuntimeSettings.LanguageAndFonts [index].EnableForLogging</td><td>Boolean</td><td>指定用于登录运行系统的语言</td><td>读/写</td></tr><tr><td>RuntimeSettings.LanguageAndFonts [index].Order</td><td>Short</td><td>指定将字体传输到设备的顺序。</td><td>读</td></tr><tr><td>RuntimeSettings.LanguageAndFonts[index].Language</td><td>String</td><td>指定语言的名称</td><td>读</td></tr><tr><td>RuntimeSettings.LanguageAndFonts[index].FixedFont1</td><td>String</td><td>指定可用于字体组态的预定义字体系列</td><td>读</td></tr><tr><td>RuntimeSettings.LanguageAndFonts[index].FixedFont2</td><td>String</td><td>指定可用于字体组态的预定义字体系列</td><td>读</td></tr><tr><td>RuntimeSettings.LanguageAndFonts[index].FixedFont3</td><td>String</td><td>指定可用于字体组态的预定义字体系列</td><td>读</td></tr><tr><td>RuntimeSettings.LanguageAndFonts[index].FixedFont4</td><td>String</td><td>指定可用于字体组态的预定义字体系列</td><td>读</td></tr><tr><td>RuntimeSettings.GMPEnabled</td><td>Boolean</td><td>指定是否应为给定设备启用审计记录功能。</td><td>读/写</td></tr></table>
<table><tr><td>属性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td>RuntimeSettings.OpcUaServerRuntimeSettings</td><td>HmiOpcUaServerRuntimeSettings</td><td>指定设备的OPCUA设置。</td><td>读/写</td></tr><tr><td>RuntimeSettings.MaxLoginRuntimeSettings.MaxLoginErrors</td><td>UInt32</td><td>指定用户锁定前的最大登录尝试次数。</td><td>读/写</td></tr><tr><td>RuntimeSettings.MaxLoginRuntimeSettings.EnableLockAfterNumberOfAttempts</td><td>Boolean</td><td>启用发生登录错误后锁定</td><td>读/写</td></tr><tr><td>RuntimeSettings.ProcessDiagnosticsRuntimeSettings</td><td>HmiProcessDiagnosticsRuntimeSettings</td><td>指定过程诊断的运行系统设置</td><td>读/写</td></tr><tr><td>RuntimeSettings.HmiReportingSettings</td><td>HmiReportingSettings</td><td>指定报告的运行系统设置</td><td>读/写</td></tr><tr><td>RuntimeSettings.BitSelectionStrategyForResourceLists</td><td>Enum(BitNumberEvaluationType)</td><td>指定文本和图形列表的位选择策略</td><td>读/写</td></tr></table>
请参见“HMISoftware 说明 (页 748)”
• 可访问 HMI 软件对象。
```cs
private void RuntimeSettingsPropertiesAccess()
{
    // Accessing properties of RuntimeSettings
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiRuntimeSetting runtimeSettings = hmiSoftware.RuntimeSettings;
    hmiSoftware.runtimeSettings.OpcUaServerRuntimeSettings.ActAsOPCServer = true;
    hmiSoftware.runtimeSettings.StartScreen = "Screen_1";
    hmiSoftware.runtimeSettings.LanguageAndFonts[0].Enable = true;
    hmiSoftware.runtimeSettings.LanguageAndFonts[0].EnableForLogging = true;
    hmiSoftware.runtimeSettings.GMPEnabled = true;
    // Accessing Maximal login Runtime Settings property
    var maxLoginRuntimeSettings = hmiSoftware.RuntimeSettings.MaxLoginRuntimeSettings;
    maxLoginRuntimeSetttings.EnableLockAfterNumberOfAttempts = true;
    var attempts = maxLoginRuntimeSetttings.EnableLockAfterNumberOfAttempts;
    maxLoginRuntimeSettings.MaxLoginErrors = 1;
    var maxLoginErrors = maxLoginRuntimeSettings.MaxLoginErrors;
    // Accessing Process diagnostics Runtime Settings property
    HmiProcessDiagnosticsRuntimeSettings hmiProcessDiagnosticsRuntimeSettings = hmiSoftware.RuntimeSettings.ProcessDiagnosticsRuntimeSettings;
    hmiProcessDiagnosticsRuntimeSettings.EnableProcessDiagnostics = true;
    var enableProcessDiagnostics = hmiProcessDiagnosticsRuntimeSettings.EnableProcessDiagnostics;
}
```
连接到 TIA Portal (页 90)打开项目 (页 140)

#### 5.13.1.12 SystemTags (RT Unified)

系统变量说明 (RT Unified)
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要通过名称访问单个系统变量，请修改以下程序代码：
```text
private void AccessSystemTagName()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
// Search for specific system tag name from device
string systemTagName = "@SystemHealthIndex"
HmiSystemTagComposition hmiSystemTags = hmiSoftware.SystemTags;
HmiSystemTag hmiSystem选股Obj = hmiSystemTags.Find(systemOmega);
}
```

##### 使用系统变量

使用 TIA Portal Openness 时，可以对系统变量执行以下任务：
• 系统变量属性：访问系统变量属性 (页 796)
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)
访问系统变量属性 (RT Unified)
属性
系统变量中支持以下属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td>Name</td><td>String</td><td>指定系统变量的名称</td><td>读</td></tr><tr><td>DataType</td><td>String</td><td>指定系统变量的数据类型</td><td>读</td></tr></table>
要求
• 可访问 HMI 软件对象
请参见“HMISoftware 说明 (页 748)”
要访问系统变量的属性，请修改以下程序代码：
```text
private void SystemTagPropertiesAccess()
{
    //Get the "Name" and "DataType" properties of system tag
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiSystemTagComposition hmiSystemTags = hmiSoftware.SystemTags;
    HmiSystemTag hmiSystemTag = hmiSystemTags.Find("@UserName");
    string name = hmiSystemTag.Name;
    string dataType = hmiSystemTag DataType;
}
```
```text
连接到 TIA Portal (页 90)
打开项目 (页 140)
```

#### 5.13.1.13 画面 (RT Unified)

描述画面 (RT Unified)
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要对画面执行任务，可使用 enumerate、find、index 和 Contains() 方法。
```cs
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
要访问设备的所有画面，请修改以下程序代码：
private void ScreenBrowse()
{
    HmiSoftware hmiSoftware = GetHmiSoftware();
    // User can navigate all the screens of device
    HmiScreenComposition objScreens = hmiSoftware.Screens;
    foreach (HmiScreen ObjHmiScreen in objScreens)
    {
    // Working with Screens
    }
}
要根据名称访问画面列表中的画面，请修改以下程序代码：
private void ScreenSearch()
{
    HmiSoftware hmiSoftware = GetHmiSoftware();
    // User can search specific screen from screenlist
    string hmiScreenName = "HMI_Screen_1";
    HmiScreenComposition objScreens = hmiSoftware.Screens;
    HmiScreen objHmiScreen = objScreens.Find(hmiScreenName);
}
要根据索引访问画面列表中的画面，请修改以下程序代码：
private void SearchScreenByIndex()
{
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiScreenComposition objScreens = hmiSoftware.Screens;
    HmiScreen objHmiScreen = objScreens[0];
}
要使用 Contains 方法检查特定画面是否存在于画面项列表中：
private void IsScreenExist()
{
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiScreenComposition objScreens = hmiSoftware.Screens;
    HmiScreen screen1 = objScreen.Find("TestScreen1");
    bool isExist = objScreens.Contains(screen1);
}
```

##### 使用画面

使用 TIA Portal Openness 时，可以对画面执行以下任务：
• 创建画面：Screens.Create() (页 799)
• 删除画面：Screens.Delete() (页 800)
• 画面属性：访问画面属性 (页 801)
• 画面交叉引用服务：访问画面上的交叉引用服务 (页 807)
• 画面事件处理器属性：EventHandlers (页 807)
• 画面的画面项属性：画面项 (页 810)
连接到 TIA Portal (页 90)
打开项目 (页 140)
画面项说明 (页 810)
EventHandlers 说明 (页 807)

##### Screens.Create() (RT Unified)

• 可访问 HMI 软件对象
请参见“HMISoftware 说明 (页 748)”
要通过访问 HMISoftware 对象的 Screens 属性来创建画面，请修改以下程序代码：
```java
private void ScreenCreate()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiScreenComposition objScreens = hmiSoftware.Screens;
HmiScreen objHmiScreen = objScreens.Create("TestScreen");
}
```
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
参见
```text
连接到 TIA Portal (页 90)
打开项目 (页 140)
```
Screens.Delete() (RT Unified)
要求
```text
- 可访问 HMI 软件对象
请参见 “HMISoftware 说明 (页 748)”
```
程序代码
要通过访问 HmiSoftware 对象的 Screens 属性来删除画面，请修改以下程序代码：
```text
private void DeleteScreen()
{
    //Case 1
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiScreenComposition objScreens = hmiSoftware.Screens;
    HmiScreen objHmiScreen = objScreens.Find("TestScreen");
    if (objHmiScreen != null)
    {
    objHmiScreen.Delete();
    }
}
private void ScreenDelete()
{
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiScreenComposition objScreens = hmiSoftware.Screens;
    objScreens.Find("TestScreen1");
    IEngineeringObject alarmClassEnggObj = (IEngineeringObject) objScreens[0];
    if (alarmClassEnggObj != null)
    {
    alarmClassEnggObj.Invoke("Delete", null);
    }
}
```[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)
访问画面属性 (RT Unified)
属性
画面中支持以下属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td>BackColor</td><td>Color</td><td>指定画面的背景色</td><td>读/写</td></tr><tr><td>AlternateBackColor</td><td>Color</td><td>指定将在填充图案中使用的画面替代背景颜色</td><td>读/写</td></tr><tr><td>Name</td><td>String</td><td>指定画面名称</td><td>读/写</td></tr><tr><td>ScreenNumber</td><td>UInt16</td><td>指定组态的画面数目</td><td>读/写</td></tr><tr><td>BackFillPattern</td><td>HmiFillPattern</td><td>指定画面背景填充图案</td><td>读/写</td></tr><tr><td>BackGraphic</td><td>String</td><td>指定将显示在画面背景中的图形。</td><td>读/写</td></tr><tr><td>HorizontalAlignment</td><td>HmiHorizontalAlignment</td><td>指定父级 Hmi(顶级)画面窗口的当前滚动条位置。如果画面小于其父窗口,则使用该对齐方式放置画面</td><td>读/写</td></tr><tr><td>VerticalAlignment</td><td>HmiVerticalAlignment</td><td>指定父级 Hmi(顶级)画面窗口的当前滚动条位置。如果画面小于其父窗口,则使用该对齐方式放置画面</td><td>读/写</td></tr><tr><td>BackgroundFillMode</td><td>HmiBackgroundFillMode</td><td>指定仅对画面进行背景填充,还是对整个窗口视图进行背景填充</td><td>读/写</td></tr><tr><td>BackGraphicStretchMode</td><td>HmiGraphicStretchMode</td><td>指定画面背景图形是否可拉伸</td><td>读/写</td></tr><tr><td>DisplayName</td><td>String</td><td>指定画面显示名称</td><td>读/写</td></tr></table>
<table><tr><td>属性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td>Width</td><td>uint</td><td>以与设备无关的单位(DIU)指定画面尺寸</td><td>读/写</td></tr><tr><td>Height</td><td>uint</td><td>以与设备无关的单位(DIU)指定画面尺寸</td><td></td></tr><tr><td>Enabled(AllowOperatorControl)</td><td>Boolean</td><td>返回画面是否可操作(启用=&quot;true&quot;)</td><td>读/写</td></tr><tr><td>Dynamizations</td><td>DynamizationBaseComposition</td><td>指定动态化集合</td><td>读</td></tr><tr><td>Parent</td><td>IEngineeringObject</td><td>指定此对象的父项</td><td>读</td></tr><tr><td>ScreenItems</td><td>HmiScreenItemBaseComposition</td><td>指定画面项构成有关画面项的更多信息,参见“画面项(页810)”</td><td>读/写</td></tr><tr><td>EventHandlers</td><td>HmiScreenEventHandlerComposition</td><td>指定事件处理器有关 EventHandlers 的更多信息,参见“EventHandlers(页807)”</td><td>读</td></tr></table>
• 可访问 HMI 软件对象
请参见“HMISoftware 说明 (页 748)”
要设置画面属性，请修改以下程序代码：
```cs
private void SettingPropertiesScreen()
{
HmiSoftware hmisoftware = GetHmiSoftware();
HmiScreenComposition objScreens = hmisoftware.Screens;
HmiScreen objHmiScreen = objScreens.Find("TestScreen");
objHmiScreen.Width = 50;
objHmiScreen.ScreenNumber = 1;
objHmiScreen.BackGraphic = "DownArrow";
objHmiScreen.Enabled = true;
objHmiScreen.Height = 123;
}
```
要通过 GetAttributes ( ) 获取画面的所有属性，请修改以下程序代码：
```cs
private void GettingPropertiesScreen()
{
HmiSoftware hmisoftware = GetHmiSoftware();
HmiScreenComposition objScreens = hmisoftware.Screens;
HmiScreen objHmiScreen = objScreens.Find("TestScreen");
List<string> getlststring = new List<string>();
getlststring.Add("AlternateBackColor");
getlststring.Add("BackColor");
getlststring.Add("BackFillPattern");
getlststring.Add("BackGraphic");
getlststring.Add("BackGraphicStretchMode");
getlststring.Add("BackgroundFillMode");
getlststring.Add("DisplayName");
//getlststring.Add("Dynamization");
getlststring.Add("Enabled");
//getlststring.Add("EnabledExplicitRelease");
getlststring.Add("Height");
getlststring.Add("HorizontalAlignment");
//getlststring.Add("Layers");
getlststring.Add("Name");
//getlststring.Add("Parent");
//getlststring.Add("ScreenElements");
//getlststring.Add("ScreenItems");
getlststring.Add("ScreenNumber");
getlststring.Add("VerticalAlignment");
getlststring.Add("Width");
var getallpropValue = objHmiScreen.GetAttributes(getlststring);
foreach(var item in getallpropValue)
{
Console.Write(item.ToString());
Console.Write("\n");
}
}
```
要使用 SetAttributes( ) 设置画面的所有属性，请修改以下程序代码：
```cs
private void SettingPropertyValueScreen()
{
    UInt32 Height=400;
    UInt32 Width = 200;
    ushort ScreenNumber = 11;
    HmiSoftware hmisoftware = GetHmiSoftware();
    HmiScreenComposition objScreens = hmisoftware.Screens;
    HmiScreen objHmiScreen = objScreens.Find("Screen_1");
    Dictionary<string, object> setPropertyName = new Dictionary<string, object>();
    setPropertyName.Add("AlternateBackColor", Color.Aqua);
    setPropertyName.Add("BackColor", Color.Aqua);
    setPropertyName.Add("BackFillPattern", HmiFillPattern.GradientHorizontalTricolor);
    setPropertyName.Add("BackGraphic", "DownArrow");
    setPropertyName.Add("BackGraphicStretchMode", HmiGraphicStretchMode.Fill);
    setPropertyName.Add("BackgroundFillMode", HmiBackgroundFillMode.Screen);
    // setPropertyName.Add("DisplayName", "AnalogAlarmByDiffMethod");
    setPropertyName.Add("Enabled", false);
    // setPropertyName.Add("EnabledExplicitRelease", "AnalogAlarmByDiffMethod");
    setPropertyName.Add("Height", Height);
    setPropertyName.Add("HorizontalAlignment", HmiHorizontalAlignment.Right);
    setPropertyName.Add("Name", "Screen_2");
    setPropertyName.Add("ScreenNumber", ScreenNumber);
    setPropertyName.Add("VerticalAlignment", HmiVerticalAlignment.Center);
    setPropertyName.Add("Width", Width);
    objHmiScreen.SetAttributes(setPropertyName);
}
```
要使用 IEngineeringObject's GetAttribute 获取属性值，请修改以下程序代码：
```text
private void Getting PropertyValueScreen()
{
HmiSoftware hmisoftware = GetHmiSoftware();
HmiScreenComposition objScreens = hmisoftware.Screens;
HmiScreen objHmiScreen = objScreens.Find("Testscreen");
IEngineeringObject obj = objHmiScreen;
Color clraltntvbk = (Color)obj.GetAttribute("AlternateBackColor");
Color clrbk = (Color)obj.GetAttribute("BackColor");
HmiFillPattern filptrns = (HmiFillPattern)obj.GetAttribute("BackFillPattern");
string bkgraphic = (string)obj.GetAttribute("BackGraphic");
HmiGraphicStretchMode strmode =
(HmiGraphicStretchMode)obj.GetAttribute("BackGraphicStretchMode");
HmiBackgroundFillMode bkgrndfilmode =
(HmiBackgroundFillMode)obj.GetAttribute("BackgroundFillMode");
MultilingualText dsplyName = (MultilingualText)obj.GetAttribute("DisplayName");
//DynamizationBaseComposition dymztns =
(DynamizationBaseComposition)obj.GetAttribute("Dynamizations");
bool enable = (bool)obj.GetAttribute("Enabled");
//SumRef objsom = (SomRef)obj.GetAttribute("EnableExplicitRelease");
uint Height = (uint)obj.GetAttribute("Height");
HmiHorizontalAlignment hrzntl =
(HmiHorizontalAlignment)obj.GetAttribute("HorizontalAlignment");
HmiVerticalAlignment vrtcle = (HmiVerticalAlignment)obj.GetAttribute("VerticalAlignment");
//HmiLayerPartComposition objlyrs = (HmiLayerPartComposition)Obj.GetAttribute("layers");
string name = (string)obj.GetAttribute("Name");
//IEngineeringObject objparen = (IEngineeringObject)obj.GetAttribute("Parent");
//HmiscreenElementBaseComposition objelemnt =
(HmiscreenElementBaseComposition)obj.GetAttribute("ScreenElements");
//HmiScreenItemBaseComposition objitems =
(HmiScreenItemBaseComposition)obj.GetAttribute("ScreenItems");
ushort scrnumber = (ushort)obj.GetAttribute("ScreenNumber");
uint width = (uint)obj.GetAttribute("Width");
}
```
要确定画面的所有属性是否具有有效值，请修改以下程序代码：
```cs
private void IsValidPropertyValue()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiScreen objHmiScreen = hmiSoftware.Screens.Create("HmiScreen_1");
IList<IValidator> objectsToValidate = new List<IValidator>();
foreach (var item in hmiSoftware.Screens)
{
objectsToValidate.Add(item);
}
foreach (IValidator validator in objectsToValidate)
{
IList<HmiValidationResult> errors = validator.Validate();
if (errors != null && errors.Count > 0)
{
foreach (var errornotification in errors)
{
var Mobility = errornotification.PropertyName;
foreach (var errormasage in errornotification.Errors)
{
Console.WriteLine(errormasage);
}
}
}
}
```
如果在属性设置期间，设置操作无法设置值，则会抛出 Recoverable exception
打开项目 (页 140)
访问画面上的交叉引用服务 (RT Unified)
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要通过画面类的 GetService() 访问交叉引用服务，请修改以下程序代码：
```cs
private void AccessCrossReferenceServiceforScreen()
{
    SoftwareContainer softwareContainer = deviceItem.GetService<SoftwareContainer>();
    HmiSoftware hmiSoftware = softwareContainer.Software as HmiSoftware; //Accessing lower levels until we reach the ScreenComposition.
    ScreenComposition screenComposition = hmiSoftware.Screens;
    Screen screen = screenComposition.Find("Screen_1");
    if (screen != null)
    {
    try
    {
    CrossReferenceService crossReferenceService = screen TokersService<CrossReferenceService>();
    // ......
    }
    catch (Exception e)
    {
    Console.WriteLine(e.Message);
    }
    }
}
```
```text
EventHandlers (RT Unified)
```
EventHandlers 说明 (RT Unified)
• 可访问 HMI Unified 软件对象请参见“HMISoftware 说明 (页 748)”
要访问画面项的事件处理器，请修改以下程序代码：
```cs
private void AccessEvent(HmiSoftware hmiSoftware);
{
    var screenComp = ((HmiSoftware)targetSWTag).Screens;
    HmiScreen screenOne = screenComp.Create("Screen2");
    HmiScreenEventHandler screenHandler =
    screenOne.EventHandlers.Create(HmiScreenEventType.Unloaded);
    HmiScreenEventHandler screenHandlerSearched =
    screenOne.EventHandlers.Find(HmiScreenEventType.Unloaded);
}
```

##### 使用画面项事件

使用 TIA Portal Openness 时，可以对画面项事件执行以下任务：
• 创建事件处理器：EventHandlers.Create() (页 808)
• 删除事件处理器 EventHandlers.Delete() (页 809)
• 事件处理器属性：访问 EventHandlers 属性 (页 809)

##### EventHandlers.Create() (RT Unified)

• 可访问 HMI Unified 软件对象请参见“HMISoftware 说明 (页 748)”
要使用 EventHandler 导航器在画面项层级对象上创建事件，请修改以下程序代码：
```cs
private void CreateEvents(HmiSoftware hmiSoftware)
{
    var screenComp = ((HmiSoftware)targetSWTag).Screens;
    HmiScreen screenOne = screenComp.Create(string screenName = "Screen2");
    HmiScreenEventHandler screenHandler =
    screenOne.EventHandlers.Create(HmiScreenEventType.Unloaded);
}
```
EventHandlers.Delete() (RT Unified)
要求
• 可访问 HMI Unified 软件对象请参见“HMISoftware 说明 (页 748)”
程序代码
要删除画面和画面项的事件，请修改以下程序代码：
```cs
private void DeletePropertyEvent(HmiSoftware hmisoftware)
{
    HmiScreen hmiscreen = hmisoftware.Screens.Create(Guid.NewGuid().ToString());
    var hmiscreen#!EventDyn = hmiscreen.EventHandlers.Create("Enabled", PropertyEventType.Change);
    var enabledevent = hmiscreen.EventHandlers.Find("Enabled", PropertyEventType.Change);
    enabledevent.Delete();
}
```
访问 EventHandlers 属性 (RT Unified)
要求
• 可访问 HMI Unified 软件对象请参见“HMISoftware 说明 (页 748)”
要访问画面和画面项事件的属性，请修改以下程序代码：
```cs
private void AccessEvent(HmiSoftware hmiSoftware)
{
    var screenComp = ((HmiSoftware)targetSWTag).Screens;
    HmiScreen screenOne = screenComp.Create("Screen2");
    HmiScreenEventHandler screenHandler =
    screenOne.EventHandlers.Create(HmiScreenEventType.Unloaded);
    Console.WriteLine(screenOne.Name + ".EventHandler.EventType - {0}", screenHandler.EventType);
    Console.WriteLine(screenOne.Name + ".EventHandler.Script.Async - {0}", screenHandler.Script.Async);
    Console.WriteLine(screenOne.Name + ".EventHandler.Script.GlobalDefinitionAreaScriptCode - {0}", screenHandler.Script.GlobalDefinitionAreaScriptCode);
    Console.WriteLine(screenOne.Name + ".EventHandler.Script.Script.Code - {0}", screenHandler.Script.ScriptCode);
}
```
画面项 (RT Unified)
画面项说明 (RT Unified)
要求
```text
- 可访问 HMI 软件对象
请参见 “HMISoftware 说明 (页 748)”
```
```text
private void SearchScreenItemByIndex()
{
HmiScreenItemBase screenitem = hmiScreen.ScreenItems[1];
}
要使用Contains方法检查特定画面项是否存在于画面项列表中，请修改以下程序代码：
```
要对画面项执行任务，可使用 enumerate、find、index 命令和 Contains() 方法。
```text
private void ScreenItemsBrowse()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiScreen hmiScreen = hmiSoftware.Screens.Find("Screen_1");
// User can navigate all screen items of screen
HmiScreenItemBaseComposition screenitems = hmiScreen.ScreenItems;
foreach (var item in screenitems)
{
// Working with screenitems
}
}
要通过名称访问画面项列表中的某个画面项，请修改以下程序代码：
```
```cs
private void SearchScreenItem()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiScreen hmiScreen = hmiSoftware.Screens.Find("Screen_1");
string hmiScreenItemName = "Line_1";
HmiScreenItemBase screenitems = hmiScreen.ScreenItems.Find(hmiScreenItemName);
}
```
要通过索引访问画面项列表中的某个画面项，请修改以下程序代码：
```cs
private void IsScreenItemExist()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiScreen hmiScreen = hmiSoftware.Screens.Create("Screen_21");
HmiScreenItemBaseComposition screenitems = hmiScreen.ScreenItems;
HmiLine hmiLine = screenitems.Create<HmiLine>("ScreenItems_1");
bool isexists = screenitems.Contains(hmiLine);
}
```

##### 使用画面项

使用 TIA Portal Openness 时，可以对画面项执行以下任务：
• 创建画面项：ScreenItems.Create() (页 812)
• 删除画面项：ScreenItems.Delete() (页 814)
• 画面项对象列表：画面项对象 (页 816)
• 画面项交叉引用服务：访问画面项上的交叉引用服务 (页 925)
• 画面项属性事件处理器：PropertyEventHandlers (页 922)
Screens.Create() (页 799)
Screens.Delete() (页 800)
访问直线属性 (页 836)
访问折线属性 (页 838)
访问多边形属性 (页 841)
访问椭圆属性 (页 826)
访问椭圆扇形属性 (页 831)
访问扇形属性 (页 824)
访问椭圆弧属性 (页 828)
访问圆弧属性 (页 821)
访问圆属性 (页 819)
访问矩形属性 (页 844)
访问图形视图属性 (页 833)

##### ScreenItems.Create() (RT Unified)

• 可访问 HMI 软件对象
请参见“HMISoftware 说明 (页 748)”
要通过 HmiScreenItemBaseComposition 类的 Create() 创建 Hmiline 画面项，请修改以下程序代码：
```text
private void ScreenItemCreate()
{
    // Creating a Hmiline screenitem
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiScreen hmiScreen = hmiSoftware.Screens.Create("Screen_1");
    HmiScreenItemBaseComposition screenitems = hmiSoftware.Screens[0].ScreenItems;
    HmiLine hmiLine = screenitems.Create<HmiLine>("ScreenItem_1");
}
```
要通过 HmiScreenItemBaseComposition 类的 Create() 创建 HmiIOField 画面项，请修改以下程序代码：
```text
private void CreateScreenItem()
{
    // Creating a HmiIOField screenitem
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiScreen hmiScreen = hmiSoftware.Screens.Find("Screen_1");
    HmiScreenItemBaseComposition screenitems = hmiScreen.ScreenItems;
    HmiIOField hmiIOField = screenitems.Create<HmiIOField>("ScreenItem_1");
}
```
要通过 HmiScreenItemBaseComposition 类的 Create() 创建 HmiAlarmControl 画面项，请修改以下程序代码：
```cs
private void ControlScreenItemCreate()
{
    // Creating a HmiAlarmControl screenitem
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiScreen hmiScreen = hmiSoftware.Screens.Find("Screen_1");
    HmiScreenItemBaseComposition screenitems = hmiScreen.ScreenItems;
    HmiAlarmControl hmiAlarmControl = screenitems.Create<HmiAlarmControl>("ScreenItem_12");
}
```
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
要通过 HmiScreenItemBaseComposition 类的 create() 创建面板容器，请修改以下程序代码：
```text
private void createFaceplateContainer(HmiSoftware hmiSoftware, string screenName = "screen_1", string faceplatecontainerName = "Faceplate container_1")  
{ HmiScreen hmiScreen= hmiSoftware.Screens.Find(screenName); HmiScreenItemBaseComposition screenItems = hmiSoftware.ScreenItems; HmiFaceplateContainer faceplate = screenItems.Create<HmiFaceplateContainer>(faceplatecontainerName); }
```
要创建其它画面项，可提供 TIA Portal Openness 中支持的画面项类型名称。

##### ScreenItems.Delete() (RT Unified)

• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
程序代码
要删除 hmiLine 画面项，请修改以下程序代码
```cs
private void ScreenItemsDelete()
{
    //Case 1
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiScreen hmiScreen = hmiSoftware.Screens.Find("Screen_1");
    HmiScreenItemBaseComposition screenitems = hmiScreen.ScreenItems;
    HmiLine hmiLine = screenitems.Create<HmiLine>("ScreenItem_1");
    if (hmiLine != null)
    {
    hmiLine.Delete();
    }
}
```
```cs
private void ScreenItemDelete()
{
    //Case 2
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiScreen hmiScreen = hmiSoftware.Screens.Find("Screen_1");
    HmiScreenItemBaseComposition screenitems = hmiScreen.ScreenItems;
    HmiLine hmiLine = (HmiLine)screenitems.Find("ScreenItem_12");
    IEngineeringObject ObjhmiLineEnggObj = hmiLine;
    if (ObjhmiLineEnggObj != null)
    {
    ObjhmiLineEnggObj.Invoke("Delete", null);
    }
}
```
要删除面板容器画面项，请修改以下程序代码：
```cs
private void DeleteFaceplateInstance(HmiSoftware hmiSoftware, string faceplateContainerName = "Faceplatecontainer_1")
{
    HmiScreen hmiScreen = hmiSoftware.Screens.Find("Screen_1");
    HmiScreenItemBaseComposition screenitems = hmiScreen.ScreenItems;
    HmiFaceplateContainer faceplate =
    (HmiFaceplateContainer)hmiScreen.ScreenItems.Find(faceplateContainerName);
    If (faceplate != null)
    {
    faceplate.Delete();
    }
}
```
画面项对象 (RT Unified)
简介
TIA Portal Openness 中支持以下画面项：
<table><tr><td>命名空间</td><td>画面对象的名称</td><td>画面项名称</td><td>类型</td><td>属性</td></tr><tr><td rowspan="12">Siemens.Engineering.HmiUnified.UI.ShapesSiemens.Engineering.HmiUnified.UI.Base</td><td rowspan="12">基本对象</td><td>Circle</td><td>HmiCircle</td><td>有关圆形属性的详细信息,请参见“访问圆属性(页819)”</td></tr><tr><td>Circular arc</td><td>HmiCircularArc</td><td>有关圆弧属性的详细信息,请参见“访问圆弧属性(页821)”</td></tr><tr><td>Circle Segment</td><td>HmiCircleSegment</td><td>有关弓形属性的详细信息,请参见“访问扇形属性(页824)”</td></tr><tr><td>Ellipse</td><td>HmiEllipse</td><td>有关椭圆属性的详细信息,请参见“访问椭圆属性(页826)”</td></tr><tr><td>Elliptical arc</td><td>HmiEllipticalArc</td><td>有关椭圆弧属性的详细信息,请参见“访问椭圆弧属性(页828)”</td></tr><tr><td>Ellipse Segment</td><td>HmiEllipseSegment</td><td>有关椭圆弓形属性的详细信息,请参见“访问椭圆扇形属性(页831)”</td></tr><tr><td>Graphic view</td><td>HmiGraphicView</td><td>有关图形视图属性的详细信息,请参见“访问图形视图属性(页833)”</td></tr><tr><td>Line</td><td>HmiLine</td><td>有关直线属性的详细信息,请参见“访问直线属性(页836)”</td></tr><tr><td>Polyline</td><td>HmiPolyline</td><td>有关折线属性的详细信息,请参见“访问折线属性(页838)”</td></tr><tr><td>Polygon</td><td>HmiPolygon</td><td>有关多边形属性的详细信息,请参见“访问多边形属性(页841)”</td></tr><tr><td>Rectangle</td><td>HmiRectangle</td><td>有关矩形属性的详细信息,请参见“访问矩形属性(页844)”</td></tr><tr><td>Text Box</td><td>HmiTextBox</td><td>有关文本框属性的详细信息,请参见“访问文本框属性(页847)”</td></tr></table>
<table><tr><td>命名空间</td><td>画面对象的名称</td><td>画面项名称</td><td>类型</td><td>属性</td></tr><tr><td rowspan="12">Siemens.Engineering.HmiUnified.ModernUI.WidgetsSiemens.Engineering.HmiUnified.ModernUI.Base</td><td rowspan="12">元素</td><td>Bar</td><td>HmiBar</td><td>有关进度条属性的详细信息,请参见“访问进度条属性(页850)”</td></tr><tr><td>Button</td><td>HmiButton</td><td>有关按钮属性的详细信息,请参见“访问按钮属性(页853)”</td></tr><tr><td>Checkbox</td><td>HmiCheckBoxGroup</td><td>有关复选框属性的详细信息,请参见“访问复选框属性(页856)”</td></tr><tr><td>Clock</td><td>HmiClock</td><td>有关时钟属性的详细信息,请参见“访问时钟属性(页859)”</td></tr><tr><td>Gauge</td><td>HmiGauge</td><td>有关量表属性的详细信息,请参见“访问量表属性(页862)”</td></tr><tr><td>IO Field</td><td>HmiOField</td><td>有关IO字段属性的详细信息,请参见“访问IO字段属性(页865)”</td></tr><tr><td>Listbox</td><td>HmiListBox</td><td>有关列表框属性的详细信息,请参见“访问列表框属性(页867)”</td></tr><tr><td>RadioButton</td><td>HmiRadioButtonGroup</td><td>有关单选按钮属性的详细信息,请参见“访问单选按钮属性(页871)”</td></tr><tr><td>Slider</td><td>HmiSlider</td><td>有关滑动条属性的详细信息,请参见“访问滑动条属性(页874)”</td></tr><tr><td>Switch</td><td>HmiToggleSwitch</td><td>有关开关属性的详细信息,请参见“访问开关属性(页878)”</td></tr><tr><td>Symbolic IOField</td><td>HmisymbolicIOField</td><td>有关符号IO字段属性的详细信息,请参见“访问符号IO字段属性(页881)”</td></tr><tr><td>TouchArea</td><td>HmiTouchArea</td><td>有关触摸区域属性的详细信息,请参见“访问触摸区域属性(页883)”</td></tr></table>
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
<table><tr><td>命名空间</td><td>画面对象的名称</td><td>画面项名称</td><td>类型</td><td>属性</td></tr><tr><td rowspan="13">Siemens.Engineering.HmiUnified.ModernUI.ControlsSiemens.Engineering.HmiUnified.ModernUI.Base</td><td rowspan="11">控件</td><td>Alarm Control</td><td>HmiAlarmControl</td><td>有关报警控件属性的详细信息,请参见“访问报警控件属性(页884)”</td></tr><tr><td>Function Trend Control</td><td>HmiFunction TrendControl</td><td>有关功能趋势控件属性的详细信息,请参见“访问功能趋势控件属性(页887)”</td></tr><tr><td>Faceplate Container</td><td>HmiFaceplateContainer</td><td>有关面板容器属性的详细信息,请参见“面板容器(页908)”</td></tr><tr><td>Media Player</td><td>HmiMediaControl</td><td>有关媒体播放器属性的详细信息,请参见“访问媒体播放器属性(页890)”</td></tr><tr><td>Process Control</td><td>HmiProcessControl</td><td>有关过程控件属性的详细信息,请参见“访问过程控件属性(页892)”</td></tr><tr><td>Parameter Set Control</td><td>HmiDetailedParameterControl</td><td>有关参数组控件属性的详细信息,请参见“访问参数组控件属性(页894)”</td></tr><tr><td>Screen Window</td><td>HmiScreenWindow</td><td>有关画面窗口属性的详细信息,请参见“访问画面窗口属性(页897)”</td></tr><tr><td>System Diagnosis Control</td><td>HmiSystemDiagnosisControl</td><td>有关系统诊断控件属性的详细信息,请参见“访问系统诊断控件属性(页899)”</td></tr><tr><td>Trend Control</td><td>HmiTrendControl</td><td>有关趋势控件属性的详细信息,请参见“访问趋势控件属性(页901)”</td></tr><tr><td>Trend Companion</td><td>HmiTrendCompanion</td><td>有关趋势伙伴属性的详细信息,请参见“访问趋势伙伴属性(页904)”</td></tr><tr><td>Web Control</td><td>HmiWebControl</td><td>有关Web控件属性的详细信息,请参见“访问Web控件属性(页906)”</td></tr><tr><td>我的控件</td><td>Custom Web Control Container</td><td>HmiCustomWebControlContainer</td><td>有关自定义Web控件容器属性的详细信息,请参见“访问自定义Web控件容器属性(页917)”</td></tr><tr><td>动态部件</td><td>Custom Widget Container</td><td>HmiCustomWidgetContainer</td><td>有关自定义部件容器属性的详细信息,请参见“访问自定义部件容器属性(页920)”</td></tr></table>
基本对象 (RT Unified)
访问圆属性 (RT Unified)
属性
圆画面项中支持以下属性：
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>访问</td></tr><tr><td>BorderColor</td><td>Color</td><td>指定圆的边框颜色</td><td>读/写</td></tr><tr><td>AlternateBorderColor</td><td>Color</td><td>指定圆的替代边框颜色</td><td>读/写</td></tr><tr><td>BackColor</td><td>Color</td><td>指定圆的背景色</td><td>读/写</td></tr><tr><td>AlternateBackColor</td><td>Color</td><td>指定圆的替代背景色</td><td>读/写</td></tr><tr><td>Enabled</td><td>bool</td><td>指定允许操作控件是否已启用</td><td>读/写</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定圆的连接状态</td><td>读</td></tr><tr><td>RotationCenterPlacement</td><td>HmiRotationCenterPlacement</td><td>指定圆的轴心点</td><td>读/写</td></tr><tr><td>BorderWidth</td><td>byte</td><td>指定圆的边框宽度</td><td>读/写</td></tr><tr><td>BackFillPattern</td><td>HmiFillPattern</td><td>指定圆的背景填充图案</td><td>读/写</td></tr><tr><td>FillLevel</td><td>byte</td><td>指定圆的填充级别</td><td>读/写</td></tr><tr><td>FillDirection</td><td>HmiFillDirection</td><td>指定圆的填充方向</td><td>读/写</td></tr><tr><td>DashType</td><td>HmiDashType</td><td>指定圆的线型</td><td>读/写</td></tr><tr><td>ShowFillLevel</td><td>bool</td><td>指定圆的显示级别</td><td>读/写</td></tr><tr><td>Radius</td><td>uint</td><td>指定圆的半径</td><td>读/写</td></tr><tr><td>CenterX</td><td>int</td><td>指定圆的X轴位置</td><td>读/写</td></tr><tr><td>CenterY</td><td>int</td><td>指定圆的Y轴位置</td><td>读/写</td></tr><tr><td>RotationAngle</td><td>short</td><td>指定圆的旋转角度</td><td>读/写</td></tr><tr><td>RotationCenterX</td><td>float</td><td>指定圆的X轴心点</td><td>读/写</td></tr><tr><td>RotationCenterY</td><td>float</td><td>指定圆的Y轴心点</td><td>读/写</td></tr></table>
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>访问</td></tr><tr><td>Opacity</td><td>float</td><td>指定圆的不透明度不透明度值应在0-1之间</td><td>读/写</td></tr><tr><td>Name</td><td>string</td><td>指定圆的名称名称字符的长度应在1-128字符之间</td><td>读/写</td></tr><tr><td>Visible</td><td>bool</td><td>指定圆的可见性</td><td>读/写</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定圆的选项卡索引</td><td>读/写</td></tr><tr><td>ToolTipText</td><td>MultilingualText</td><td>指定圆的工具提示文本</td><td>读/写</td></tr><tr><td>Authorization</td><td>string</td><td>指定圆的授权</td><td>读/写</td></tr><tr><td>EventHandlers</td><td>HmiCircleEventHandlerComposition</td><td>指定圆的事件处理器</td><td>读</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点视觉效果是否已启用</td><td>读/写</td></tr><tr><td>Dynamizations</td><td>DynamizationBaseComposition</td><td>指定圆的动态化</td><td>读</td></tr><tr><td>PropertyEventHandlers</td><td>PropertyEventHandlerComposition</td><td>指定圆的属性事件处理器</td><td>读</td></tr></table>
请参见“HMISoftware 说明 (页 748)”
• 可访问 HMI 软件对象
要访问圆画面项的属性，请修改以下代码：
```cs
private void CircleScreenItemsPropertiesAccess
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiScreen hmiScreen = hmiSoftware.Screens.Find("Screen_1");
HmiScreenItemBaseComposition screenitems = hmiScreen.ScreenItems;
HmiCircle circle = screenitems.Create<HmiCircle>("Default Value55647");
//Name
var name = circle.Name;
circle.Name = "Default Value6834e";
//BorderColor
var bordercolor = circle calorColor;
circle calorColor = Color.FromArgb(0xCC, 0xF0, 0x80, 0x80);
//BorderWidth
var borderwidth = circle calorWidth;
circle calorWidth = 10;
//ToolTipText
var tooltip = circle.ToolTipText;
var tooliptext = circle.ToolTipText.Items[0].Text;
circle.ToolTipText.Items[0].Text = "<body><p>TestforMultilingualProperty</p></body>";
//DashType
var dashtype = circle.DashType;
circle.DashType = HmiDashType.Solid;
}
```
参见
ScreenItems.Create() (页 812)
访问圆弧属性 (RT Unified)
属性
圆弧画面项中支持以下属性：
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>访问</td></tr><tr><td>StartAngle</td><td>int</td><td>指定圆弧的起始角度</td><td>读/写</td></tr><tr><td>AngleRange</td><td>int</td><td>指定圆弧的角度范围</td><td>读/写</td></tr><tr><td>LineColor</td><td>Color</td><td>指定圆弧的线颜色</td><td>读/写</td></tr></table>
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>访问</td></tr><tr><td>AlternateLineColor</td><td>Color</td><td>指定圆弧的替代边框颜色</td><td>读/写</td></tr><tr><td>DashType</td><td>HmiDashType</td><td>指定圆弧的线型</td><td>读/写</td></tr><tr><td>EndType</td><td>HmiLineEndType</td><td>指定圆弧的终止线</td><td>读/写</td></tr><tr><td>StartType</td><td>HmiLineEndType</td><td>指定圆弧的起始线</td><td>读/写</td></tr><tr><td>Enabled</td><td>bool</td><td>指定允许操作控件是否已启用</td><td>读/写</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定圆弧的连接状态</td><td>读</td></tr><tr><td>RotationCenterPlacement</td><td>HmiRotationCenterPlacement</td><td>指定圆弧的轴心点</td><td>读/写</td></tr><tr><td>CapType</td><td>HmiCapType</td><td>指定圆弧的封闭类型</td><td>读/写</td></tr><tr><td>LineWidth</td><td>byte</td><td>指定圆弧的线宽</td><td>读/写</td></tr><tr><td>Radius</td><td>uint</td><td>指定圆弧的半径</td><td>读/写</td></tr><tr><td>CenterX</td><td>int</td><td>指定圆弧的X轴位置</td><td>读/写</td></tr><tr><td>CenterY</td><td>int</td><td>指定圆弧的Y轴位置</td><td>读/写</td></tr><tr><td>RotationAngle</td><td>short</td><td>指定圆弧的旋转角度</td><td>读/写</td></tr><tr><td>RotationCenterX</td><td>float</td><td>指定圆弧的X轴心点</td><td>读/写</td></tr><tr><td>RotationCenterY</td><td>float</td><td>指定圆弧的Y轴心点</td><td>读/写</td></tr><tr><td>Opacity</td><td>float</td><td>指定圆弧的不透明度不透明度值应在0-1之间</td><td>读/写</td></tr><tr><td>Name</td><td>string</td><td>指定圆弧的名称名称字符的长度应在1-128字符之间</td><td>读/写</td></tr><tr><td>Visible</td><td>bool</td><td>指定圆弧的可见性</td><td>读/写</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定圆弧的选项卡索引</td><td>读/写</td></tr><tr><td>ToolTipText</td><td>MultilingualText</td><td>指定圆弧的工具提示文本</td><td>读/写</td></tr><tr><td>Authorization</td><td>string</td><td>指定圆弧的授权</td><td>读/写</td></tr><tr><td>EventHandlers</td><td>HmiCircularArcEventHandlerComposition</td><td>指定圆弧的事件处理器</td><td>读</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点视觉效果是否已启用</td><td>读/写</td></tr></table>
要访问圆弧画面项的属性，请修改以下代码：
```cs
private void CircularArcScreenItemsPropertiesAccess()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiScreen hmiScreen = hmiSoftware.Screens.Find("Screen_1");
HmiScreenItemBaseComposition screenitems = hmiScreen.ScreenItems;
HmiCircularArc circulararc = screenitems.Create<HmiCircularArc>("Default Value57");
//Name
var name = circulararc.Name;
circulararc.Name = "Default Value567";
//LineColor
var linecolor = circulararc.LineColor;
circulararc.LineColor = Color.FromArgb(0xCC, 0xF0, 0x80, 0x80);
//LineWidth
var linewidth = circulararc.LineWidth;
circulararc.LineWidth = 10;
//ToolTipText
var tooltip = circulararc.ToolTipText;
var tooltiptext = circulararc.ToolTipText.Items[0].Text;
circulararc.ToolTipText.Items[0].Text = "<body><p>TestforMultilingualProperty</p></body>";
//CapType
var captype = circulararc.CapType;
circulararc.CapType = HmiCapType.Round;
}
```
参见
ScreenItems.Create() (页 812)
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
访问扇形属性 (RT Unified)
属性
扇形画面项中支持以下属性：
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>访问</td></tr><tr><td>StartAngle</td><td>int</td><td>指定扇形的起始角度</td><td>读/写</td></tr><tr><td>AngleRange</td><td>int</td><td>指定扇形的角度范围</td><td>读/写</td></tr><tr><td>BorderColor</td><td>Color</td><td>指定扇形的边框颜色</td><td>读/写</td></tr><tr><td>AlternateBorderColor</td><td>Color</td><td>指定扇形的替代边框颜色</td><td>读/写</td></tr><tr><td>BackColor</td><td>Color</td><td>指定扇形的背景色</td><td>读/写</td></tr><tr><td>AlternateBackColor</td><td>Color</td><td>指定扇形的替代背景色</td><td>读/写</td></tr><tr><td>Enabled</td><td>bool</td><td>指定允许操作控件是否已启用</td><td>读/写</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定扇形的连接状态</td><td>读</td></tr><tr><td>RotationCenterPlacement</td><td>HmiRotationCenterPlacement</td><td>指定扇形的轴心点</td><td>读/写</td></tr><tr><td>BorderWidth</td><td>byte</td><td>指定扇形的边框宽度</td><td>读/写</td></tr><tr><td>BackFillPattern</td><td>HmiFillPattern</td><td>指定扇形的背景填充图案</td><td>读/写</td></tr><tr><td>FillLevel</td><td>byte</td><td>指定扇形的填充级别</td><td>读/写</td></tr><tr><td>FillDirection</td><td>HmiFillDirection</td><td>指定扇形的填充方向</td><td>读/写</td></tr><tr><td>DashType</td><td>HmiDashType</td><td>指定扇形的线型</td><td>读/写</td></tr><tr><td>ShowFillLevel</td><td>bool</td><td>指定扇形的显示级别</td><td>读/写</td></tr><tr><td>Radius</td><td>uint</td><td>指定扇形的半径</td><td>读/写</td></tr><tr><td>CenterX</td><td>int</td><td>指定扇形的X轴位置</td><td>读/写</td></tr><tr><td>CenterY</td><td>int</td><td>指定扇形的Y轴位置</td><td>读/写</td></tr><tr><td>RotationCenterX</td><td>float</td><td>指定扇形的X轴心点</td><td>读/写</td></tr><tr><td>RotationCenterY</td><td>float</td><td>指定扇形的Y轴心点</td><td>读/写</td></tr><tr><td>RotationAngle</td><td>short</td><td>指定扇形的旋转角度</td><td>读/写</td></tr><tr><td>Opacity</td><td>float</td><td>指定扇形的不透明度不透明度值应在0-1之间</td><td>读/写</td></tr></table>
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>访问</td></tr><tr><td>Name</td><td>string</td><td>指定扇形的名称名称字符的长度应在1-128字符之间</td><td>读/写</td></tr><tr><td>Visible</td><td>bool</td><td>指定扇形的可见性</td><td>读/写</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定扇形的选项卡索引</td><td>读/写</td></tr><tr><td>ToolTipText</td><td>MultilingualText</td><td>指定扇形的工具提示文本</td><td>读/写</td></tr><tr><td>Authorization</td><td>string</td><td>指定扇形的授权</td><td>读/写</td></tr><tr><td>EventHandlers</td><td>HmiCircleSegmentEventHandlerComposition</td><td>指定扇形的事件处理器</td><td>读</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点视觉效果是否已启用</td><td>读/写</td></tr><tr><td>Dynamizations</td><td>DynamizationBaseComposition</td><td>指定扇形的动态化</td><td>读</td></tr><tr><td>PropertyEventHandler</td><td>PropertyEventHandlerComposition</td><td>指定扇形的属性事件处理器</td><td>读</td></tr></table>
请参见“HMISoftware 说明 (页 748)”
• 可访问 HMI 软件对象
要访问扇形画面项的属性，请修改以下代码：
```cs
private void CircleSegmentScreenItemPropertiesAccess()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiScreen hmiScreen = hmiSoftware.Screens.Find("Screen_1");
HmiScreenItemBaseComposition screenitems = hmiScreen.ScreenItems;
HmiCircleSegment circlesegment = screenitems.Create<HmiCircleSegment>("Default Value5987");
//Name
var name = circlesegment.Name;
circlesegment.Name = "Default Value59876";
//AlternateBorderColor
var bordercolor = circlesegment.AlternateBorderColor;
circlesegment.AlternateBorderColor = Color.FromArgb(0xCC, 0xF0, 0x80, 0x80);
//BorderWidth
var borderwidth = circlesegment {.BorderWidth};
circlesegment {.BorderWidth} = 10;
//ToolTipText
var tooltip = circlesegment .ToolTipText;
var tooltiptext = circlesegment .ToolTipText.Items[0].Text;
circlesegment .ToolTipText.Items[0].Text = "<body><p>TestforMultilingualProperty</p></body>";
}
```
参见
ScreenItems.Create() (页 812)
访问椭圆属性 (RT Unified)
属性
椭圆画面项中支持以下属性：
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>访问</td></tr><tr><td>BorderColor</td><td>Color</td><td>指定椭圆的边框颜色</td><td>读/写</td></tr><tr><td>AlternateBorderColor</td><td>Color</td><td>指定椭圆的替代边框颜色</td><td>读/写</td></tr><tr><td>BackColor</td><td>Color</td><td>指定椭圆的背景色</td><td>读/写</td></tr><tr><td>AlternateBackColor</td><td>Color</td><td>指定椭圆的替代背景色</td><td>读/写</td></tr></table>
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>访问</td></tr><tr><td>BorderWidth</td><td>byte</td><td>指定椭圆的边框宽度</td><td>读/写</td></tr><tr><td>BackFillPattern</td><td>HmiFillPattern</td><td>指定椭圆的背景填充图案</td><td>读/写</td></tr><tr><td>FillLevel</td><td>byte</td><td>指定椭圆的填充级别</td><td>读/写</td></tr><tr><td>FillDirection</td><td>HmiFillDirection</td><td>指定椭圆的填充方向</td><td>读/写</td></tr><tr><td>Enabled</td><td>bool</td><td>指定允许操作控件是否已启用</td><td>读/写</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定椭圆的连接状态</td><td>读</td></tr><tr><td>RotationCenterPlacement</td><td>HmiRotationCenterPlacement</td><td>指定椭圆的轴心点</td><td>读/写</td></tr><tr><td>DashType</td><td>HmiDashType</td><td>指定椭圆的线型</td><td>读/写</td></tr><tr><td>ShowFillLevel</td><td>bool</td><td>指定椭圆的填充级别</td><td>读/写</td></tr><tr><td>RadiusX</td><td>uint</td><td>指定椭圆的X轴半径</td><td>读/写</td></tr><tr><td>RadiusY</td><td>uint</td><td>指定椭圆的Y轴半径</td><td>读/写</td></tr><tr><td>CenterX</td><td>int</td><td>指定椭圆的X轴位置</td><td>读/写</td></tr><tr><td>CenterY</td><td>int</td><td>指定椭圆的Y轴位置</td><td>读/写</td></tr><tr><td>RotationAngle</td><td>short</td><td>指定椭圆旋转</td><td>读/写</td></tr><tr><td>RotationCenterX</td><td>float</td><td>指定椭圆的X轴心点</td><td>读/写</td></tr><tr><td>RotationCenterY</td><td>float</td><td>指定椭圆的Y轴心点</td><td>读/写</td></tr><tr><td>Opacity</td><td>float</td><td>指定椭圆的不透明度不透明度值应在0-1之间</td><td>读/写</td></tr><tr><td>Name</td><td>string</td><td>指定椭圆的名称名称字符的长度应在1-128字符之间</td><td>读/写</td></tr><tr><td>Visible</td><td>bool</td><td>指定是否启用可见</td><td>读/写</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定椭圆的选项卡索引</td><td>读/写</td></tr><tr><td>ToolTipText</td><td>MultilingualText</td><td>指定椭圆的工具提示文本</td><td>读/写</td></tr><tr><td>Authorization</td><td>string</td><td>指定椭圆的授权</td><td>读/写</td></tr><tr><td>EventHandlers</td><td>HmiPolygonEventHandlerComposition</td><td>指定椭圆的事件处理器</td><td>读</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点视觉效果是否已启用</td><td>读/写</td></tr></table>
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要访问椭圆画面项的属性，请修改以下代码：
```text
private void EllipseScreenItemsPropertiesAccess()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiScreen hmiScreen = hmiSoftware.Screens.Find("Screen_1");
HmiScreenItemBaseComposition screenitems = hmiScreen.ScreenItems;
HmiEllipse ellipse = screenitems.Create<HmiEllipse>("Default Value5");
//Name
var name = ellipse.Name;
ellipse.Name = "Default Value5";
//AlternateBorderColor
var bordercolor = ellipse.AlternateBorderColor;
ellipse.AlternateBorderColor = Color.FromArgb(0xCC, 0xF0, 0x80, 0x80);
//BorderWidth
var borderwidth = ellipse {.BorderWidth};
ellipse {.BorderWidth} = 10;
//ToolTipText
var tooltip = ellipse.ToolTipText;
var tooltiptext = ellipse.ToolTipText.Items[0].Text;
ellipse.ToolTipText.Items[0].Text = "<body><p>TestforMultilingualProperty</p></body>";
//BackFillPattern
var backfill = ellipse.BackFillPattern;
ellipse.BackFillPattern = HmiFillPattern.GradientBackwardDiagonal;
}
```
参见
ScreenItems.Create() (页 812)
访问椭圆弧属性 (RT Unified)
属性
椭圆弧画面项中支持以下属性：
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>访问</td></tr><tr><td>StartAngle</td><td>int</td><td>指定椭圆弧的起始角度</td><td>读/写</td></tr><tr><td>AngleRange</td><td>int</td><td>指定椭圆弧的角度范围</td><td>读/写</td></tr><tr><td>LineColor</td><td>Color</td><td>指定椭圆弧的线颜色</td><td>读/写</td></tr></table>
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>访问</td></tr><tr><td>AlternateLineColor</td><td>Color</td><td>指定椭圆弧的替代边框颜色</td><td>读/写</td></tr><tr><td>StartType</td><td>HmiLineStartType</td><td>指定椭圆弧的起始线</td><td>读/写</td></tr><tr><td>EndType</td><td>HmiLineEndType</td><td>指定椭圆弧的终止线</td><td>读/写</td></tr><tr><td>CapType</td><td>HmiCapType</td><td>指定椭圆弧的封闭类型</td><td>读/写</td></tr><tr><td>Enabled</td><td>bool</td><td>指定允许操作控件是否已启用</td><td>读/写</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定椭圆弧的连接状态</td><td>读</td></tr><tr><td>RotationCenterPlacement</td><td>HmiRotationCenterPlacement</td><td>指定椭圆弧的轴心点</td><td>读/写</td></tr><tr><td>DashType</td><td>HmiDashType</td><td>指定椭圆弧的线型</td><td>读/写</td></tr><tr><td>LineWidth</td><td>byte</td><td>指定椭圆弧的线宽</td><td>读/写</td></tr><tr><td>RadiusX</td><td>uint</td><td>指定椭圆弧的X轴半径</td><td>读/写</td></tr><tr><td>RadiusY</td><td>uint</td><td>指定椭圆弧的Y轴半径</td><td>读/写</td></tr><tr><td>CenterX</td><td>int</td><td>指定椭圆弧的X轴位置</td><td>读/写</td></tr><tr><td>CenterY</td><td>int</td><td>指定椭圆弧的Y轴位置</td><td>读/写</td></tr><tr><td>RotationAngle</td><td>short</td><td>指定椭圆弧的旋转角度</td><td>读/写</td></tr><tr><td>RotationCenterX</td><td>float</td><td>指定椭圆弧的X轴心点</td><td>读/写</td></tr><tr><td>RotationCenterY</td><td>float</td><td>指定椭圆弧的Y轴心点</td><td>读/写</td></tr><tr><td>Opacity</td><td>float</td><td>指定椭圆弧的不透明度不透明度值应在0-1之间</td><td>读/写</td></tr><tr><td>Name</td><td>string</td><td>指定椭圆弧的名称名称字符的长度应在1-128字符之间</td><td>读/写</td></tr><tr><td>Visible</td><td>bool</td><td>指定椭圆弧的可见性</td><td>读/写</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定椭圆弧的选项卡索引</td><td>读/写</td></tr><tr><td>ToolTipText</td><td>MultilingualText</td><td>指定椭圆弧的工具提示文本</td><td>读/写</td></tr><tr><td>Authorization</td><td>string</td><td>指定椭圆弧的授权</td><td>读/写</td></tr><tr><td>EventHandlers</td><td>HmiEllipticalArcEventHandlerComposition</td><td>指定椭圆弧的事件处理器</td><td>读</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点视觉效果是否已启用</td><td>读/写</td></tr></table>
要求
要访问椭圆弧画面项的基本属性，请修改以下代码：
```cs
private void EllipticalArcScreenItemPropertiesAccess()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiScreen hmiScreen = hmiSoftware.Screens.Find("Screen_1");
HmiScreenItemBaseComposition screenitems = hmiScreen.ScreenItems;
HmiEllipticalArc ellipticalarc = screenitems.Create<HmiEllipticalArc>("Default Value53987");
//Name
var name = ellipticalarc.Name;
ellipticalarc.Name = "Default Value123124e";
//LineColor
var linecolor = ellipticalarc.LineColor;
ellipticalarc.LineColor = Color.FromArgb(0xCC, 0xF0, 0x80, 0x80);
//LineWidth
var linewidth = ellipticalarc.LineWidth;
ellipticalarc.LineWidth = 10;
//ToolTipText
var tooltip = ellipticalarc.ToolTipText;
var tooltiptext = ellipticalarc.ToolTipText.Items[0].Text;
ellipticalarc.ToolTipText.Items[0].Text = "<body><p>TestforMultilingualProperty</p></body>";
//CapType
var captype = ellipticalarc.CapType;
ellipticalarc.CapType = HmiCapType.Round;
}
```
参见
ScreenItems.Create() (页 812)

##### 访问椭圆扇形属性 (RT Unified)

椭圆扇形画面项中支持以下属性：
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>访问</td></tr><tr><td>StartAngle</td><td>int</td><td>指定椭圆扇形的起始角度</td><td>读/写</td></tr><tr><td>AngleRange</td><td>int</td><td>指定椭圆扇形的角度范围</td><td>读/写</td></tr><tr><td>BorderColor</td><td>Color</td><td>指定椭圆扇形的边框颜色</td><td>读/写</td></tr><tr><td>AlternateBorderColor</td><td>Color</td><td>指定椭圆扇形的替代边框颜色</td><td>读/写</td></tr><tr><td>BackColor</td><td>Color</td><td>指定椭圆扇形的背景色</td><td>读/写</td></tr><tr><td>AlternateBackColor</td><td>Color</td><td>指定椭圆扇形的替代背景色</td><td>读/写</td></tr><tr><td>BorderWidth</td><td>byte</td><td>指定椭圆扇形的边框宽度</td><td>读/写</td></tr><tr><td>BackFillPattern</td><td>byte</td><td>指定椭圆扇形的背景填充图案</td><td>读/写</td></tr><tr><td>Enabled</td><td>bool</td><td>指定允许操作控件是否已启用</td><td>读/写</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定椭圆扇形的连接状态</td><td>读</td></tr><tr><td>RotationCenterPlacement</td><td>HmiRotationCenterPlacement</td><td>指定椭圆扇形的轴心点</td><td>读/写</td></tr><tr><td>FillLevel</td><td>byte</td><td>指定椭圆扇形的填充级别</td><td></td></tr><tr><td>FillDirection</td><td>HmiFillDirection</td><td>指定椭圆扇形的填充方向</td><td>读/写</td></tr><tr><td>DashType</td><td>HmiDashType</td><td>指定椭圆扇形的线型</td><td>读/写</td></tr><tr><td>ShowFillLevel</td><td>bool</td><td>指定椭圆扇形的显示级别</td><td>读/写</td></tr><tr><td>RadiusX</td><td>uint</td><td>指定椭圆扇形的X轴半径</td><td>读/写</td></tr><tr><td>RadiusY</td><td>uint</td><td>指定椭圆扇形的Y轴半径</td><td>读/写</td></tr><tr><td>CenterX</td><td>int</td><td>指定椭圆扇形的X轴位置</td><td>读/写</td></tr><tr><td>CenterY</td><td>int</td><td>指定椭圆扇形的Y轴位置</td><td>读/写</td></tr><tr><td>RotationAngle</td><td>short</td><td>指定椭圆扇形的旋转角度</td><td>读/写</td></tr><tr><td>RotationCenterX</td><td>float</td><td>指定椭圆扇形的X轴心点</td><td>读/写</td></tr><tr><td>RotationCenterY</td><td>float</td><td>指定椭圆扇形的Y轴心点</td><td>读/写</td></tr><tr><td>Opacity</td><td>float</td><td>指定椭圆扇形的不透明度不透明度值应在0-1之间</td><td>读/写</td></tr></table>
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>访问</td></tr><tr><td>Name</td><td>string</td><td>指定椭圆扇形的名称名称字符的长度应在1-128字符之间</td><td>读/写</td></tr><tr><td>Visible</td><td>bool</td><td>指定是否启用可见</td><td>读/写</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定椭圆扇形的选项卡索引</td><td>读/写</td></tr><tr><td>ToolTipText</td><td>MultilingualText</td><td>指定椭圆扇形的工具提示文本</td><td>读/写</td></tr><tr><td>Authorization</td><td>string</td><td>指定椭圆扇形的授权</td><td>读/写</td></tr><tr><td>EventHandlers</td><td>HmiEllipseEventHandlerComposition</td><td>指定椭圆扇形的事件处理器</td><td>读</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点视觉效果是否已启用</td><td>读/写</td></tr></table>
请参见“HMISoftware 说明 (页 748)”
• 可访问 HMI 软件对象
要访问椭圆扇形画面项的属性，请修改以下代码：
```text
private void EllipseSegmentScreenItemPropertiesAccess()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiScreen hmiScreen = hmiSoftware.Screens.Find("Screen_1");
HmiScreenItemBaseComposition screenitems = hmiScreen.ScreenItems;
HmiEllipseSegment ellipsesegment = screenitems.Create<HmiEllipseSegment>("Default Value5");
//Name
var name = ellipse segmentsegment.Name;
ellipse segmentsegment.Name = "Default Value56";
//AlternateBorderColor
var bordercolor = ellipse segmentsegment.AlternateBorderColor;
ellipse segmentsegment.AlternateBorderColor = Color.FromArgb(0xCC, 0xF0, 0x80, 0x80);
//BorderWidth
var borderwidth = ellipse segmentsegment.Height;
ellipse segmentsegment {.BorderWidth = 10};
//ToolTipText
var tooltip = ellipse segmentsegment.ToolTipText;
var tooltiptext = ellipse segmentsegment.ToolTipText.Items[0].Text;
ellipse segmentsegment.ToolTipText.Items[0].Text = "<body><p>TestforMultilingualProperty</p></body>";
//BackFillPattern
var backfill = ellipse segmentsegment.BackFillPattern;
ellipse segmentsegment.BackFillPattern = HmiFillPattern.GradientBackwardDiagonal;
}
```

##### 访问图形视图属性 (RT Unified)

图形视图画面项中支持以下属性：
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>访问</td></tr><tr><td>GraphicStretchMode</td><td>HmiGraphicStretchMode</td><td>指定刻度背景图形</td><td>读/写</td></tr><tr><td>FillLevel</td><td>byte</td><td>指定图形视图的填充级别</td><td>读/写</td></tr><tr><td>FillDirection</td><td>HmiFillDirection</td><td>指定图形视图的填充方向</td><td>False</td></tr><tr><td>ShowFillLevel</td><td>bool</td><td>指定图形视图的显示级别</td><td>False</td></tr><tr><td>BackFillPattern</td><td>HmiFillPattern</td><td>指定图形视图的背景填充图案</td><td>读/写</td></tr></table>
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>访问</td></tr><tr><td>AlternateBack Color</td><td>Color</td><td>指定图形视图的替代背景色</td><td>读/写</td></tr><tr><td>Enabled</td><td>Bool</td><td>指定允许操作控件是否已启用</td><td>读/写</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定图形视图的连接状态</td><td>读</td></tr><tr><td>RotationCenterPlacement</td><td>HmiRotationCenterPlacement</td><td>指定图形视图的轴心点</td><td>读/写</td></tr><tr><td>Top</td><td>int</td><td>指定图形视图的Y轴位置</td><td>读/写</td></tr><tr><td>Left</td><td>int</td><td>指定图形视图的X轴位置</td><td>读/写</td></tr><tr><td>Width</td><td>uint</td><td>指定图形视图的宽度</td><td>读/写</td></tr><tr><td>Height</td><td>uint</td><td>指定图形视图的高度</td><td>读/写</td></tr><tr><td>Padding</td><td>HmiPaddingPart</td><td>指定图形视图的间距</td><td>读</td></tr><tr><td>RotationAngle</td><td>short</td><td>指定图形视图的旋转角度</td><td>读/写</td></tr><tr><td>RotationCenterX</td><td>float</td><td>指定图形视图的X轴心点</td><td>读/写</td></tr><tr><td>RotationCenterY</td><td>float</td><td>指定图形视图的Y轴心点</td><td>读/写</td></tr><tr><td>Opacity</td><td>float</td><td>指定图形视图的不透明度不透明度值应在0-1之间</td><td>读/写</td></tr><tr><td>Name</td><td>string</td><td>指定图形视图的名称名称字符的长度应在1-128字符之间</td><td>读/写</td></tr><tr><td>Visible</td><td>bool</td><td>指定图形视图的可见性</td><td>读/写</td></tr><tr><td>Graphic</td><td>string</td><td>指定图形视图的图形</td><td>读/写</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定图形视图的选项卡索引</td><td>读/写</td></tr><tr><td>ToolTipText</td><td>MultilingualText</td><td>指定图形视图的工具提示文本</td><td>读/写</td></tr><tr><td>Authorization</td><td>string</td><td>指定图形视图的授权</td><td>读/写</td></tr><tr><td>EventHandlers</td><td>HmiGraphicViewEventHandlerComposition</td><td>指定图形视图的事件处理器</td><td>读</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点视觉效果是否已启用</td><td>读/写</td></tr></table>
要访问图形视图画面项的属性，请修改以下程序代码：
```cs
private void GraphicViewScreenItemsPropertiesAccess()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiScreen hmiScreen = hmiSoftware.Screens.Find("Screen_1");
HmiScreenItemBaseComposition screenitems = hmiScreen.ScreenItems;
HmiGraphicView graphicview = screenitems.Create<HmiGraphicView>("Default Value35487");
//Name
var name = graphicview.Name;
graphicview.Name = "Default Value765";
//AlternateBackColor
var backcolor = graphicview.AlternateBackColor;
graphicview.AlternateBackColor = Color.FromArgb(0xCC, 0xF0, 0x80, 0x80);
//Height
var height = graphicview.height;
graphicview.Height = 10;
//ToolTipText
var tooltip = graphicview.ToolTipText;
var tooltiptext = graphicview.ToolTipText.Items[0].Text;
graphicview.ToolTipText.Items[0].Text = "<body><p>TestforMultilingualProperty</p></body>";
//Padding
var padding = graphicview.padding;
var bottom = padding.Bottom;
padding.Bottom = 50;
var left = padding.Left;
padding.Left = 60;
var right = padding.Right;
padding.Right = 70;
var top = padding.Top;
padding.Top = 50;
}
```
ScreenItems.Create() (页 812)
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
访问直线属性 (RT Unified)
属性
直线画面项中支持以下属性：
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>访问</td></tr><tr><td>X1</td><td>int</td><td>指定 X 轴的起点</td><td>读/写</td></tr><tr><td>Y1</td><td>int</td><td>指定 Y 轴的起点</td><td>读/写</td></tr><tr><td>X2</td><td>int</td><td>指定 X 轴的终点</td><td>读/写</td></tr><tr><td>Y2</td><td>int</td><td>指定 Y 轴的终点</td><td>读/写</td></tr><tr><td>Enabled</td><td>bool</td><td>指定允许操作员控件是否已启用</td><td>读/写</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定直线的连接状态</td><td>读</td></tr><tr><td>LineColor</td><td>Color</td><td>指定直线的颜色</td><td>读/写</td></tr><tr><td>AlternateLineColor</td><td>Color</td><td>指定直线的替代颜色</td><td>读/写</td></tr><tr><td>DashType</td><td>HmiDashType</td><td>指定线型</td><td>读/写</td></tr><tr><td>EndType</td><td>HmiLineEndType</td><td>指定线端</td><td>读/写</td></tr><tr><td>StartType</td><td>HmiLineStartType</td><td>指定线起始</td><td>读/写</td></tr><tr><td>CapType</td><td>HmiCapType</td><td>指定封闭类型</td><td>读/写</td></tr><tr><td>LineWidth</td><td>byte</td><td>指定直线的宽度</td><td>读/写</td></tr><tr><td>Top</td><td>int</td><td>指定直线的 Y 轴位置</td><td>读/写</td></tr><tr><td>Left</td><td>int</td><td>指定直线的 X 轴位置</td><td>读/写</td></tr><tr><td>Width</td><td>uint</td><td>指定直线的宽度</td><td>读/写</td></tr><tr><td>Height</td><td>uint</td><td>指定线高</td><td>False</td></tr><tr><td>RotationAngle</td><td>short</td><td>指定直线旋转</td><td>读/写</td></tr><tr><td>RotationCenterX</td><td>float</td><td>指定直线的 X 枢轴</td><td>读/写</td></tr><tr><td>RotationCenterY</td><td>float</td><td>指定直线的 Y 枢轴</td><td>读/写</td></tr><tr><td>RotationCenterPlacement</td><td>HmiRotationCenterPlacement</td><td>指定直线的轴心点</td><td>读/写</td></tr><tr><td>Opacity</td><td>float</td><td>指定直线的不透明度直线的不透明度应在 0 到 1 之间</td><td>读/写</td></tr></table>
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>访问</td></tr><tr><td>Name</td><td>string</td><td>指定直线的名称名称字符的长度应在1-128之间</td><td>读/写</td></tr><tr><td>Visible</td><td>bool</td><td>指定直线的可见性</td><td>读/写</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定直线的选项卡索引</td><td>读/写</td></tr><tr><td>ToolTipText</td><td>MultilingualText</td><td>指定直线的工具提示</td><td>读/写</td></tr><tr><td>Authorization</td><td>string</td><td>指定直线的授权</td><td>读/写</td></tr><tr><td>EventHandlers</td><td>HmiLineEventHandlerComposition</td><td>指定直线的事件处理器</td><td>读</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点视觉效果是否已启用</td><td>读/写</td></tr></table>
要求
请参见“HMISoftware 说明 (页 748)”
• 可访问 HMI 软件对象
要访问直线画面项的属性，请修改以下代码：
```javascript
private void LineScreenItemsPropertiesAccess()
{
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiScreen hmiScreen = hmiSoftware.Screens.Find("Screen_1");
    HmiScreenItemBaseComposition screenitems = hmiScreen.ScreenItems;
    HmiLine hmiline = (HmiLine)screenitems.Find("Line_1");
    //Name
    var name = hmiline.Name;
    hmiline.Name = "Default Value";
    //AlternateLineColor
    var linecolor = hmiline.AlternateLineColor;
    hmiline.AlternateLineColorColor = Color.FromArgb(0xCC, 0xF0, 0x80, 0x80);
    //Height
    var height = hmiline.Height;
    hmiline.Height = 100;
    //ToolTipText
    var tooltip = hmiline.ToolTipText;
    var tooltiptext = hmiline.ToolTipText.Items[0].Text;
    hmiline.ToolTipText.Items[0].Text = "<body><p>TestforMultilinugualProperty</p></body>";
    //DashType
    var dashtype = hmiline.DashType;
    hmiline.DashType = HmiDashType.DashDotDot;
}
```
参见
ScreenItems.Create() (页 812)
访问折线属性 (RT Unified)
属性
折线画面项中支持以下属性：
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>访问</td></tr><tr><td>LineColor</td><td>Color</td><td>指定折线的线颜色</td><td>读/写</td></tr><tr><td>Enabled</td><td>bool</td><td>指定允许操作员控件是否已启用</td><td>读/写</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定折线的连接状态</td><td>读</td></tr></table>
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>访问</td></tr><tr><td>RotationCenterPlacement</td><td>HmiRotationCenterPlacement</td><td>指定折线的轴心点</td><td>读/写</td></tr><tr><td>AlternateLineColor</td><td>Color</td><td>指定折线的替代颜色</td><td>读</td></tr><tr><td>DashType</td><td>HmiDashType</td><td>指定折线的线型</td><td>读</td></tr><tr><td>EndType</td><td>HmiLineEndType</td><td>指定折线的线端类型</td><td>读</td></tr><tr><td>StartType</td><td>HmiLineStartType</td><td>指定折线的线起始</td><td>读</td></tr><tr><td>CapType</td><td>HmiCapType</td><td>指定折线的封闭类型</td><td>读</td></tr><tr><td>LineWidth</td><td>byte</td><td>指定折线的线宽</td><td>读</td></tr><tr><td>JoinType</td><td>HmiLineJoinType</td><td>指定折线中的连接类型</td><td>读</td></tr><tr><td>Top</td><td>int</td><td>指定折线的Y轴位置</td><td>读</td></tr><tr><td>Left</td><td>int</td><td>指定折线的X轴位置</td><td>读</td></tr><tr><td>Width</td><td>uint</td><td>指定折线的宽度</td><td>读</td></tr><tr><td>Height</td><td>uint</td><td>指定折线的高度</td><td>读</td></tr><tr><td>RotationAngle</td><td>short</td><td>指定折线旋转</td><td>读</td></tr><tr><td>RotationCenterX</td><td>float</td><td>指定折线的X轴心点</td><td>读</td></tr><tr><td>RotationCenterY</td><td>float</td><td>指定折线的Y轴心点</td><td>读</td></tr><tr><td>Opacity</td><td>float</td><td>指定折线的不透明度不透明度值应在0-1之间</td><td>读</td></tr><tr><td>Name</td><td>string</td><td>指定折线的名称名称字符的长度应在1-128字符之间</td><td>读</td></tr><tr><td>Visible</td><td>bool</td><td>指定是否启用可见</td><td>读/写</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定折线的选项卡索引</td><td>读/写</td></tr><tr><td>ToolTipText</td><td>MultilingualText</td><td>指定折线的工具提示文本</td><td>读/写</td></tr><tr><td>Authorization</td><td>string</td><td>指定折线的授权</td><td>读/写</td></tr><tr><td>EventHandlers</td><td>HmiPolylineEventHandlerComposition</td><td>指定折线的事件处理器</td><td>读</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点视觉效果是否已启用</td><td>读/写</td></tr></table>
要求
要访问折线画面项的属性，请修改以下代码：
```text
private void PolylineScreenItemsPropertiesAccess()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiScreen hmiScreen = hmiSoftware.Screens.Find("Screen_1");
HmiScreenItemBaseComposition screenitems = hmiScreen.ScreenItems;
HmiPolyline polyline = (HmiPolyline)screenitems.Find("Default Value123");
//Name
var name = polyline.Name;
polyline.Name = "Default Value123";
//AlternateLineColor
var linecolor = polyline.AlternateLineColor;
polyline.AlternateLineColor = Color.FromArgb(0xCC, 0xF0, 0x80, 0x80);
//Height
var height = polyline.Height;
polyline.Height = 100;
//ToolTipText
var tooltip = polyline.ToolTipText;
var tooltiptext = polyline.ToolTipText.Items[0].Text;
polyline.ToolTipText.Items[0].Text = "<body><p>TestforMultilingualProperty</p></body>";
//Joint Type
var dashtype = polyline.JoinType;
polyline.JoinType = HmiLineJoinType.Miter;
//Points
var points = polyline.Points;
var point = points[0];
var x = point.X;
point.X = 10;
var y = point.Y;
point.Y = 10;
var newPoint = points.Create(15, 100);
}
```
ScreenItems.Create() (页 812)

##### 访问多边形属性 (RT Unified)

多边形画面项中支持以下属性：
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>访问</td></tr><tr><td>BorderColor</td><td>Color</td><td>指定多边形的边框颜色</td><td>读/写</td></tr><tr><td>AlternateBorderColor</td><td>Color</td><td>指定多边形的替代边框颜色</td><td>读/写</td></tr><tr><td>BackColor</td><td>Color</td><td>指定多边形的背景色</td><td>读/写</td></tr><tr><td>AlternateBackColor</td><td>Color</td><td>指定多边形的替代背景色</td><td>读/写</td></tr><tr><td>Points</td><td>HmiPointComposition</td><td>指定多边形的点</td><td>读</td></tr><tr><td>BorderWidth</td><td>byte</td><td>指定多边形的边框宽度</td><td>读/写</td></tr><tr><td>BackFillPattern</td><td>HmiFillPattern</td><td>指定多边形的背景填充图案</td><td>读/写</td></tr><tr><td>FillLevel</td><td>byte</td><td>指定多边形的填充级别</td><td>读/写</td></tr><tr><td>FillDirection</td><td>HmiFillDirection</td><td>指定多边形的填充方向</td><td>读/写</td></tr><tr><td>Enabled</td><td>bool</td><td>指定允许操作控件是否已启用</td><td>读/写</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定多边形的连接状态</td><td>读</td></tr><tr><td>RotationCenterPlacement</td><td>HmiRotationCenterPlacement</td><td>指定多边形的轴心点</td><td>读/写</td></tr><tr><td>DashType</td><td>HmiDashType</td><td>指定多边形的线型</td><td>读/写</td></tr><tr><td>ShowFillLevel</td><td>bool</td><td>指定多边形的填充级别</td><td>读/写</td></tr><tr><td>JoinType</td><td>HmiLineJoinType</td><td>指定多边形中的连接类型</td><td>读/写</td></tr><tr><td>Top</td><td>int</td><td>指定多边形的Y轴位置</td><td>读/写</td></tr><tr><td>Left</td><td>int</td><td>指定多边形的X轴位置</td><td>读/写</td></tr><tr><td>Width</td><td>uint</td><td>指定多边形的宽度</td><td>读/写</td></tr><tr><td>Height</td><td>uint</td><td>指定多边形的高度</td><td>读/写</td></tr><tr><td>RotationAngle</td><td>short</td><td>指定多边形旋转</td><td>读/写</td></tr><tr><td>RotationCenterX</td><td>float</td><td>指定多边形的X轴心点</td><td>读/写</td></tr><tr><td>RotationCenterY</td><td>float</td><td>指定多边形的Y轴心点</td><td>读/写</td></tr><tr><td>Opacity</td><td>float</td><td>指定多边形的不透明度不透明度值应在0-1之间</td><td>读/写</td></tr></table>
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>访问</td></tr><tr><td>Name</td><td>string</td><td>指定多边形的名称名称字符的长度应在1-128字符之间</td><td>读/写</td></tr><tr><td>Visible</td><td>bool</td><td>指定是否启用可见</td><td>读/写</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定多边形的选项卡索引</td><td>读/写</td></tr><tr><td>ToolTipText</td><td>MultilingualText</td><td>指定多边形的工具提示文本</td><td>读/写</td></tr><tr><td>Authorization</td><td>string</td><td>指定多边形的授权</td><td>读/写</td></tr><tr><td>EventHandlers</td><td>HmiPolylgonEventHandlerComposition</td><td>指定多边形的事件处理器</td><td>读</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点视觉效果是否已启用</td><td>读/写</td></tr></table>
请参见“HMISoftware 说明 (页 748)”
• 可访问 HMI 软件对象
要求
要访问多边形画面项的属性，请修改以下代码：
```text
private void PolygonScreenItemsPropertiesAccess()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiScreen hmiScreen = hmiSoftware.Screens.Find("Screen_1");
HmiScreenItemBaseComposition screenitems = hmiScreen.ScreenItems;
HmiPolygon polygon = (HmiPolygon)screenitems.Find("Default Value563");
//Name
var name = polygon.Name;
polygon.Name = "Default Value563";
//AlternateBorderColor
var linecolor = polygon.AlternateBorderColor;
polygon.AlternateBorderColor = Color.FromArgb(0xCC, 0xF0, 0x80, 0x80);
//Height
var height = polygon.Height;
polygon.Height = 100;
//ToolTipText
var tooltip = polygon.ToolTipText;
var tooltiptext = polygon.ToolTipText.Items[0].Text;
polygon.ToolTipText.Items[0].Text = "<body><p>TestforMultilingualProperty</p></body>";
//BackFillPattern
var backfill = polygon.BackFillPattern;
polygon.BackFillPattern = HmiFillPattern.GradientBackwardDiagnol;
//Points
var points = polygon.Points;
var point = points[0];
var x = point.X;
point.X = 10;
var y = point.Y;
point.Y = 10;
var newPoint = points.Create(15, 100);
}
```
Screens.Create() (页 799)
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
访问矩形属性 (RT Unified)
属性
矩形画面项中支持以下属性：
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>访问</td></tr><tr><td>BorderColor</td><td>Color</td><td>指定矩形的边框颜色</td><td>读/写</td></tr><tr><td>AlternateBorderColor</td><td>Color</td><td>指定矩形的替代边框颜色</td><td>读/写</td></tr><tr><td>BackColor</td><td>Color</td><td>指定矩形的背景色</td><td>读/写</td></tr><tr><td>AlternateBackColor</td><td>Color</td><td>指定矩形的替代背景色</td><td>读/写</td></tr><tr><td>BorderWidth</td><td>byte</td><td>指定矩形的边框宽度</td><td>读/写</td></tr><tr><td>BackFillPattern</td><td>HmiFillPattern</td><td>指定矩形的背景填充图案</td><td>读/写</td></tr><tr><td>Enabled</td><td>bool</td><td>指定允许操作控件是否已启用</td><td>False</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定矩形的连接状态</td><td>True</td></tr><tr><td>RotationCenterPlacement</td><td>HmiRotationCenterPlacement</td><td>指定矩形的轴心点</td><td>False</td></tr><tr><td>Corners</td><td>HmiCornersPart</td><td>指定矩形的角</td><td>True</td></tr><tr><td>FillLevel</td><td>byte</td><td>指定矩形的填充级别</td><td>False</td></tr><tr><td>FillDirection</td><td>HmiFillDirection</td><td>指定矩形的填充方向</td><td>False</td></tr><tr><td>DashType</td><td>HmiDashType</td><td>指定矩形的线型</td><td>False</td></tr><tr><td>ShowFillLevel</td><td>bool</td><td>指定矩形的显示级别</td><td>False</td></tr><tr><td>Top</td><td>int</td><td>指定矩形的Y轴位置</td><td>False</td></tr><tr><td>Left</td><td>int</td><td>指定矩形的X轴位置</td><td>False</td></tr><tr><td>Width</td><td>uint</td><td>指定矩形的宽度</td><td>False</td></tr><tr><td>Height</td><td>uint</td><td>指定矩形的高度</td><td>False</td></tr><tr><td>RotationAngle</td><td>short</td><td>指定矩形的旋转角度</td><td>False</td></tr><tr><td>RotationCenterX</td><td>float</td><td>指定矩形的X轴心点</td><td>False</td></tr><tr><td>RotationCenterY</td><td>float</td><td>指定矩形的Y轴心点</td><td>False</td></tr><tr><td>Opacity</td><td>float</td><td>指定矩形的不透明度不透明度值应在0-1之间</td><td>False</td></tr><tr><td>Name</td><td>string</td><td>指定矩形的名称名称字符的长度应在1-128字符之间</td><td>False</td></tr></table>
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>访问</td></tr><tr><td>Visible</td><td>bool</td><td>指定是否启用可见</td><td>False</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定矩形的选项卡索引</td><td>False</td></tr><tr><td>ToolTipText</td><td>MultilingualText</td><td>指定矩形的工具提示文本</td><td>False</td></tr><tr><td>Authorization</td><td>string</td><td>指定矩形的授权</td><td>False</td></tr><tr><td>EventHandlers</td><td>HmiRectangleEventHandlerComposition</td><td>指定矩形的事件处理器</td><td>True</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点视觉效果是否已启用</td><td>False</td></tr></table>
要求
• 可访问 HMI 软件对象
请参见“HMISoftware 说明 (页 748)”
要访问矩形画面项的属性，请修改以下程序代码：
```cs
private void RectangleScreenItemsPropertiesAccess()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiScreen hmiScreen = hmiSoftware.Screens.Find("Screen_1");
HmiScreenItemBaseComposition screenitems = hmiScreen.ScreenItems;
HmiRectangle rectangle = screenitems.Create<HmiRectangle>("Default Value3587");
//Name
var name = rectangle.Name;
rectangle.Name = "Default Value57";
//BorderColor
var bordercolor = rectangle calor;
rectangle.BorderColor = Color.FromArgb(0xCC, 0xF0, 0x80, 0x80);
//BorderWidth
var borderwidth = rectangle.BorderWidth;
rectangle.BorderWidth = 10;
//ToolTipText
var tooltip = rectangle.ToolTipText;
var tooltiptext = rectangle.ToolTipText.Items[0].Text;
rectangle.ToolTipText.Items[0].Text = "<body><p>TestforMultilingualProperty</p></body>";
//Corners
var corner = rectangle.Corners;
var bottomleftradius = corner.BottomLeftRadius;
corner.BottomLeftRadius = 50;
var bottomrightradius = corner.BottomRightRadius;
corner.BottomRightRadius = 30;
var topleftradius = corner.TopLeftRadius;
corner.TopLeftRadius = 50;
var toprightradius = corner.TopRightRadius;
corner.TopRightRadius = 30;
}
```
参见
ScreenItems.Create() (页 812)

##### 访问文本框属性 (RT Unified)

文本框画面项中支持以下属性：
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>ReadOnly</td><td>bool</td><td>指定文本框的只读访问</td><td>读/写</td></tr><tr><td>TextWrapping</td><td>HmiTextWrapping</td><td>指定文本框的文本绕排</td><td>读/写</td></tr><tr><td>VerticalTextAlignment</td><td>HmiVerticalAlignment</td><td>指定文本框的垂直文本对齐</td><td>读/写</td></tr><tr><td>HorizontalTextAlignment</td><td>HmiHorizontalAlignment</td><td>指定文本框的水平文本对齐</td><td>读/写</td></tr><tr><td>TextTrimming</td><td>HmiTextTrimming</td><td>指定文本框的文本调整</td><td>读/写</td></tr><tr><td>ForeColor</td><td>Color</td><td>指定文本框的前景色</td><td>读/写</td></tr><tr><td>BorderColor</td><td>Color</td><td>指定文本框的边框颜色</td><td>读/写</td></tr><tr><td>AlternateBorderColor</td><td>Color</td><td>指定文本框的替代边框颜色</td><td>读/写</td></tr><tr><td>Authorization</td><td>string</td><td>指定文本框的授权</td><td>读/写</td></tr><tr><td>BackColor</td><td>Color</td><td>指定文本框的背景色</td><td>读/写</td></tr><tr><td>BorderWidth</td><td>byte</td><td>指定文本框的边框宽度</td><td>读/写</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定文本框的连接状态</td><td>读</td></tr><tr><td>Enabled</td><td>bool</td><td>指定允许操作控件是否已启用</td><td>读/写</td></tr><tr><td>Font</td><td>HmiFontPart</td><td>指定文本框的字体</td><td>读/写</td></tr><tr><td>Height</td><td>uint</td><td>指定文本框的高度</td><td>读/写</td></tr><tr><td>Top</td><td>int</td><td>指定文本框的X轴位置</td><td>读/写</td></tr><tr><td>Left</td><td>int</td><td>指定文本框的Y轴位置</td><td>读/写</td></tr><tr><td>Name</td><td>string</td><td>指定文本框的名称</td><td>读/写</td></tr><tr><td>RotationAngle</td><td>short</td><td>指定文本框的连接状态</td><td>读/写</td></tr><tr><td>VisualizeQuality</td><td>bool</td><td>指定允许操作控件是否已启用</td><td>读/写</td></tr><tr><td>AlternateBackColor</td><td>Color</td><td>指定文本框的替代背景色</td><td>读/写</td></tr><tr><td>RotationCenterX</td><td>float</td><td>指定文本框的X轴心点</td><td>读/写</td></tr><tr><td>RotationCenterY</td><td>float</td><td>指定文本框的Y轴心点</td><td>读/写</td></tr></table>
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>Opacity</td><td>float</td><td>指定文本框的不透明度不透明度值应在0-1之间</td><td>读/写</td></tr><tr><td>RotationCenterPlacement</td><td>HmiRotationCenterPlacement</td><td>指定文本框的旋转角度</td><td>读/写</td></tr><tr><td>Visible</td><td>bool</td><td>指定文本框的可见性</td><td>读/写</td></tr><tr><td>Width</td><td>uint</td><td>指定文本框的宽度</td><td>读/写</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定文本框的选项卡索引</td><td>读/写</td></tr><tr><td>ToolTipText</td><td>string</td><td>指定文本框的工具提示文本</td><td>读/写</td></tr><tr><td>EventHandlers</td><td>HmiTextBoxEventHandlerComposition</td><td>指定文本框的事件处理</td><td>读</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点视觉效果是否已启用</td><td>读/写</td></tr><tr><td>Text</td><td>MultilingualText</td><td>指定文本框的文本</td><td>读/写</td></tr><tr><td>Padding</td><td>HmiPaddingPart</td><td>指定文本框的填充</td><td>读</td></tr></table>
请参见“HMISoftware 说明 (页 748)”
要求
• 可访问 HMI 软件对象
要访问文本框的属性，请修改以下程序代码：
```text
private void TextboxPropertiesAccess()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiScreen hmiScreen = hmiSoftware.Screens.Find("Screen_1");
HmiScreenItemBaseComposition screenitems = hmiScreen.ScreenItems;
HmiTextBox textbox = screenitems.Create<HmiTextBox>("Default Value334554");
// To access basic property of textbox
//Name
var name = textbox.Name;
texttbox.Name = "Default Value";
//BorderColor
var bordercolor = textbox calor;
textbox.BorderColor = Color.FromArgb(0xCC, 0xF0, 0x80, 0x80);
//BorderWidth
var borderwidth = textbox.BorderWidth;
textbox.BorderWidth = 10;
// To access multilingualproperty
//ToolTipText
var tooltip = textbox.ToolTipText;
var tooliptext = textbox.ToolTipText.Items[0].Text;
textbox.ToolTipText.Items[0].Text = "<body><p>TestforMultilingualProperty</p></body>";
//To access other typical property of textbox
//Font
var font = textbox.Font;
var italic = font.Italic;
font.Italic = false;
var fontname = font.FontName;
font.FontName = HmiFontName.SimSun;
var size = font.Size;
font.Size = 10.2f;
var stike = font.StrikeOut;
font.StrikeOut = true;
var.underline = font.Underline;
font.Underline = false;
font.Bold = true;
}
```
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
元素 (RT Unified)
访问进度条属性 (RT Unified)
属性
进度条画面项中支持以下属性：
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>访问</td></tr><tr><td>AlternateBackColor</td><td>Color</td><td>指定进度条的替代背景色</td><td>读/写</td></tr><tr><td>AlternateBorderColor</td><td>Color</td><td>指定进度条的替代边框颜色</td><td>读/写</td></tr><tr><td>Authorization</td><td>string</td><td>指定进度条的授权</td><td>读</td></tr><tr><td>BackColor</td><td>Color</td><td>指定进度条的背景色</td><td>读/写</td></tr><tr><td>BorderColor</td><td>Color</td><td>指定进度条的边框颜色</td><td>读/写</td></tr><tr><td>BarMode</td><td>HmiBarMode</td><td></td><td>读/写</td></tr><tr><td>BorderWidth</td><td>byte</td><td>指定进度条的边框宽度</td><td>读/写</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定进度条的连接状态</td><td>读</td></tr><tr><td>Enabled</td><td>bool</td><td>指定允许操作控件是否已启用</td><td>读/写</td></tr><tr><td>Font</td><td>HmiFontPart</td><td>指定进度条的字体类型</td><td>读/写</td></tr><tr><td>Label</td><td>HmiTextPart</td><td>指定进度条的标签</td><td>读/写</td></tr><tr><td>Height</td><td>uint</td><td>指定进度条的高度</td><td>读/写</td></tr><tr><td>StraightScale</td><td>HmiStraightScalePart</td><td>指定进度条的线性刻度</td><td>读/写</td></tr><tr><td>Top</td><td>int</td><td>指定进度条的X轴位置</td><td>读/写</td></tr><tr><td>Left</td><td>int</td><td>指定进度条的Y轴位置</td><td>读/写</td></tr><tr><td>Name</td><td>string</td><td>指定进度条的名称名称字符的长度应在1-128字符之间</td><td>读/写</td></tr><tr><td>NormalRangeColor</td><td>Color</td><td>指定进度条的正常范围颜色</td><td>读/写</td></tr><tr><td>OriginValue</td><td>double</td><td>指定进度条的原始值</td><td>读/写</td></tr><tr><td>OutputFormat</td><td>string</td><td>指定进度条的输出格式输出格式值应在1-128之间</td><td>读/写</td></tr><tr><td>PeakIndicators</td><td>HmiPeakIndicator</td><td>指定进度条的峰值指示器</td><td>读/写</td></tr><tr><td>Process Value</td><td>string</td><td>指定进度条的过程值</td><td>读/写</td></tr></table>
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>访问</td></tr><tr><td>ProcessValueIndicatorBackColor</td><td>Color</td><td>指定进度条的背景色过程值指示器</td><td>读/写</td></tr><tr><td>ProcessValueIndicatorForeColor</td><td>Color</td><td>指定进度条的前景色过程值指示器</td><td>读/写</td></tr><tr><td>ProcessValueIndicatorMode</td><td>HmiProcessIndicator Mode</td><td>指定进度条的过程值指示器模式</td><td>读/写</td></tr><tr><td>RelativeToOrigin</td><td>bool</td><td>指定进度条原始值百分比计算</td><td>读/写</td></tr><tr><td>RotationAngle</td><td>short</td><td>指定进度条的旋转角度</td><td>读/写</td></tr><tr><td>VisualizeQuality</td><td>bool</td><td>指定进度条的连接质量</td><td>读/写</td></tr><tr><td>RotationCenterX</td><td>float</td><td>指定进度条的X轴心点</td><td>读/写</td></tr><tr><td>RotationCenterY</td><td>float</td><td>指定进度条的Y轴心点</td><td>读/写</td></tr><tr><td>Opacity</td><td>float</td><td>指定进度条的不透明度不透明度值应在0-1之间</td><td>读/写</td></tr><tr><td>RotationCenterPlacement</td><td>HmiRotationCenterPlacement</td><td>指定进度条的轴心</td><td>读/写</td></tr><tr><td>ScaleBackColor</td><td>uint16</td><td>指定进度条的刻度背景色</td><td>读/写</td></tr><tr><td>ScaleForeColor</td><td>Color</td><td>指定进度条的刻度前景色</td><td>读/写</td></tr><tr><td>ShowTrendIndicator</td><td>bool</td><td>指定进度条的显示趋势指示器</td><td>读/写</td></tr><tr><td>Visible</td><td>bool</td><td>指定进度条的可见性</td><td>读/写</td></tr><tr><td>Width</td><td>uint</td><td>指定进度条的宽度</td><td>读/写</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定进度条的选项卡索引</td><td>读/写</td></tr><tr><td>TrendIndicateColor</td><td>Color</td><td>指定进度条的趋势指示器颜色</td><td>读/写</td></tr><tr><td>ToolTipText</td><td>MultilingualText</td><td>指定进度条的工具提示文本</td><td>读/写</td></tr><tr><td>EventHandlers</td><td>HmiBarEventHandlerComposition</td><td>指定进度条的事件处理器</td><td>读/写</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点视觉效果是否已启用</td><td>读/写</td></tr><tr><td>Title</td><td>HmiTextPart</td><td>指定进度条的标题</td><td>读</td></tr></table>
• 可访问 HMI 软件对象
请参见“HMISoftware 说明 (页 748)”
要访问进度条画面项的属性，请修改以下程序代码：
```text
private void BarScreenItemsPropertiesAccess()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiScreen hmiScreen = hmiSoftware.Screens.Find("Screen_1");
HmiScreenItemBaseComposition screenitems = hmiScreen.ScreenItems;
HmiBar bar = screenitems.Create<HmiBar>("Default Value334554");
//Name
var name = bar.Name;
bar.Name = "Default Value";
//RotationCenterPlacement
var rotation = bar.RotationCenterPlacement;
bar.RotationCenterPlacement = HmiRotationCenterPlacement.AbsoluteToContainer;
//Width
var width = bar.Width;
bar.Width = 100;
//ToolTipText
var tooltip = bar.ToolTipText;
var tooltiptext = bar.ToolTipText.Items[0].Text;
bar.ToolTipText.Items[0].Text = "<body><p>TestforMultilingualProperty</p></body>";
//Font
var title = bar.Title;
title.Visible = false;
title.ForeColor = Color.Black;
var font = title.Font;
var italic = font.Italic;
font.Italic = false;
var fontname = font.Name;
font.Name = HmiFontName.SimSun;
var size = font.Size;
font.Size = 10.2f;
var stike = font.StrikeOut;
font.StrikeOut = true;
var underline = font.Underline;
font.Underline = false;
font.Weight = HmiFontWeight.Bold;
}
```
Openness：用于工程组态工作流自动化的 API
访问按钮属性 (RT Unified)
按钮画面项中支持以下属性：
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>AlternateBackgroundColor</td><td>Color</td><td>指定按钮的替代背景色</td><td>读/写</td></tr><tr><td>AlternateBorderColor</td><td>Color</td><td>指定按钮的替代边框颜色</td><td>读/写</td></tr><tr><td>BackgroundColor</td><td>Color</td><td>指定按钮的背景色</td><td>读/写</td></tr><tr><td>BorderColor</td><td>Color</td><td>指定按钮的边框颜色</td><td>读/写</td></tr><tr><td>BorderWidth</td><td>byte</td><td>指定按钮的边框宽度</td><td>读/写</td></tr><tr><td>Contents</td><td>HmiContentPart</td><td>指定按钮的内容</td><td>读/写</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定按钮的连接状态</td><td>读</td></tr><tr><td>Enabled</td><td>bool</td><td>指定允许操作控件是否已启用</td><td>读/写</td></tr><tr><td>Font</td><td>HmiFontPart</td><td>指定按钮的字体</td><td>读/写</td></tr><tr><td>ForegroundColor</td><td>Color</td><td>指定按钮的前景色</td><td>读/写</td></tr><tr><td>Graphic</td><td>string</td><td>指定按钮的图形图形值应在1-128之间</td><td>读/写</td></tr><tr><td>Height</td><td>uint</td><td>指定按钮的高度</td><td>读/写</td></tr><tr><td>Top</td><td>int</td><td>指定按钮的Y轴位置</td><td>读/写</td></tr><tr><td>Left</td><td>int</td><td>指定按钮的X轴位置</td><td>读/写</td></tr><tr><td>Rotation</td><td>short</td><td>指定按钮的旋转</td><td>读/写</td></tr><tr><td>VisualizeQuality</td><td>bool</td><td>指定按钮的可视化质量</td><td>读/写</td></tr><tr><td>RotationCenterX</td><td>float</td><td>指定按钮的X轴心点</td><td>读/写</td></tr><tr><td>RotationCenterY</td><td>float</td><td>指定按钮的Y轴心点</td><td>读/写</td></tr><tr><td>Style Item Appearance</td><td>HmiStyleItemAppearance</td><td>指定按钮的样式</td><td>读/写</td></tr><tr><td>Opacity</td><td>float</td><td>指定按钮的不透明度不透明度值应在0-1之间</td><td>读/写</td></tr><tr><td>Name</td><td>string</td><td>指定按钮的名称名称字符的长度应在1-128字符之间</td><td>读/写</td></tr></table>
系统手册, 11/2023
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>Padding</td><td>HmiPaddingPart</td><td>指定按钮的填充</td><td>读/写</td></tr><tr><td>RotationCenterPlacement</td><td>HmiRotationCenterPlacement</td><td>指定按钮的轴心</td><td>读/写</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定按钮的选项卡索引</td><td>读/写</td></tr><tr><td>Text</td><td>MultiLingualText</td><td>指定按钮的文本</td><td>读</td></tr><tr><td>ToolTipText</td><td>MultilingualText</td><td>指定按钮的工具提示文本</td><td>读</td></tr><tr><td>Visible</td><td>bool</td><td>指定按钮的可见性</td><td>读/写</td></tr><tr><td>Width</td><td>uint</td><td>指定按钮的宽度</td><td>读/写</td></tr><tr><td>EventHandlers</td><td>buttonEventHandlerComposition</td><td>指定按钮的事件处理器</td><td>读</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点视觉效果是否已启用</td><td>读/写</td></tr><tr><td>AlternateGraphic</td><td>string</td><td>指定按下按钮时的图形替代图形值应在1-128之间</td><td>读/写</td></tr><tr><td>AlternateText</td><td>MultiLingualText</td><td>指定按下按钮时的文本</td><td>False</td></tr></table>
请参见“HMISoftware 说明 (页 748)”
要求
• 可访问 HMI 软件对象
要访问按钮画面项的属性，请修改以下程序代码：
```cs
private void ButtonScreenItemsPropertiesAccess()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiScreen hmiScreen = hmiSoftware.Screens.Find("Screen_1");
HmiScreenItemBaseComposition screenitems = hmiScreen.ScreenItems;
HmiButton button = screenitems.Create<HmiButton>("Default Value354");
//Name
var name = button.Name;
button.Name = "Default Value";
//AlternateBackColor
var altbackcolor = button.AlternateBackColor;
button.AlternateBackColor = Color.Beige;
//Height
var height = button.Height;
button.Height = 100;
//ToolTipText
string culture = "en-US";
Language lang = Tiaproject.LanguageSettings.Languages.Find(new CultureInfo(culture));
MultilingualText mltprop = button.ToolTipText;
MultilingualTextItemComposition textItemComp = mltprop.Items;
MultilingualTextItem mlttextitem = textItemComp.Find(lang);
mlttextitem.Text = <body><p>"TestforMultilingualProperty"</p></body>;
//Padding
var padding = button.padding;
var bottom = padding.Bottom;
padding.Bottom = 50;
padding.Left = 60;
padding.Right = 70;
padding.Top = 50;
}
```
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
访问复选框属性 (RT Unified)
属性
复选框画面项中支持以下属性：
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>访问</td></tr><tr><td>AlternateBackgroundColor</td><td>Color</td><td>指定复选框的替代背景色</td><td>读/写</td></tr><tr><td>AlternateBorderColor</td><td>Color</td><td>指定复选框的替代边框颜色</td><td>读/写</td></tr><tr><td>Authorization</td><td>string</td><td>指定复选框的授权</td><td>读/写</td></tr><tr><td>BackgroundColor</td><td>Color</td><td>指定复选框的背景色</td><td>读/写</td></tr><tr><td>BorderColor</td><td>Color</td><td>指定复选框的边框颜色</td><td>读</td></tr><tr><td>BorderWidth</td><td>byte</td><td>指定复选框的边框宽度</td><td>读/写</td></tr><tr><td>Content</td><td>HmiContentPart</td><td>指定复选框的内容</td><td>读/写</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定复选框的连接状态</td><td>读/写</td></tr><tr><td>Enabled</td><td>bool</td><td>指定允许操作控件是否已启用</td><td>读/写</td></tr><tr><td>Font</td><td>HmiFontPart</td><td>指定复选框的字体</td><td>读</td></tr><tr><td>ForegroundColor</td><td>Color</td><td>指定复选框的前景色</td><td>读/写</td></tr><tr><td>Height</td><td>uint</td><td>指定复选框的高度</td><td>读/写</td></tr><tr><td>Top</td><td>int</td><td>指定复选框的Y轴位置</td><td>读/写</td></tr><tr><td>Left</td><td>int</td><td>指定复选框的X轴位置</td><td>读/写</td></tr><tr><td>Name</td><td>string</td><td>指定复选框的名称名称字符的长度应在1-128字符之间</td><td>读/写</td></tr><tr><td>Rotation</td><td>short</td><td>指定复选框的旋转</td><td>读/写</td></tr><tr><td>VisualizeQuality</td><td>bool</td><td>指定复选框的连接质量</td><td>读/写</td></tr><tr><td>RotationCenterX</td><td>float</td><td>指定复选框的X轴心点</td><td>读/写</td></tr><tr><td>RotationCenterY</td><td>float</td><td>指定复选框的Y轴心点</td><td>读/写</td></tr><tr><td>Opacity</td><td>float</td><td>指定复选框的不透明度不透明度值应在0-1之间</td><td>读/写</td></tr><tr><td>Process value</td><td>string</td><td>指定复选框的过程值</td><td>读/写</td></tr></table>
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>访问</td></tr><tr><td>RotationCenterPlacement</td><td>HmiRotationCenterPlacement</td><td>指定复选框的轴心</td><td>读/写</td></tr><tr><td>SelectionItemHeight</td><td>uint16</td><td>指定复选框的已选高度</td><td>读/写</td></tr><tr><td>SelectionItems</td><td>HmiSelectionItemPartComposition</td><td>指定复选框的已选项</td><td>读</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定复选框的选项卡索引</td><td>读/写</td></tr><tr><td>ToolTipText</td><td>MultilingualText</td><td>指定复选框的工具提示文本</td><td>读</td></tr><tr><td>Visible</td><td>bool</td><td>指定复选框的可见性</td><td>读/写</td></tr><tr><td>Width</td><td>uint</td><td>指定复选框的宽度</td><td>读/写</td></tr><tr><td>EventHandlers</td><td>HmiCheckBoxGroupEventHandler Composition</td><td>指定复选框的事件处理器</td><td>读</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点视觉效果是否已启用</td><td>读/写</td></tr><tr><td>Padding</td><td>HmiPaddingPart</td><td>指定复选框的填充</td><td>读/写</td></tr><tr><td>SelectionPosition</td><td>HmiHorizontalAlignment</td><td>指定复选框的选择位置</td><td>读/写</td></tr></table>
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要访问复选框画面项的属性，请修改以下程序代码：
```cs
private void CheckboxScreenItemsPropertiesAccess()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiScreen hmiScreen = hmiSoftware.Screens.Find("Screen_1");
HmiScreenItemBaseComposition screenitems = hmiScreen.ScreenItems;
HmiCheckbox chkbox = screenitems.Create<HmiCheckbox>("Default Value1354");
//Name
var name = chkbox.Name;
chkbox.Name = "DefaultName";
//AlternateBackColor
var altbackcolor = chkbox.AlternateBackColor;
chkbox.AlternateBackColor = Color.Beige;
//Height
var height = chkbox.Height;
chkbox.Height = 100;
//ToolTipText
var tooltip = chkbox.ToolTipText;
var tooltiptext = chkbox.ToolTipText.Items[0].Text;
chkbox.ToolTipText.Items[0].Text = "TestforMultilingualProperty";
//Font
var font = chkbox.Font;
var italic = font.Italic;
font.Italic = false;
var fontname = font.Name;
font.Name = HmiFontName.SimSun;
var size = font.Size;
font.Size = 10.2f;
var stike = font.StrikeOut;
font.StrikeOut = true;
var underline = font.Underline;
font.Underline = false;
font.Weight = HmiFontWeight.Bold;
}
```

##### 访问时钟属性 (RT Unified)

时钟画面项中支持以下属性：
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>AlternativeBackgroundColor</td><td>Color</td><td>指定时钟的替代背景色</td><td>读/写</td></tr><tr><td>AlternativeBorderColor</td><td>Color</td><td>指定时钟的替代边框颜色</td><td>读/写</td></tr><tr><td>BorderColor</td><td>Color</td><td>指定时钟的边框颜色</td><td>读/写</td></tr><tr><td>Authorization</td><td>string</td><td>指定时钟的授权</td><td>读</td></tr><tr><td>BackgroundColor</td><td>Color</td><td>指定时钟的背景色</td><td>读/写</td></tr><tr><td>BorderWidth</td><td>byte</td><td>指定时钟的边框宽度</td><td>读/写</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定时钟的连接状态</td><td>True</td></tr><tr><td>DialBackColor</td><td>Color</td><td>指定时钟的刻度盘背景色</td><td>False</td></tr><tr><td>DialLabelColor</td><td>Color</td><td>指定时钟的刻度盘标签颜色</td><td>False</td></tr><tr><td>DialMode</td><td>HmiScaleMode</td><td>指定时钟的刻度盘模式</td><td>False</td></tr><tr><td>DialTickColor</td><td>Color</td><td>指定时钟的刻度盘刻点颜色</td><td>False</td></tr><tr><td>Enabled</td><td>bool</td><td>指定允许操作控件是否已启用</td><td>False</td></tr><tr><td>Height</td><td>uint</td><td>指定时钟的高度</td><td>False</td></tr><tr><td>Top</td><td>int</td><td>指定时钟的Y轴位置</td><td>False</td></tr><tr><td>Left</td><td>int</td><td>指定时钟的X轴位置</td><td>False</td></tr><tr><td>Name</td><td>string</td><td>指定时钟的名称</td><td>False</td></tr><tr><td>VisualizeQuality</td><td>bool</td><td>指定时钟的视觉质量</td><td>False</td></tr><tr><td>RotationCenterX</td><td>float</td><td>指定时钟的X轴心点</td><td>False</td></tr><tr><td>RotationCenterY</td><td>float</td><td>指定时钟的Y轴心点</td><td>False</td></tr><tr><td>ShowHours</td><td>bool</td><td>指定显示小时数是否已启用</td><td>False</td></tr><tr><td>ShowMinutes</td><td>bool</td><td>指定显示分钟数是否已启用</td><td>False</td></tr><tr><td>ShowSeconds</td><td>bool</td><td>指定显示秒数是否已启用</td><td>False</td></tr><tr><td>Opacity</td><td>float</td><td>指定时钟的不透明度不透明度值应在0-1之间</td><td>False</td></tr></table>
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>TimeSource</td><td>string</td><td>指定时钟的时间源</td><td>读/写</td></tr><tr><td>Rotation</td><td>short</td><td>指定时钟的旋转角度</td><td>读/写</td></tr><tr><td>RotationCenterPlacement</td><td>HmiRotationCenterPlacement</td><td>指定时钟的轴心</td><td>读/写</td></tr><tr><td>Visibility</td><td>bool</td><td>指定时钟的可见性</td><td>读/写</td></tr><tr><td>Width</td><td>uint</td><td>指定时钟的宽度</td><td>读/写</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定时钟的选项卡索引</td><td>读/写</td></tr><tr><td>Title</td><td>HmiTextPart</td><td>指定时钟的标题</td><td>读</td></tr><tr><td>ToolTipText</td><td>MultiLingualText</td><td>指定时钟的工具提示文本</td><td>读/写</td></tr><tr><td>EventHandlers</td><td>HmiClockEventHandlerComposition</td><td>指定时钟的事件处理</td><td>读</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点视觉效果是否已启用</td><td>读/写</td></tr><tr><td>DialLabelFont</td><td>HmiFontPart</td><td>指定时钟的刻度盘标签字体</td><td>读</td></tr></table>
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要求
要访问时钟的属性，请修改以下程序代码：
```text
private void ClockPropertiesAccess()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiScreen hmiScreen = hmiSoftware.Screens.Find("Screen_1");
HmiScreenItemBaseComposition screenitems = hmiScreen.ScreenItems;
HmiClock clock = screenitems.Create<HmiClock>("Default Value334554");
// To access basic properties of clock
//Name
var name = clock.Name;
clock.Name = "Default Value";
//AlternateBackColor
var altbackcolor = clock.AlternateBackColor;
clock.AlternateBackColor = Color.Beige;
//Height
var height = clock.Height;
clock.Height = 100;
// To access multilingual property of clock
//ToolTipText
var tooltip = clock.ToolTipText;
var tooltiptext = clock.ToolTipText.Items[0].Text;
clock.ToolTipText.Items[0].Text = <body><p>"TestforMultilingualProperty"</p></body>;
// To access other typical properties
//DialLabelFont
var dialfont = clock.DialLabelFont;
dialfont.Italic = false;
var fontname = dialfont.FontName;
dialfont.FontName = HmiFontName.SimSun;
var size = dialfont.Size;
dialfont.Size = 10.2f;
var stike = dialfont.StrikeOut;
dialfont.StrikeOut = true;
var underline = dialfont.Underline;
dialfont.Underline = false;
dialfont.Bold = true;
//ShowHours
var showhour = clock.ShowHours;
clock.ShowHours = false;
}
```
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
访问量表属性 (RT Unified)
属性
量表画面项中支持以下属性：
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>AlternateBackColor</td><td>Color</td><td>指定量表的替代背景色</td><td>读/写</td></tr><tr><td>AlternateBorderColor</td><td>Color</td><td>指定量表的替代边框颜色</td><td>读/写</td></tr><tr><td>Authorization</td><td>string</td><td>指定量表的授权</td><td>读</td></tr><tr><td>BackgroundColor</td><td>Color</td><td>指定量表的背景色</td><td>读/写</td></tr><tr><td>BorderColor</td><td>Color</td><td>指定量表的边框颜色</td><td>读/写</td></tr><tr><td>BorderWidth</td><td>byte</td><td>指定量表的边框宽度</td><td>读/写</td></tr><tr><td>RelativeToOrigin</td><td>bool</td><td>指定是否显示量表的相对原始值</td><td>读/写</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定量表的连接状态</td><td>读</td></tr><tr><td>Enabled</td><td>bool</td><td>指定允许操作控件是否已启用</td><td>读/写</td></tr><tr><td>Title</td><td>HmiTextPart</td><td>指定量表的标题</td><td>读</td></tr><tr><td>Font</td><td>HmiFontPart</td><td>指定量表的字体类型</td><td>读/写</td></tr><tr><td>Label</td><td>HmiTextPart</td><td>指定量表的标签</td><td>读</td></tr><tr><td>Height</td><td>uint</td><td>指定量表的高度</td><td>读/写</td></tr><tr><td>Top</td><td>int</td><td>指定量表的X轴位置</td><td>读/写</td></tr><tr><td>Left</td><td>int</td><td>指定量表的Y轴位置</td><td>读/写</td></tr><tr><td>Name</td><td>string</td><td>指定量表的名称名称字符的长度应在1-128字符之间</td><td>读/写</td></tr><tr><td>NormalRangeColor</td><td>Color</td><td>指定量表的正常范围颜色</td><td>读/写</td></tr><tr><td>OriginValue</td><td>double</td><td>指定量表的原始值</td><td>读/写</td></tr><tr><td>OutputFormat</td><td>string</td><td>指定量表的输出格式输出格式值应在1-128之间</td><td>读/写</td></tr><tr><td>PeakIndicators</td><td>HmiPeakIndicator</td><td>指定量表的峰值指示器</td><td>读/写</td></tr><tr><td>ProcessValue</td><td>string</td><td>指定量表的过程值</td><td>读/写</td></tr></table>
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>ProcessValueIndicatorBackColor</td><td>Color</td><td>指定过程值指示器的背景色</td><td>读/写</td></tr><tr><td>ProcessValueIndicatorForeColor</td><td>Color</td><td>指定过程值指示器的前景色</td><td>读/写</td></tr><tr><td>ProcessValueIndicatorMode</td><td>HmiProcessIndicator Mode</td><td>指定过程值指示器的模式值</td><td>读/写</td></tr><tr><td>Rotation</td><td>short</td><td>指定量表的旋转角度</td><td>读/写</td></tr><tr><td>VisualizeQuality</td><td>bool</td><td>指定量表的连接质量</td><td>读/写</td></tr><tr><td>RotationCenterX</td><td>float</td><td>指定量表的X轴心点</td><td>读/写</td></tr><tr><td>RotationCenterY</td><td>float</td><td>指定量表的Y轴心点</td><td>读/写</td></tr><tr><td>Opacity</td><td>float</td><td>指定量表的不透明度不透明度值应在0-1之间</td><td>读/写</td></tr><tr><td>RotationCenterPlacement</td><td>HmiRotationCenter Placement</td><td>指定量表的轴心</td><td>读/写</td></tr><tr><td>ScaleBackground Color</td><td>Color</td><td>指定量表的刻度背景色</td><td>读/写</td></tr><tr><td>ScaleForeground Color</td><td>Color</td><td>指定量表的刻度前景色</td><td>读/写</td></tr><tr><td>TrendIndicatorColor</td><td>Color</td><td>指定量表的显示趋势指示器</td><td>读/写</td></tr><tr><td>Visible</td><td>bool</td><td>指定量表的可见性</td><td>读/写</td></tr><tr><td>Width</td><td>uint</td><td>指定量表的宽度</td><td>读/写</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定量表的选项卡索引</td><td>读/写</td></tr><tr><td>ShowTrendIndicator</td><td>bool</td><td>指定是否显示量表的趋势指示器</td><td>读/写</td></tr><tr><td>ToolTipText</td><td>string</td><td>指定量表的工具提示文本</td><td>读/写</td></tr><tr><td>EventHandlers</td><td>HmiGaugeEventHandlerComposition</td><td>指定量表的事件处理器</td><td>读</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点视觉效果是否已启用</td><td>读/写</td></tr><tr><td>CurvedScale</td><td>HmiCurvedScalePart</td><td>指定量表的刻度</td><td>读</td></tr></table>
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要访问量表的属性，请修改以下程序代码：
```text
private void GaugeScreenItemsPropertiesAccess()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiScreen hmiScreen = hmiSoftware.Screens.Find("Screen_1");
HmiScreenItemBaseComposition screenitems = hmiScreen.ScreenItems;
HmiGauge gauge = screenitems.Create<HmiGauge>("Default Value334554");
//Name
var name = gauge.Name;
gauge.Name = "Default Value";
//RotationalCenterPlacement
var rotation = gauge.RotationCenterPlacement;
gauge.RotationCenterPlacement = HmiRotationCenterPlacement.AbsoluteToContainer;
//Width
var width = gauge.Width;
gauge.Width = 100;
//ToolTipText
var tooltip = gauge.ToolTipText;
var tooltiptext = gauge.ToolTipText.Items[0].Text;
gauge.ToolTipText.Items[0].Text = "<body><p>TestforMultilingualProperty</p></body>";
//Font
var title = gauge.Title;
title.Text.items[0].Text = "<body><p>teststing</p></body>";
title.Visible = false;
title.ForeColor = Color.Black;
var font = title.Font;
var italic = font.Italic;
font.Italic = false;
var fontname = font.Name;
font.Name = HmiFontName.SimSun;
var size = font.Size;
font.Size = 10.2f;
var stike = font.StrikeOut;
font.StrikeOut = true;
var underline = font.Underline;
font.Underline = false;
font.Weight = HmiFontWeight.Bold;
}
```

##### 访问 IO 字段属性 (RT Unified)

属性
IO 字段属性画面项中支持以下属性：
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>访问</td></tr><tr><td>AlternateBackColor</td><td>Color</td><td>指定 IO 字段的替代背景色</td><td>读/写</td></tr><tr><td>Enabled</td><td>Bool</td><td>指定允许操作控件是否已启用</td><td>读/写</td></tr><tr><td>AlternateBorderColor</td><td>Color</td><td>指定 IO 字段的替代边框颜色</td><td>读/写</td></tr><tr><td>Authorization</td><td>String</td><td>指定 IO 字段的授权</td><td>读</td></tr><tr><td>BackColor</td><td>Color</td><td>指定 IO 字段的背景色</td><td>读/写</td></tr><tr><td>BorderColor</td><td>Color</td><td>指定 IO 字段的边框颜色</td><td>读/写</td></tr><tr><td>BorderWidth</td><td>byte</td><td>指定 IO 字段的边框宽度</td><td>读/写</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定 IO 字段的连接状态</td><td>读</td></tr><tr><td>Font</td><td>HmiFontPart</td><td>指定 IO 字段的字体</td><td>读/写</td></tr><tr><td>ForegroundColor</td><td>Color</td><td>指定 IO 字段的前景色</td><td>读/写</td></tr><tr><td>Height</td><td>uint</td><td>指定 IO 字段的高度</td><td>读/写</td></tr><tr><td>HorizontalTextAlignment</td><td>HmiHorizontalAlignment</td><td>指定 IO 字段的水平对齐</td><td>读/写</td></tr><tr><td>IOFieldType</td><td>HmiOFieldType</td><td>指定 IO 字段的模式</td><td>读/写</td></tr><tr><td>Top</td><td>int</td><td>指定 IO 字段的 Y 轴位置</td><td>读/写</td></tr><tr><td>Left</td><td>int</td><td>指定 IO 字段的 X 轴位置</td><td>读/写</td></tr><tr><td>Rotation Angle</td><td>short</td><td>指定 IO 字段的旋转</td><td>读/写</td></tr><tr><td>VisualizeQuality</td><td>bool</td><td>指定 IO 字段的可视化质量</td><td>读/写</td></tr><tr><td>TextTrimming</td><td>HmiTextTrimming</td><td>指定 IO 字段待调整的文本</td><td>读/写</td></tr><tr><td>RotationCenterX</td><td>float</td><td>指定 IO 字段的 X 轴心点</td><td>读/写</td></tr><tr><td>RotationCenterY</td><td>float</td><td>指定 IO 字段的 Y 轴心点</td><td>读/写</td></tr><tr><td>Opacity</td><td>float</td><td>指定 IO 字段的不透明度不透明度值应在 0 - 1 之间</td><td>读/写</td></tr></table>
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>访问</td></tr><tr><td>Name</td><td>string</td><td>指定 IO 字段的名称名称字符的长度应在 1 - 128 字符之间</td><td>读/写</td></tr><tr><td>OutputFormat</td><td>string</td><td>指定 IO 字段的输出格式</td><td>读/写</td></tr><tr><td>Padding</td><td>HmiPaddingPart</td><td>指定 IO 字段的填充</td><td>读</td></tr><tr><td>RotationCenterPlacement</td><td>HmiRotationCenterPlacement</td><td>指定 IO 字段的轴心</td><td>读/写</td></tr><tr><td>ProcessValue</td><td>string</td><td>指定 IO 字段的过程值</td><td>读/写</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定 IO 字段的选项卡索引</td><td>读/写</td></tr><tr><td>ToolTipText</td><td>MultilingualText</td><td>指定 IO 字段的工具提示文本</td><td>读/写</td></tr><tr><td>VerticalTextAlignment</td><td>HmiVerticalAlignment</td><td>指定 IO 字段的垂直对齐</td><td>读/写</td></tr><tr><td>Visible</td><td>bool</td><td>指定 IO 字段的可见性</td><td>读/写</td></tr><tr><td>Width</td><td>uint</td><td>指定 IO 字段的宽度</td><td>读/写</td></tr><tr><td>EventHandlers</td><td>HmiOFieldEventHandlerComposition</td><td>指定 IO 字段的事件处理器</td><td>读</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点视觉效果是否已启用</td><td>读/写</td></tr><tr><td>InputBehavior</td><td>HmiInputBehaviorPart</td><td>指定对 IO 字段输入的响应</td><td>读</td></tr></table>
请参见“HMISoftware 说明 (页 748)”
• 可访问 HMI 软件对象
要访问 IO 字段画面项的属性，请修改以下程序代码：
```cs
private void IOFieldScreenItemsPropertiesAccess(Project project)
{
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiScreen hmiScreen = hmiSoftware.Screens.Find("Screen_1");
    HmiScreenItemBaseComposition screenitems = hmiScreen.ScreenItems;
    HmiIOField iofield = screenitems.Create<HmiIOField>("Default Value354");
    //Name
    var name = iofield.Name;
    iofield.Name = "DefaultName";
    //AlternateBackColor
    var altbackcolor = iofield.AlternateBackColor;
    iofield.AlternateBackColor = Color.Beige;
    //Height
    var height = iofield.Height;
    iofield.Height = 100;
    //ToolTipText
    string culture = "en-US";
    Language lang = project.LanguageSettings.Languages.Find(new CultureInfo(culture));
    MultilingualText mltprop = ioField.ToolTipText;
    MultilingualTextItemComposition textItemComp = mltprop.Items;
    MultilingualTextItem mlttextitem = textItemComp.Find(lang);
    mlttextitem.Text = "CommentInEnglish";
    //Padding
    var padding = iofield如实;
    var bottom = padding.Bottom;
    padding.Bottom = 50;
    padding.Left = 60;
    padding.Right = 70;
    padding.Top = 50;
}
```

##### 访问列表框属性 (RT Unified)

列表框画面项中支持以下属性：
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>AlternateBackgroundColor</td><td>Color</td><td>指定列表框的替代背景色</td><td>读/写</td></tr><tr><td>AlternateBorderColor</td><td>Color</td><td>指定列表框的替代边框颜色</td><td>读/写</td></tr><tr><td>Authorization</td><td>string</td><td>指定列表框的授权</td><td>读</td></tr></table>
Openness：用于工程组态工作流自动化的 API系统手册, 11/2023
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>BackgroundColor</td><td>Color</td><td>指定列表框的背景色</td><td>读/写</td></tr><tr><td>BorderColor</td><td>Color</td><td>指定列表框的边框颜色</td><td>读/写</td></tr><tr><td>BorderWidth</td><td>byte</td><td>指定列表框的边框宽度</td><td>读/写</td></tr><tr><td>Content</td><td>HmiContentPart</td><td>指定列表框的内容</td><td>读/写</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定列表框的连接状态</td><td>读</td></tr><tr><td>Enabled</td><td>bool</td><td>指定允许操作控件是否已启用</td><td>读/写</td></tr><tr><td>Font</td><td>HmiFontPart</td><td>指定列表框的字体部分</td><td>读/写</td></tr><tr><td>ForegroundColor</td><td>Color</td><td>指定列表框的前景色</td><td>读/写</td></tr><tr><td>Top</td><td>int</td><td>指定列表框的X轴位置</td><td>读/写</td></tr><tr><td>Left</td><td>int</td><td>指定列表框的Y轴位置</td><td>读/写</td></tr><tr><td>Name</td><td>string</td><td>指定列表框的名称名称字符的长度应在1-128字符之间</td><td>读/写</td></tr><tr><td>Process Value</td><td>string</td><td>指定列表框的过程值</td><td>读/写</td></tr><tr><td>Rotation</td><td>short</td><td>指定列表框的旋转角度</td><td>读/写</td></tr><tr><td>VisualizeQuality</td><td>bool</td><td>指定列表框的连接状态</td><td>读/写</td></tr><tr><td>RotationCenterX</td><td>float</td><td>指定列表框的X轴心点</td><td>读/写</td></tr><tr><td>RotationCenterY</td><td>float</td><td>指定列表框的Y轴心点</td><td>读/写</td></tr><tr><td>SelectionItemHeight</td><td>uint16</td><td>指定列表框的已选项高度</td><td>读/写</td></tr><tr><td>SelectionItems</td><td>IList</td><td>指定列表框的已选项</td><td>读</td></tr><tr><td>SelectionMode</td><td>HmiSelectionMode</td><td>指定列表框的已选模式</td><td>读/写</td></tr><tr><td>SelectorPosition</td><td>HmiHorizontalAlignment</td><td>指定列表框的已选位置</td><td>读/写</td></tr><tr><td>Opacity</td><td>float</td><td>指定列表框的不透明度不透明度值应在0-1之间</td><td>读/写</td></tr><tr><td>RotationCenterPlacement</td><td>HmiRotationCenterPlacement</td><td>指定列表框的轴心</td><td>读/写</td></tr><tr><td>Visible</td><td>bool</td><td>指定是否启用可见</td><td>读/写</td></tr><tr><td>Width</td><td>uint</td><td>指定列表框的宽度</td><td>读/写</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定列表框的选项卡索引</td><td>读/写</td></tr></table>
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>ToolTipText</td><td>string</td><td>指定列表框的工具提示文本</td><td>读/写</td></tr><tr><td>EventHandlers</td><td>HmiListBoxEventHandlerComposition</td><td>指定列表框的事件处理</td><td>读</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点视觉效果是否已启用</td><td>读/写</td></tr><tr><td>Padding</td><td>HmiPaddingPart</td><td>指定列表框的填充</td><td>读</td></tr></table>
要求
请参见“HMISoftware 说明 (页 748)”
• 可访问 HMI 软件对象
要访问列表框的属性，请修改以下程序代码：
```cs
private void ListBoxPropertiesAccess()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiScreen hmiScreen = hmiSoftware.Screens.Find("Screen_1");
HmiScreenItemBaseComposition screenitems = hmiScreen.ScreenItems;
HmiListBox listbox = screenitems.Create<HmiListBox>("Default Value334554");
//Name
var name = listbox.Name;
listbox.Name = "Default Value";
//AlternateBackColor
var altbackcolor = listbox.AlternateBackColor;
listbox.AlternateBackColor = Color.Beige;
//Height
var height = listbox.Height;
listbox.Height = 100;
// To access multilingual property
var tooltip = listbox.ToolTipText;
var tooltiptext = listbox.ToolTipText.Items[0].Text;
// To access other typical property of listbox
//Font
var font = listbox.Font;
var italic = font.Italic;
font.Italic = false;
var fontname = font.Name;
font.Name = HmiFontName.SimSun;
var size = font.Size;
font.Size = 10.2f;
var stike = font.StrikeOut;
font.StrikeOut = true;
var underline = font.Underline;
font.Underline = false;
font.Weight = HmiFontWeight.Bold;
//Selection Items
var selectionItem = listbox.SelectionItems;
var newselectionitem = selectionItem.Create();
var graphic = newselectionitem.Graphics;
newselectionitem.Graphics = "abcd";
newselectionitem.IsSelected = false;
}
```
Openness：用于工程组态工作流自动化的 API系统手册, 11/2023

##### 访问单选按钮属性 (RT Unified)

单选按钮画面项中支持以下属性：
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>AlternateBackgroundColor</td><td>Color</td><td>指定单选按钮的替代背景色</td><td>读/写</td></tr><tr><td>AlternateBorderColor</td><td>Color</td><td>指定单选按钮的替代边框颜色</td><td>读/写</td></tr><tr><td>Authorization</td><td>string</td><td>指定单选按钮的授权</td><td>读</td></tr><tr><td>BackgroundColor</td><td>Color</td><td>指定单选按钮的背景色</td><td>读/写</td></tr><tr><td>BorderColor</td><td>Color</td><td>指定单选按钮的边框颜色</td><td>读/写</td></tr><tr><td>BorderWidth</td><td>byte</td><td>指定单选按钮的边框宽度</td><td>读/写</td></tr><tr><td>Content</td><td>HmiContentPart</td><td>指定单选按钮的内容</td><td>读/写</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定单选按钮的连接状态</td><td>读/写</td></tr><tr><td>Enabled</td><td>bool</td><td>指定允许操作控件是否已启用</td><td>读/写</td></tr><tr><td>Font</td><td>HmiFontPart</td><td>指定单选按钮的字体</td><td>False</td></tr><tr><td>ForegroundColor</td><td>Color</td><td>指定单选按钮的前景色</td><td>读/写</td></tr><tr><td>Height</td><td>uint</td><td>指定单选按钮的高度</td><td>读/写</td></tr><tr><td>Top</td><td>int</td><td>指定单选按钮的X轴位置</td><td>读/写</td></tr><tr><td>Left</td><td>int</td><td>指定单选按钮的Y轴位置</td><td>读/写</td></tr><tr><td>Name</td><td>string</td><td>指定单选按钮的名称名称字符的长度应在1-128字符之间</td><td>读/写</td></tr><tr><td>Process Value</td><td>string</td><td>指定单选按钮的过程值</td><td>读/写</td></tr><tr><td>Rotation</td><td>short</td><td>指定单选按钮的旋转角度</td><td>读/写</td></tr><tr><td>VisualizeQuality</td><td>bool</td><td>指定单选按钮的连接状态</td><td>读/写</td></tr><tr><td>RotationCenterX</td><td>float</td><td>指定单选按钮的X轴心点</td><td>读/写</td></tr><tr><td>RotationCenterY</td><td>float</td><td>指定单选按钮的Y轴心点</td><td>读/写</td></tr><tr><td>SelectionItemHeight</td><td>uint16</td><td>指定单选按钮的选择项高度</td><td>读/写</td></tr><tr><td>SelectionItems</td><td>IList</td><td>指定单选按钮的选择项</td><td>读</td></tr></table>
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>SelectorPosition</td><td>HmiHorizontalAlignment</td><td>指定单选按钮的选择器位置</td><td>读</td></tr><tr><td>Opacity</td><td>float</td><td>指定单选按钮的不透明度不透明度值应在0-1之间</td><td>读/写</td></tr><tr><td>RotationCenterPlacement</td><td>HmiRotationCenterPlacement</td><td>指定单选按钮的轴心</td><td>读/写</td></tr><tr><td>Visible</td><td>bool</td><td>指定是否启用可见</td><td>读/写</td></tr><tr><td>Width</td><td>uint</td><td>指定单选按钮的宽度</td><td>读/写</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定单选按钮的选项卡索引</td><td>读/写</td></tr><tr><td>ToolTipText</td><td>string</td><td>指定单选按钮的工具提示文本</td><td>读/写</td></tr><tr><td>EventHandlers</td><td>HmiRadioradio buttonGroupEventHandlerComposition</td><td>指定单选按钮的事件处理</td><td>读</td></tr><tr><td>Padding</td><td>HmiPaddingPart</td><td>指定单选按钮的填充</td><td>读</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点视觉效果是否已启用</td><td>读/写</td></tr></table>
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要求
要访问单选按钮的属性，请修改以下程序代码：
```cs
private void RadiobuttonPropertiesAccess()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiScreen hmiScreen = hmiSoftware.Screens.Find("Screen_1");
HmiScreenItemBaseComposition screenitems = hmiScreen.ScreenItems;
HmiRadioButtonGroup radio = screenitems.Create<HmiRadioButtonGroup>("Default Value3)
// To access basic properties
//Name
var name = radio.Name;
radio.Name = "Default Value";
//AlternateBackColor
var altbackcolor = radio.AlternateBackColor;
radio.AlternateBackColor = Color.Beige;
//Height
var height = radio.Height;
radio.Height = 100;
// To access multilingual property
//ToolTipText
var tooltip = radio.ToolTipText;
var tooltiptext = radio.ToolTipText.Items[0].Text;
//radio.ToolTipText.Items[0].Text = "TestforMultilingualProperty";
// To access other typical properties of radio button
//Font
var font = radio.Font;
var italic = font.Italic;
font.Italic = false;
var fontname = font.Name;
font.Name = HmiFontName.SimSun;
var size = font.Size;
font.Size = 10.2f;
var stike = font.StrikeOut;
font.StrikeOut = true;
var underline = font.Underline;
font.Underline = false;
font.Weight = HmiFontWeight.Bold;
//Selection Items
var selectionItem = radio.SelectionItems;
var newselectionitem = selectionItem.Create();
var graphic = newselectionitem.Graphics;
newselectionitem.Graphics = "abcd";
newselectionitem.IsSelected = false;
}
```
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
访问滑动条属性 (RT Unified)
属性
滑动条画面项中支持以下属性：
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>AlternativeBackColor</td><td>Color</td><td>指定滑动条的替代背景色</td><td>读/写</td></tr><tr><td>AlternativeBorderColor</td><td>Color</td><td>指定滑动条的替代边框颜色</td><td>读/写</td></tr><tr><td>Authorization</td><td>string</td><td>指定滑动条的授权</td><td>读</td></tr><tr><td>BackgroundColor</td><td>Color</td><td>指定滑动条的背景色</td><td>读/写</td></tr><tr><td>BorderColor</td><td>Color</td><td>指定滑动条的边框颜色</td><td>读/写</td></tr><tr><td>BorderWidth</td><td>byte</td><td>指定滑动条的边框宽度</td><td>读/写</td></tr><tr><td>BarMode</td><td>HmiBarMode</td><td>指定滑动条的进度条模式</td><td>读/写</td></tr><tr><td>RelativeToOrigin</td><td>bool</td><td>指定滑动条的相对原始值</td><td>读/写</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定滑动条的连接状态</td><td>读</td></tr><tr><td>Enabled</td><td>bool</td><td>指定允许操作控件是否已启用</td><td>False</td></tr><tr><td>Title</td><td>HmiTextPart</td><td>指定滑动条的标题</td><td>读</td></tr><tr><td>Font</td><td>HmiFontPart</td><td>指定滑动条的字体类型</td><td>读/写</td></tr><tr><td>Label</td><td>HmiTextPart</td><td>指定滑动条的标签</td><td>读</td></tr><tr><td>Height</td><td>uint</td><td>指定滑动条的高度</td><td>读/写</td></tr><tr><td>Top</td><td>int</td><td>指定滑动条的X轴位置</td><td>读/写</td></tr><tr><td>Left</td><td>int</td><td>指定滑动条的Y轴位置</td><td>读/写</td></tr><tr><td>Name</td><td>string</td><td>指定滑动条的名称名称字符的长度应在1-128字符之间</td><td>读/写</td></tr><tr><td>NormalRangeColor</td><td>Color</td><td>指定滑动条的正常范围颜色</td><td>读/写</td></tr><tr><td>OriginValue</td><td>double</td><td>指定滑动条的原始值</td><td>读/写</td></tr><tr><td>OutputFormat</td><td>string</td><td>指定滑动条的输出格式输出格式值应在1-128之间</td><td>读/写</td></tr><tr><td>PeakIndicators</td><td>HmiPeakIndicator</td><td>指定滑动条的峰值指示器</td><td>读/写</td></tr></table>
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>Process Value</td><td>string</td><td>指定滑动条的过程值</td><td>读/写</td></tr><tr><td>ProcessValueIndicatorBackColor</td><td>Color</td><td>指定滑动条的背景色过程值指示器</td><td>读/写</td></tr><tr><td>ProcessValueIndicatorForeColor</td><td>Color</td><td>指定滑动条的前景色过程值指示器</td><td>读/写</td></tr><tr><td>ProcessValueIndicatorMode</td><td>HmiProcessIndicatorMode</td><td>指定滑动条的过程值指示器模式</td><td>读/写</td></tr><tr><td>Rotation</td><td>short</td><td>指定滑动条的旋转角度</td><td>读/写</td></tr><tr><td>VisualizeQuality</td><td>bool</td><td>指定滑动条的连接质量</td><td>读/写</td></tr><tr><td>RotationCenterX</td><td>float</td><td>指定滑动条的X轴心点</td><td>读/写</td></tr><tr><td>RotationCenterY</td><td>float</td><td>指定滑动条的Y轴心点</td><td>读/写</td></tr><tr><td>Opacity</td><td>float</td><td>指定滑动条的不透明度不透明度值应在0-1之间</td><td>读/写</td></tr><tr><td>RotationCenterPlacement</td><td>HmiRotationCenterPlacement</td><td>指定滑动条的轴心</td><td>读/写</td></tr><tr><td>ScaleBackgroundColor</td><td>Color</td><td>指定滑动条的刻度背景色</td><td>读/写</td></tr><tr><td>ScaleForegroundColor</td><td>Color</td><td>指定滑动条的刻度前景色</td><td>读/写</td></tr><tr><td>TrendIndicatorColor</td><td>bool</td><td>指定滑动条的显示趋势指示器</td><td>读/写</td></tr><tr><td>Visible</td><td>bool</td><td>指定滑动条的可见性</td><td>读/写</td></tr><tr><td>Width</td><td>uint</td><td>指定滑动条的宽度</td><td>读/写</td></tr><tr><td>ValuePosition</td><td>HmiSimplePosition</td><td>指定滑动条的值位置</td><td>读/写</td></tr><tr><td>WriteDuringChange(Write process value Immediately)</td><td>bool</td><td>指定写过程值是否已启用</td><td>读/写</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定滑动条的选项卡索引</td><td>读/写</td></tr><tr><td>ShowTrendIndicator</td><td>bool</td><td>指定滑动条的趋势指示器颜色</td><td>读/写</td></tr><tr><td>ToolTipText</td><td>string</td><td>指定滑动条的工具提示文本</td><td>读/写</td></tr><tr><td>ShowValue</td><td>bool</td><td>指定是否显示滑动条的值</td><td>读/写</td></tr></table>
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点视觉效果是否已启用</td><td>读/写</td></tr><tr><td>EventHandlers</td><td>HmiSliderEventHandlerComposition</td><td>指定滑动条的事件处理器</td><td>读</td></tr><tr><td>ThumbBackColor</td><td>color</td><td>指定滑动条 thumb(圆)背景色</td><td>读/写</td></tr><tr><td>ThumbForeColor</td><td>color</td><td>指定滑动条 thumb(圆)前景色</td><td>读/写</td></tr><tr><td>StraightScale</td><td>HmiStraightScalePart</td><td>指定滑动条的直尺</td><td>读</td></tr></table>
请参见“HMISoftware 说明 (页 748)”
• 可访问 HMI 软件对象
要访问滑动条的属性，请修改以下程序代码：
```text
private void SliderPropertiesAccess()
{
