HmiSoftware hmiSoftware = GetHmiSoftware();
HmiScreen hmiScreen = hmiSoftware.Screens.Find("Screen_1");
HmiScreenItemBaseComposition screenitems = hmiScreen.ScreenItems;
HmiSlider slider = screenitems.Create<HmiSlider>("Default Value334554");
// To access basic properties of slider
//Name
var name = slider.Name;
slider.Name = "Default Value";
//RotationalCenterPlacement
var rotation = slider.RotationCenterPlacement;
slider.RotationCenterPlacement = HmiRotationCenterPlacement.AbsoluteToContainer;
//Width
var width = slider.Width;
slider.Width = 100;
// To access multilingual property of slider
//ToolTipText
var tooltip = slider.ToolTipText;
var tooltiptext = slider.ToolTipText.Items[0].Text;
//slider.ToolTipText.Items[0].Text = "TestforMultilingualProperty";
// To access other typical properties of slider
//Font
var title = slider.Title;
//title.Text.Items[0].Text = "teststing";
title.Visible = false;
title.ForeColor = Color.Black;
var font = title.Font;
var italic = font.Italic;
font.Italic = false;
var fontname = font.Name;
font.Name = HmiFontName.SimSun;
var size = font.Size;
font.Size = 10.2f;
var stike = font.StrikeOut;
font.StrikeOut = true;
var underline = font.Underline;
font.Underline = false;
font.Weight = HmiFontWeight.Bold;
}
```
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
访问开关属性 (RT Unified)
属性
开关画面项中支持以下属性：
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>访问</td></tr><tr><td>AlternateBackgroundColor</td><td>Color</td><td>指定开关的替代背景色</td><td>读/写</td></tr><tr><td>AlternateBorderColor</td><td>Color</td><td>指定开关的替代边框颜色</td><td>读/写</td></tr><tr><td>IsAlternateState</td><td>bool</td><td>指定开关的替代状态</td><td>读/写</td></tr><tr><td>Authorization</td><td>string</td><td>指定开关的授权</td><td>读</td></tr><tr><td>BackgroundColor</td><td>Color</td><td>指定开关的背景色</td><td>读/写</td></tr><tr><td>BorderColor</td><td>Color</td><td>指定开关的边框颜色</td><td>读/写</td></tr><tr><td>BorderWidth</td><td>byte</td><td>指定开关的边框宽度</td><td>读/写</td></tr><tr><td>Contents</td><td>HmiContentPart</td><td>指定开关的内容</td><td>读/写</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定开关的连接状态</td><td>读/写</td></tr><tr><td>Enabled</td><td>bool</td><td>指定允许操作控件是否已启用</td><td>读/写</td></tr><tr><td>Font</td><td>HmiFontPart</td><td>指定开关的字体</td><td>读/写</td></tr><tr><td>ForegroundColor</td><td>Color</td><td>指定开关的前景色</td><td>读/写</td></tr><tr><td>Height</td><td>uint</td><td>指定开关的高度</td><td>读/写</td></tr><tr><td>Top</td><td>int</td><td>指定开关的Y轴位置</td><td>读/写</td></tr><tr><td>Left</td><td>int</td><td>指定开关的X轴位置</td><td>读/写</td></tr><tr><td>Rotation</td><td>short</td><td>指定开关的旋转</td><td>读/写</td></tr><tr><td>Text</td><td>MultiLingualText</td><td>指定开关的文本</td><td>读</td></tr><tr><td>VisualizeQuality</td><td>bool</td><td>指定开关的可视化质量</td><td>读/写</td></tr><tr><td>RotationCenterX</td><td>float</td><td>指定开关的X轴心点</td><td>读/写</td></tr></table>
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>访问</td></tr><tr><td>RotationCenterY</td><td>float</td><td>指定开关的Y轴心点</td><td>读/写</td></tr><tr><td>Opacity</td><td>float</td><td>指定开关的不透明度不透明度值应在0-1之间</td><td>读/写</td></tr><tr><td>Name</td><td>string</td><td>指定开关的名称名称字符的长度应在1-128字符之间</td><td>读/写</td></tr><tr><td>Padding</td><td>HmiPaddingPart</td><td>指定开关的填充</td><td>读/写</td></tr><tr><td>RotationCenterPlacement</td><td>HmiRotationCenterPlacement</td><td>指定开关的轴心</td><td>读/写</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定开关的选项卡索引</td><td>读/写</td></tr><tr><td>ToolTipText</td><td>MultilingualText</td><td>指定开关的工具提示文本</td><td>读/写</td></tr><tr><td>Visibility</td><td>bool</td><td>指定开关的可见性</td><td>读/写</td></tr><tr><td>Width</td><td>uint</td><td>指定开关的宽度</td><td>读/写</td></tr><tr><td>EventHandler s</td><td>HmiToggleswitchEventHandlerComposition</td><td>指定开关的事件处理器</td><td>读/写</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点视觉效果是否已启用</td><td>读/写</td></tr><tr><td>Graphic</td><td>string</td><td>指定开关的图形图形值应在1-128之间</td><td>读/写</td></tr><tr><td>AlternateGraphic</td><td>string</td><td>指定按下开关时的图形替代图形值应在1-128之间</td><td>读/写</td></tr><tr><td>AlternateText</td><td>MultiLingualText</td><td>指定按下开关时的文本</td><td>读</td></tr><tr><td>Padding</td><td>HmiPaddingPart</td><td>指定开关的填充</td><td>读</td></tr></table>
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要访问开关画面项的属性，请修改以下程序代码：
```cs
private void switchScreenItemsPropertiesAccess()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiScreen hmiScreen = hmiSoftware.Screens.Find("Screen_1");
HmiScreenItemBaseComposition screenitems = hmiScreen.ScreenItems;
HmiToggleSwitch toggleswitch = screenitems.Create<HmiToggleSwitch>("Default Value354");
//Name
var name = toggleswitch.Name;
toggleswitch.Name = "Default Value";
//AlternateBackColor
var altbackcolor = toggleswitch.AlternateBackColor;
toggleswitch.AlternateBackColor = Color.Beige;
//Height
var height = toggleswitch.Height;
toggleswitch.Height = 100;
//ToolTipText
var tooltip = toggleswitch.ToolTipText;
var tooltiptext = toggleswitch.ToolTipText.Items[0].Text;
toggleswitch.ToolTipText.Items[0].Text = "TestforMultilingualProperty";
//Font
var font = toggleswitch.Font;
var italic = font.Italic;
font.Italic = false;
var fontname = font.Name;
font.Name = HmiFontName.SimSun;
var size = font.Size;
font.Size = 10.2f;
var stike = font.StrikeOut;
font.StrikeOut = true;
var underline = font.Underline;
font.Underline = false;
font.Weight = HmiFontWeight.Bold;
}
```

##### 访问符号 IO 字段属性 (RT Unified)

HMI 符号 IO 字段中支持以下属性：
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>访问</td></tr><tr><td>Authorization</td><td>string</td><td>指定符号 IO 字段的授权</td><td>读/写</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定符号 IO 字段的连接质量</td><td>读</td></tr><tr><td>Dynamizations</td><td>DynamizationBaseComposition</td><td>指定符号 IO 字段的动态化</td><td>读</td></tr><tr><td>Enabled</td><td>bool</td><td>指定允许操作控件是否已启用</td><td>读/写</td></tr><tr><td>EventHandlers</td><td>HmiSymbolloFieldEventHandlerComposition</td><td>指定符号 IO 字段的事件处理器</td><td>读</td></tr><tr><td>Height</td><td>uint</td><td>指定符号 IO 字段的高度</td><td>读</td></tr><tr><td>IOFieldType</td><td>HmiOFieldType</td><td>指定符号 IO 字段的字段类型</td><td>读/写</td></tr><tr><td>ProcessValue</td><td>String</td><td>指定符号 IO 字段的过程值</td><td>读/写</td></tr><tr><td>ResourceList</td><td>String</td><td>指定符号 IO 字段的文本列表和图形列表</td><td>读/写</td></tr><tr><td>Selected Index</td><td>Int32</td><td>指定符号 IO 字段的已选索引</td><td>读</td></tr><tr><td>SelectionBackColor</td><td>Color</td><td>指定符号 IO 字段的已选背景色</td><td>读/写</td></tr><tr><td>SelectionForeColor</td><td>Color</td><td>指定符号 IO 字段的已选前景色</td><td>读/写</td></tr><tr><td>Text</td><td>MultilingualText</td><td>指定符号 IO 字段的文本</td><td>读/写</td></tr><tr><td>Left</td><td>int</td><td>指定符号 IO 字段的 X 轴位置</td><td>读/写</td></tr><tr><td>Name</td><td>String</td><td>指定符号 IO 字段的名称</td><td>读/写</td></tr><tr><td>Opacity</td><td>float</td><td>指定符号 IO 字段的不透明度值</td><td>读/写</td></tr><tr><td>PropertyEventHandler</td><td>PropertyEventHandlerComposition</td><td>指定符号 IO 字段的属性事件处理器</td><td>读</td></tr><tr><td>RequireExplicitUnlock</td><td>bool</td><td>指定是否显示显式解锁的值</td><td>读/写</td></tr><tr><td>RotationAngle</td><td>short</td><td>指定符号 IO 字段的旋转角度</td><td>读/写</td></tr></table>
Openness：用于工程组态工作流自动化的 API  
系统手册, 11/2023
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>访问</td></tr><tr><td>RotationCenterPlacement</td><td>HmiRotationCenterPlacement</td><td>指定符号 IO 字段的轴心</td><td>读/写</td></tr><tr><td>RotationCenterX</td><td>float</td><td>指定符号 IO 字段的 X 轴心点</td><td>读/写</td></tr><tr><td>RotationCenterY</td><td>float</td><td>指定符号 IO 字段的 Y 轴心点</td><td>读/写</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点视觉效果是否已启用</td><td>读/写</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定复选框的选项卡索引</td><td>读/写</td></tr><tr><td>ToolTipText</td><td>MultilingualText</td><td>指定工具提示上将提到的文本</td><td>读</td></tr><tr><td>Top</td><td>int</td><td>指定符号 IO 字段的 Y 位置</td><td>读/写</td></tr><tr><td>Visible</td><td>bool</td><td>指定符号 IO 字段的可见性</td><td>读/写</td></tr><tr><td>VisualizeQuality</td><td>bool</td><td>指定符号 IO 字段的可视化质量</td><td>读/写</td></tr><tr><td>Width</td><td>uint</td><td>指定符号 IO 字段的宽度</td><td>读/写</td></tr></table>
• 可访问 HMI 软件对象
请参见“HMISoftware 说明 (页 748)”
要访问符号 IO 字段的基本属性，请修改以下程序代码
```cs
private void SymbolicIOFieldPropertiesAccess()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiScreenComposition screens = hmiSoftware.Screens;
HmiScreen hmiScreen = hmiSoftware.Screens.Find("Screen_1");
HmiScreenItemBaseComposition screenItems = hmiScreen.ScreenItems
HmiSymbolicIOField objSymbField =
screenItems.Create<HmiSymbolicIOField>("Screen_object_1");
//Left
objSymbField.Left = 1;
//ToolTipText
objSymbField.ToolTipText.Items[0].Text = "<body><p>TestforMultilingualProperty</p></body>";
}
```

##### 访问触摸区域属性 (RT Unified)

HMI 触摸区域中支持以下属性：
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>Authorization</td><td>string</td><td>指定 HMI 触摸区域的授权</td><td>读/写</td></tr><tr><td>Dynamizations</td><td>DynamizationBaseComposition</td><td>指定 HMI 触摸区域的动态化</td><td>读</td></tr><tr><td>Enabled</td><td>bool</td><td>指定允许操作员控件是否已启用</td><td>读/写</td></tr><tr><td>EventHandlers</td><td>HmiTouchAreaEventHandlerComposition</td><td>指定 HMI 触摸区域的事件处理器</td><td>读</td></tr><tr><td>Height</td><td>uint</td><td>指定 HMI 触摸区域的高度</td><td>读/写</td></tr><tr><td>BackColor</td><td>Color</td><td>指定 HMI 触摸区域的背景色</td><td>读/写</td></tr><tr><td>Left</td><td>int</td><td>指定 HMI 触摸区域的 X 轴位置</td><td>读/写</td></tr><tr><td>Name</td><td>string</td><td>指定 HMI 触摸区域的名称</td><td>读/写</td></tr><tr><td>PropertyEventHandler</td><td>PropertyEventHandlerComposition</td><td>指定 HMI 触摸区域的属性事件处理器</td><td>读</td></tr><tr><td>RequireExplicitUnlock</td><td>bool</td><td>指定是否需要显式解锁</td><td>读/写</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定 HMI 触摸区域的选项卡索引</td><td>读/写</td></tr><tr><td>Top</td><td>int</td><td>指定 HMI 触摸区域的 Y 轴位置</td><td>读/写</td></tr><tr><td>Visible</td><td>bool</td><td>指定是否启用可见</td><td>读/写</td></tr><tr><td>Width</td><td>uint</td><td>指定 HMI 触摸区域的宽度</td><td>读/写</td></tr></table>
• 可访问 HMI 软件对象
请参见“HMISoftware 说明 (页 748)”
要访问 HMI 触摸区域的基本属性，请修改以下程序代码：
```cs
private void HMITouchAreaPropertiesAccess()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiScreenComposition screens = hmiSoftware.Screens;
HmiScreen screen = hmiSoftware.Screens.Find("Screen_1");
HmiScreenItemBaseComposition screenItems = hmiScreen.ScreenItems;
HmiTouchArea objTouchArea = screenItems.Create<HmiTouchArea>("Screen_object_1");
//Left
objTouchArea.Left = 1;
//Backcolor
objTouchArea.Backcolor = Color.Red;
}
```

##### 控件 (RT Unified)

访问报警控件属性 (RT Unified)
属性
报警控件画面项中支持以下属性。
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>UseAlarmColors</td><td>bool</td><td>指定报警控件的用户报警颜色</td><td>读/写</td></tr><tr><td>Filter</td><td>string</td><td>指定报警控件的过滤器</td><td>读/写</td></tr><tr><td>AlwaysShowRecent</td><td>bool</td><td>指定报警控件的显示最新状态</td><td>读/写</td></tr><tr><td>AlarmSourceType</td><td>HmiAlarmSourceType</td><td>指定报警控件的报警源</td><td>读/写</td></tr><tr><td>Caption</td><td>HmiTextPart</td><td>指定报警控件上要显示的标签</td><td>读</td></tr><tr><td>WindowFlags</td><td>HmiWindowFlag</td><td>指定报警控件的窗口设置</td><td>读/写</td></tr><tr><td>Icon</td><td>string</td><td>指定报警控件的图标</td><td>读/写</td></tr><tr><td>Top</td><td>int</td><td>指定报警控件的Y轴位置</td><td>读/写</td></tr><tr><td>Left</td><td>int</td><td>指定报警控件的X轴位置</td><td>读/写</td></tr></table>
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>Width</td><td>uint</td><td>指定报警控件的宽度</td><td>读/写</td></tr><tr><td>Height</td><td>uint</td><td>指定报警控件的高度</td><td>读/写</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定报警控件的连接状态</td><td>读</td></tr><tr><td>Name</td><td>string</td><td>指定报警控件的名称</td><td>读/写</td></tr><tr><td>Visible</td><td>bool</td><td>指定报警控件的可见性</td><td>读/写</td></tr><tr><td>Enabled</td><td>bool</td><td>指定允许操作控件是否</td><td>读/写</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定报警控件的选项卡索引</td><td>读/写</td></tr><tr><td>ToolBar</td><td>HmiToolBarPart</td><td>指定报警控件的工具栏</td><td>读</td></tr><tr><td>StatusBar</td><td>HmiStatusBarPart</td><td>指定报警控件的状态栏</td><td>读</td></tr><tr><td>EditMode</td><td>HmiEditMode</td><td>指定报警控件的编辑模式</td><td>读/写</td></tr><tr><td>TimeZone</td><td>int</td><td>指定报警控件的时区</td><td>读/写</td></tr><tr><td>AlarmDefinitionViewSetup</td><td>HmiVisibleAlarms</td><td>指定报警控件显示的报警</td><td>读/写</td></tr><tr><td>ActiveAlarmsViewSetup</td><td>HmiVisibleAlarms</td><td>指定报警控件的当前报警</td><td>读/写</td></tr><tr><td>SuppressFlashing</td><td>bool</td><td>指定报警控件的抑制闪烁</td><td>读/写</td></tr><tr><td>AcknowledgmentFlashingRate</td><td>HmiFlashingRate</td><td>指定报警控件的闪烁频率确认消息</td><td>读/写</td></tr><tr><td>ResetFlashingRate</td><td>HmiFlashingRate</td><td>指定报警控件的复位闪烁</td><td>读/写</td></tr><tr><td>DefaultSortDirection</td><td>HmiSortDirection</td><td>指定默认排序方向</td><td>读/写</td></tr><tr><td>BackColor</td><td>Color</td><td>指定报警控件的背景色</td><td>读/写</td></tr><tr><td>AlarmView</td><td>HmiDataGridViewPart</td><td>指定报警控件的报警视图</td><td>TRUE</td></tr><tr><td>EventHandlers</td><td>HmiAlarmControlEventHandlerComposition</td><td>指定报警控件的事件处理器</td><td>读</td></tr><tr><td>CaptionColor</td><td>Color</td><td>指定报警控件的说明颜色</td><td>读/写</td></tr></table>
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>AlarmStatisticsView</td><td>HmiDataGridViewPart</td><td>指定报警统计视图</td><td>读</td></tr><tr><td>ShowFocusVisual</td><td>Boolean</td><td>指定报警控件的显示焦点视觉效果</td><td>读/写</td></tr></table>
• 可访问 HMI 软件对象
请参见“HMISoftware 说明 (页 748)”
要访问报警控件的属性，请修改以下程序代码：
```cs
private void AccessAlarmControlProperties()
{
    HmiSoftware hmiSoftware = GetHmiSoftware();
    var screen = hmiSoftware.Screens;
    var createdscreen = screen.Create("TestScreen_1");
    var hmialarmcontrol=Createdscreen.ScreenItems.Create<HmiAlarmControl>("HmiAlarmControl_1");
    // Basic properties Access
    // Width
    var autoplay = hmialarmcontrol.Width;
    hmialarmcontrol.Width = 100;
    // BackColor
    var backcolor = hmialarmcontrol.BackColor;
    hmialarmcontrol.BackColor = Color.Beige;
    // Name
    var name = hmialarmcontrol.Name;
    hmialarmcontrol.Name = "DefaultName";
    // MultiLingual Property Access
    // Access caption
    var caption = hmialarmcontrol.Caption;
    IHmiWindowFeature.Caption.Text.Items[0].Text = "<body><p>TestforMultilingualProperty</body></p>";
    // Access other typical properties
    var statusBar = hmialarmcontrol.StatusBar;
    var backColor = statusBar.BackColor;
    statusBar.BackColor = Color.Aqua;
    var enabled = statusBar.Enabled;
    statusBar.Enabled = true;
    var visible = statusBar.Visible;
    statusBar.Visible = true;
}
```

##### 访问功能趋势控件属性 (RT Unified)

功能趋势控件中支持以下特性。
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>ShowStatisticRulers</td><td>bool</td><td>指定功能趋势控件的显示统计标尺</td><td>读/写</td></tr><tr><td>AreaSpacing</td><td>ushort</td><td>指定功能趋势控件上的区域空间</td><td>读/写</td></tr><tr><td>Online</td><td>bool</td><td>指定在线</td><td>读</td></tr><tr><td>ExtendRulerToAxis</td><td>bool</td><td>指定功能趋势控件上轴的延伸标尺</td><td>读/写</td></tr><tr><td>Caption</td><td>MultilingualProperty</td><td>指定要在画面窗口或窗口控件(标签)的说明中显示的文本</td><td>读/写</td></tr><tr><td>WindowFlags</td><td>HmiWindowFlag</td><td>指定窗口组态,如 ShowCaption、ShowBorder、AlwaysOnTop。</td><td>读/写</td></tr><tr><td>Icon</td><td>string</td><td>指定控件窗口上的图标</td><td>读/写</td></tr><tr><td>Top</td><td>Int</td><td>指定功能趋势控件的 Y 坐标的值</td><td>读/写</td></tr><tr><td>Left</td><td>int</td><td>指定功能趋势控件的 X 坐标的值</td><td>读/写</td></tr><tr><td>Width</td><td>uint</td><td>指定功能趋势控件的宽度值</td><td>读/写</td></tr><tr><td>Height</td><td>uint</td><td>指定功能趋势控件的高度值</td><td>读/写</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定功能趋势控件的连接状态</td><td>读</td></tr><tr><td>Name</td><td>string</td><td>指定功能趋势控件的名称</td><td>读/写</td></tr><tr><td>Visible</td><td>bool</td><td>指定是否启用可见</td><td>读/写</td></tr><tr><td>Enabled</td><td>bool</td><td>指定允许操作控件是否已启用</td><td>读/写</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定选项卡索引为 0 的画面项不包含在选项卡顺序中</td><td>读/写</td></tr><tr><td>ToolBar</td><td>HmiToolBarPart</td><td>指定功能趋势控件的工具栏</td><td>读</td></tr><tr><td>StatusBar</td><td>HmiStatusBarPart</td><td>指定功能趋势控件上的状态栏</td><td>读</td></tr><tr><td></td><td>HmiFontPart</td><td>指定功能趋势控件的字体类型</td><td>读</td></tr><tr><td>TimeZone</td><td>int</td><td>指定时区</td><td>读/写</td></tr><tr><td>ShowRuler</td><td>bool</td><td>指定标尺</td><td>False</td></tr><tr><td>ShiftAxes</td><td>bool</td><td>指定功能趋势控件的移位轴</td><td>读/写</td></tr></table>
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>BackColor</td><td>Color</td><td>指定功能趋势控件的背景色</td><td>读/写</td></tr><tr><td>Legend</td><td>HmiLegendPart</td><td>指定图例</td><td>读</td></tr><tr><td>EventHandlers</td><td>HmiFunctionTrendControlEventHandlerComposition</td><td>指定功能趋势控件的事件处理器</td><td>读</td></tr><tr><td>FunctionTrendAreas</td><td>HmiFunctionTrendAreaPartComposition</td><td>指定功能趋势区域</td><td>读</td></tr><tr><td>CaptionColor</td><td>Color</td><td>指定功能趋势控件的说明颜色</td><td>读/写</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点是否已启用</td><td>读/写</td></tr></table>
请参见“HMISoftware 说明 (页 748)”
要求
• 可访问 HMI 软件对象
要访问功能趋势控件的属性，请修改以下程序代码：
```cs
private void FunctionTrendControlPropertiesAccess()
{
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiScreen screen = hmiSoftware.Screens.Create("Screen_164");
    HmiFunctionTrendControl hmifunctiontrendcontrol =
    screen.ScreenItems.Create<HmiFunctionTrendControl>("CTrendControl");
    // To access basic properties of function function trend control
    //Width
    var autoplay = hmifunctiontrendcontrol.Width;
    hmifunctiontrendcontrol.Width = 100;
    //BackColor
    var backcolor = hmifunctiontrendcontrol.BackColor;
    hmifunctiontrendcontrol.BackColor = Color.Beige;
    //Name
    var name = hmifunctiontrendcontrol.Name;
    hmifunctiontrendcontrol.Name = "DefaultName";
    // To access multilingual property
    //Caption
    var caption = hmifunctiontrendcontrol.Caption.Items[0].Text;
    hmifunctiontrendcontrol.Caption.Items[0].Text = "<body><p>TestforMultilingualProperty</p></body>";
    // To access other typical properties
    //Status bar
    var statusBar = hmifunctiontrendcontrol.StatusBar;
    var backColor = statusBar.BackColor;
    statusBar.BackColor = Color.Aqua;
    var enabled = statusBar.Enabled;
    statusBar.Enabled = true;
    var visible = statusBar.Visible;
    statusBar.Visible = true;
    statusBar.Visible = true;
}
```

##### 程序代码：FunctionTrendControl 应用部分中的 TrendArea

要在 HMI 功能的功能趋势控件应用部分中创建趋势区域，请修改以下程序代码：
```cs
private void TrendAreaCreateUsingPart()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
var screen = hmiSoftware.Screens;
var createdscreen = screen.Create("TestScreen_1");
HmiFunctionTrendControl hmifunctiontrendcontrol =
hmiSoftware.Screens[0].ScreenItems.Create<HmiFunctionTrendControl>("CTrendControl_1");
HmiFunctionTrendAreaPart part = hmifunctiontrendcontrol.FunctionTrendAreas.Create("part1");
}
```
要在 HMI 功能的功能趋势控件应用部分中搜索趋势区域，请修改以下程序代码：
```text
private void TrendAreaPartSearch()
{
HmiFunctionTrendAreaPart part = hmifunctiontrendcontrol.FunctionTrendAreas.Find("part1");
}
```
要在 HMI 功能的功能趋势控件应用部分中检查趋势区域，请修改以下程序代码：
```text
private void IsTrendAreaExist()
{
bool bPresent = hmifunctiontrendcontrol.FunctionTrendAreas.Contains(part);
}
```

##### 访问媒体播放器属性 (RT Unified)

媒体播放器画面项中支持以下属性。
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>Url</td><td>string</td><td>指定媒体播放器的 URL</td><td>读/写</td></tr><tr><td>AutoPlay</td><td>bool</td><td>指定媒体播放器的自动播放</td><td>读/写</td></tr><tr><td>VideoOutput</td><td>HmiVideoOutput</td><td>指定媒体播放器的视频输出</td><td>读/写</td></tr><tr><td>BackColor</td><td>Color</td><td>指定单选过程控件的背景色</td><td>读/写</td></tr></table>
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>Caption</td><td>MultilingualProperty</td><td>指定过程控件的说明</td><td>读/写</td></tr><tr><td>WindowFlags</td><td>HmiWindowFlag</td><td>指定过程控件的窗口标志</td><td>读/写</td></tr><tr><td>Icon</td><td>string</td><td>指定过程控件的图标</td><td>读/写</td></tr><tr><td>Top</td><td>int</td><td>指定过程控件的X轴位置</td><td>读/写</td></tr><tr><td>Left</td><td>int</td><td>指定过程控件的Y轴位置</td><td>读/写</td></tr><tr><td>Width</td><td>uint</td><td>指定过程控件的宽度</td><td>读/写</td></tr><tr><td>Height</td><td>uint</td><td>指定过程控件的高度</td><td>读/写</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定媒体播放器的连接状态</td><td>True</td></tr><tr><td>Name</td><td>string</td><td>指定过程控件的名称名称字符的长度应在1-128字符之间</td><td>读/写</td></tr><tr><td>Visible</td><td>bool</td><td>指定是否启用可见</td><td>读/写</td></tr><tr><td>Enabled</td><td>bool</td><td>指定允许操作控件是否已启用</td><td>读/写</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定过程控件的选项卡索引</td><td>读/写</td></tr><tr><td>ToolBar</td><td>HmiToolBarPart</td><td>指定过程控件的工具栏</td><td>读</td></tr><tr><td>StatusBar</td><td>HmiStatusBarPart</td><td>指定过程控件的状态栏</td><td>读</td></tr><tr><td>EventHandlers</td><td>HmiMediaControlEventHandlerComposition</td><td>指定过程控件的事件处理</td><td>读</td></tr><tr><td>CaptionColor</td><td>Color</td><td>指定过程控件的说明颜色</td><td>读/写</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点视觉效果是否已启用</td><td>读/写</td></tr></table>
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要访问媒体播放器的基本属性，请修改以下程序代码：
```cs
private void MediaPlayerPropertiesAccess()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
var screen = hmiSoftware.Screens;
var createdscreen = screen.Create("TestScreen_156");
var hmimediacontrol =
createdscreen.ScreenItems.Create<HmiMediaControl>("HmiMediaControl_1");
// To access basic properties
// Autoplay
var autoplay = hmimediacontrol.AutoPlay;
hmimediacontrol.AutoPlay = true;
// BackColor
var backcolor = hmimediacontrol.BackColor;
hmimediacontrol.BackColor = Color.Beige;
// Name
var name = hmimediacontrol.Name;
hmimediacontrol.Name = "DefaultName";
// To access multilingual properties
// Caption
var caption = hmimediacontrol.Caption.Items[0].Text;
hmimediacontrol.Caption.Items[0].Text = "<body><p>TestforMultilingualProperty</p></body>";
// To access other typical properties
var statusBar = hmimediacontrol.StatusBar;
var backColor = statusBar.BackColor;
statusBar.BackColor = Color.Aqua;
var enabled = statusBar.Enabled;
statusBar.Enabled = true;
var visible = statusBar.Visible;
statusBar.Visible = true;
}
```

##### 访问过程控件属性 (RT Unified)

过程控件画面项中支持以下属性：
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>Online</td><td>bool</td><td>指定指定过程控件的在线连接</td><td>读/写</td></tr><tr><td>TimeStepSmoothing Base</td><td>HmiTimeRangeBase</td><td>指定平滑库的时间间隔</td><td>读/写</td></tr></table>
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>TimeStepSmoothing Factor</td><td>int</td><td>指定平滑系数的时间间隔</td><td>读/写</td></tr><tr><td>BackColor</td><td>Color</td><td>指定过程控件的背景色</td><td>读/写</td></tr><tr><td>Caption</td><td>MultilingualProperty</td><td>指定过程控件上提到的文本</td><td>读/写</td></tr><tr><td>WindowFlags</td><td>HmiWindowFlag</td><td>指定过程控件的窗口标志</td><td>读/写</td></tr><tr><td>Icon</td><td>string</td><td>指定过程控件的图标</td><td>读/写</td></tr><tr><td>Top</td><td>int</td><td>指定过程控件的X轴位置</td><td>读/写</td></tr><tr><td>Left</td><td>int</td><td>指定过程控件的Y轴位置</td><td>读/写</td></tr><tr><td>Width</td><td>uint</td><td>指定过程控件的宽度</td><td>读/写</td></tr><tr><td>Height</td><td>uint</td><td>指定过程控件的高度</td><td>读/写</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定过程控件的连接状态</td><td>读</td></tr><tr><td>Name</td><td>string</td><td>指定过程控件的名称名称字符的长度应在1-128字符之间</td><td>读/写</td></tr><tr><td>Visible</td><td>bool</td><td>指定是否启用可见</td><td>读/写</td></tr><tr><td>Enabled</td><td>bool</td><td>指定允许操作控件是否已启用</td><td>读/写</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定过程控件的选项卡索引</td><td>读/写</td></tr><tr><td>ToolBar</td><td>HmiToolBarPart</td><td>指定过程控件的工具栏</td><td>读</td></tr><tr><td>StatusBar</td><td>HmiStatusBarPart</td><td>指定过程控件的状态栏</td><td>读</td></tr><tr><td>EditMode</td><td>HmiEditMode</td><td>指定过程控件的编辑模式</td><td>读/写</td></tr><tr><td>TimeZone</td><td>int</td><td>指定过程控件的时区</td><td>读/写</td></tr><tr><td>ProcessView</td><td>HmiDataGridViewPart</td><td>指定过程控件的过程视图</td><td>读</td></tr><tr><td>EventHandlers</td><td>HmiProcessControlEventHandlerComposition</td><td>指定过程控件的事件处理</td><td>读</td></tr><tr><td>CaptionColor</td><td>Color</td><td>指定过程控件的说明颜色</td><td>读/写</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点视觉效果是否已启用</td><td>读/写</td></tr></table>
要求
• 可访问 HMI 软件对象
请参见“HMISoftware 说明 (页 748)”
要访问过程控件的属性，请修改以下程序代码：
```cs
private void ProcessControlPropertiesAccess()
{
    // To access basic properties
    //Width
    var autoplay = hmiprocesscontrol.Width;
    hmiprocesscontrol.Width = 1;
    //BackColor
    var backcolor = hmiprocesscontrol.BackColor;
    hmiprocesscontrol.BackColor = Color.Beige;
    //Name
    var name = hmiprocesscontrol.Name;
    hmiprocesscontrol.Name = "DefaultName";
    // To access multilingual property
    //Caption
    var caption = hmiprocesscontrol.Caption.Items[0].Text;
    hmiprocesscontrol.Caption.Items[0].Text = "<body><p>TestforMultilingualProperty</p></body>";
    // To access other typical properties
    //status bar
    var statusBar = hmiprocesscontrol.StatusBar;
    var backColor = statusBar.BackColor;
    statusBar.BackColor = Color.Aqua;
    var enabled = statusBar.Enabled;
    statusBar.Enabled = true;
    var visible = statusBar.Visible;
    statusBar.Visible = true;
}
```

##### 访问参数组控件属性 (RT Unified)

参数组控件中支持以下特性：
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>ParameterSetTypeFixed</td><td>string</td><td></td><td>False</td></tr><tr><td>BackColor</td><td>Color</td><td>指定参数组控件的背景色</td><td>False</td></tr><tr><td>Caption</td><td>MultilingualProperty</td><td>指定要在画面窗口或窗口控件(标签)的说明中显示的文本</td><td>False</td></tr></table>
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>WindowFlags</td><td>HmiWindowFlag</td><td>指定窗口组态,如 ShowCaption、ShowBorder、AlwaysOnTop。</td><td>False</td></tr><tr><td>Icon</td><td>string</td><td>指定控件窗口上的图标</td><td>False</td></tr><tr><td>Top</td><td>int</td><td>指定参数组控件的 Y 坐标的值</td><td>False</td></tr><tr><td>Left</td><td>int</td><td>指定参数组控件的 X 坐标的值</td><td>False</td></tr><tr><td>Width</td><td>uint</td><td>指定参数组控件的宽度值</td><td>False</td></tr><tr><td>Height</td><td>uint</td><td>指定参数组控件的高度值</td><td>False</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定参数组控件的连接状态</td><td>True</td></tr><tr><td>Name</td><td>string</td><td>指定参数组控件的名称</td><td>False</td></tr><tr><td>Visible</td><td>bool</td><td>指定是否启用可见</td><td>False</td></tr><tr><td>Enabled</td><td>bool</td><td>指定允许操作控件是否已启用</td><td>False</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定选项卡索引为 0 的画面项不包含在选项卡顺序中</td><td>False</td></tr><tr><td>ToolBar</td><td>HmiToolBarPart</td><td>指定参数组控件的工具栏</td><td>True</td></tr><tr><td>StatusBar</td><td>HmiStatusBarPart</td><td>指定参数组控件上的状态栏</td><td>True</td></tr><tr><td>EditMode</td><td>HmiEditMode</td><td>指定参数组控件的编辑模式</td><td>False</td></tr><tr><td>TimeZone</td><td>int</td><td>指定参数组控件的时区</td><td>False</td></tr><tr><td>ParameterView</td><td>HmiDataGridViewPart</td><td>指定参数组控件的参数视图</td><td>True</td></tr><tr><td>ForeColor</td><td>Color</td><td>指定参数组控件的前景色</td><td>False</td></tr><tr><td>SelectionBackColor</td><td>Color</td><td>指定参数组控件的所选背景色</td><td>False</td></tr><tr><td>SelectionForeColor</td><td>Color</td><td>指定参数组控件的所选前景色</td><td>False</td></tr><tr><td>Font</td><td>HmiFontPart</td><td>指定参数组控件的字体</td><td>True</td></tr><tr><td>EventHandlers</td><td>HmiDetailedParameterControlEventHandlerComposition</td><td>指定参数组控件的事件处理器</td><td>True</td></tr><tr><td>CaptionColor</td><td>Color</td><td>指定参数组控件的说明颜色</td><td>False</td></tr><tr><td>HideDetails</td><td>bool</td><td>指定隐藏详情是否已启用</td><td>False</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点是否已启用</td><td>False</td></tr></table>
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要访问参数组控件的属性，请修改以下程序代码：
```cs
private void ParameterSetControlPropertiesAccess()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiScreen screen = hmiSoftware.Screens.Create("TestScreen");
HmiDetailedParameterControl hmidetailedparametercontrol =
screen.ScreenItems.Create<HmiDetailedParameterControl>("ParameterControl_1");
// To access basic properties
//Width
var autoplay = hmidetailedparametercontrol.Width;
hmidetailedparametercontrol.Width = 100;
//BackColor
var backcolor = hmidetailedparametercontrol.BackColor;
hmidetailedparametercontrol.BackColor = Color.Beige;
//Name
var name = hmidetailedparametercontrol.Name;
hmidetailedparametercontrol.Name = "Default";
// To access multilingual property
//Caption
var caption = hmidetailedparametercontrol.Caption.Items[0].Text;
hmidetailedparametercontrol.Caption.Items[0].Text="<body><p>TestforMultilingualProperty</p></body>";
// To access other typical property
//Status bar
var statusBar = hmidetailedparametercontrol.StatusBar;
var backColor = statusBar.BackColor;
statusBar.BackColor = Color.Aqua;
var enabled = statusBar.Enabled;
statusBar.Enabled = true;
var visible = statusBar.Visible;
statusBar.Visible = true;
}
```
访问画面窗口属性 (RT Unified)
画面窗口画面项中支持以下特性：
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>TabIntoWindow</td><td>bool</td><td>指定进入画面窗口的窗口的选项卡</td><td>读/写</td></tr><tr><td>Screen</td><td>string</td><td>指定画面窗口的画面</td><td>读/写</td></tr><tr><td>ScreenName</td><td>string</td><td>指定画面窗口的画面名称</td><td>读</td></tr><tr><td>ScreenNumber</td><td>byte</td><td>指定画面窗口的画面编号</td><td>读</td></tr><tr><td>System</td><td>byte</td><td>指定画面窗口的系统</td><td>读/写</td></tr><tr><td>CurrentZoomFactor</td><td>double</td><td>指定画面窗口的当前缩放系数</td><td>读/写</td></tr><tr><td>VerticalScrollBarVisibility</td><td>HmiScrollBarVisibility</td><td>指定画面窗口的垂直滚动条可见性</td><td>读/写</td></tr><tr><td>VerticalScrollBarPosition</td><td>int</td><td>指定画面窗口的垂直滚动条位置</td><td>读/写</td></tr><tr><td>HorizontalScrollBarVisibility</td><td>HmiScrollBarVisibility</td><td>指定画面窗口的水平滚动条可见性</td><td>读/写</td></tr><tr><td>HorizontalScrollBarPosition</td><td>int</td><td>指定画面窗口的水平滚动条位置</td><td>读/写</td></tr><tr><td>Adaption</td><td>HmiScreenWindowAdaption</td><td>指定画面窗口的调整</td><td>读/写</td></tr><tr><td>InteractiveZoo ming</td><td>bool</td><td>指定画面窗口的交互缩放</td><td>读</td></tr><tr><td>Caption</td><td>MultilingualProperty</td><td>指定画面窗口的说明</td><td>读/写</td></tr><tr><td>WindowFlags</td><td>HmiWindowFlag</td><td>指定窗口组态,如 ShowCaption、ShowBorder、AlwaysOnTop。</td><td>读/写</td></tr><tr><td>Icon</td><td>string</td><td>指定画面窗口的图标</td><td>读/写</td></tr><tr><td>Top</td><td>int</td><td>指定画面窗口的 Y 坐标的值</td><td>读/写</td></tr><tr><td>Left</td><td>int</td><td>指定画面窗口的 X 坐标的值</td><td>读/写</td></tr><tr><td>Width</td><td>uintz</td><td>指定画面窗口的宽度</td><td>读/写</td></tr><tr><td>Height</td><td>uint</td><td>指定画面窗口的高度</td><td>读/写</td></tr></table>
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定画面窗口的连接状态</td><td>读</td></tr><tr><td>Name</td><td>string</td><td>指定画面窗口的名称</td><td>读/写</td></tr><tr><td>Visible</td><td>bool</td><td>指定是否启用可见</td><td>读/写</td></tr><tr><td>Enabled</td><td>bool</td><td>指定允许操作控件是否已启用</td><td>读/写</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定选项卡索引为0的画面项不包含在选项卡顺序中</td><td>读/写</td></tr><tr><td>EventHandlers</td><td>HmiScreenWindowEventHandlerComposition</td><td>指定画面窗口的事件处理器</td><td>读</td></tr><tr><td>CaptionColor</td><td>Color</td><td>指定画面窗口的说明颜色</td><td>读/写</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点是否已启用</td><td>读/写</td></tr></table>
要求
请参见“HMISoftware 说明 (页 748)”
• 可访问 HMI 软件对象
要访问画面窗口的属性，请修改以下程序代码：
```text
private void ScreenWindowPropertiesAccess()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
var screen = hmiSoftware.Screens;
var createdscreen = screen.Create("TestScreen_15666");
var hmiscreenwindow =
createdscreen.ScreenItems.Create<HmiScreenWindow>("HmiScreenWindow_1")
// To access basis property of screen window
//Width
var autoplay = hmiscreenwindow.Width;
hmiscreenwindow.Width = 100;
//HorizontalScrollBarVisibility
var horizontalscrollbarvisibilityValue = hmiscreenwindow.HorizontalScrollBarVisibility;
hmiscreenwindow.HorizontalScrollBarVisibility = HmiScrollBarVisibility.Visible;
//Name
var name = hmiscreenwindow.Name;
hmiscreenwindow.Name = "DefaultName";
// To access multilingual property
// Caption
hmiscreenwindow.Caption.Items[0].Text = "<body><p>TestforMultilingualProperty</p></body>";
}
```

##### 访问系统诊断控件属性 (RT Unified)

系统诊断画面项中支持以下属性：
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>SystemDiagnosisView</td><td>HmiDataGridViewPart</td><td>指定系统诊断视图</td><td>读</td></tr><tr><td>Caption</td><td>HmiTextPart</td><td>指定要在画面窗口或窗口控件(标签)的说明中显示的文本</td><td>读</td></tr><tr><td>BackColor</td><td>Color</td><td>指定系统诊断的背景色</td><td>读/写</td></tr><tr><td>WindowFlags</td><td>HmiWindowFlag</td><td>指定窗口组态,如 ShowCaption、ShowBorder、AlwaysOnTop。</td><td>读/写</td></tr><tr><td>Icon</td><td>string</td><td>指定系统诊断上的图标</td><td>读/写</td></tr><tr><td>Top</td><td>int32</td><td>指定系统诊断的 Y 坐标的值</td><td>读/写</td></tr></table>
Openness：用于工程组态工作流自动化的 API系统手册, 11/2023
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>Left</td><td>int32</td><td>指定系统诊断的X坐标的值</td><td>读/写</td></tr><tr><td>Width</td><td>uint32</td><td>指定系统诊断的宽度值</td><td>读/写</td></tr><tr><td>Height</td><td>uint32</td><td>指定系统诊断的高度值</td><td>读/写</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定系统诊断的连接状态</td><td>读</td></tr><tr><td>Name</td><td>string</td><td>指定系统诊断的名称</td><td>读/写</td></tr><tr><td>ToolBar</td><td>HmiToolBarPart</td><td>指定系统诊断的工具栏</td><td>读</td></tr><tr><td>StatusBar</td><td>HmiStatusBarPart</td><td>指定系统诊断上的状态栏</td><td>读</td></tr><tr><td>TimeZone</td><td>int</td><td>指定系统诊断的时区</td><td>读/写</td></tr><tr><td>CaptionColor</td><td>Color</td><td>指定系统诊断的说明颜色</td><td>读/写</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点视觉效果是否已启用</td><td>读/写</td></tr></table>
• 可访问 HMI 软件对象
请参见“HMISoftware 说明 (页 748)”
要访问系统诊断的属性，请修改以下程序代码：
```cs
private void SystemDiagnosisControlPropertiesAccess()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiScreen screen = hmiSoftware.Screens.Create("Screen_1");
HmiSystemDiagnosisControl syscontrol =
screen.ScreenItems.Create<HmiSystemDiagnosisControl>("SysDiag_1");
syscontrol.SystemDiagnosisView.RowHeight = 50;
Debug.Assert(syscontrol.SystemDiagnosisView.RowHeight.Equals(50));
syscontrol.TimeZone = 28;
Debug.Assert(syscontrol.TimeZone.Equals(28));
}
```

##### 访问趋势控件属性 (RT Unified)

属性
趋势控件画面项中支持以下属性。
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>ShowStatisticRulers</td><td>bool</td><td>指定趋势控件的显示统计标尺</td><td>读/写</td></tr><tr><td>AreaSpacing</td><td>ushort</td><td>指定趋势控件上的区域空间</td><td>读/写</td></tr><tr><td>ExtendRulerToAxis</td><td>bool</td><td>指定趋势控件上轴的延伸标尺</td><td>读/写</td></tr><tr><td>Caption</td><td>MultilingualProperty</td><td>指定要在画面窗口或窗口控件(标签)的说明中显示的文本</td><td>读/写</td></tr><tr><td>WindowFlags</td><td>HmiWindowFlag</td><td>指定窗口组态,如 ShowCaption、 ShowBorder、AlwaysOnTop。</td><td>读/写</td></tr><tr><td>Icon</td><td>string</td><td>指定控件窗口上的图标</td><td>读/写</td></tr><tr><td>Top</td><td>int</td><td>指定趋势控件的 Y 坐标的值</td><td>读/写</td></tr><tr><td>Left</td><td>int</td><td>指定趋势控件的 X 坐标的值</td><td>读/写</td></tr><tr><td>Width</td><td>uint</td><td>指定趋势控件的宽度值</td><td>读/写</td></tr><tr><td>Height</td><td>uint</td><td>指定趋势控件的高度值</td><td>读/写</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定趋势控件的连接状态</td><td>读</td></tr><tr><td>Name</td><td>string</td><td>指定趋势控件的名称</td><td>读/写</td></tr><tr><td>Visible</td><td>bool</td><td>指定是否启用可见</td><td>读/写</td></tr><tr><td>Enabled</td><td>bool</td><td>指定允许操作控件是否已启用</td><td>读/写</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定选项卡索引为 0 的画面项不包含在选项卡顺序中</td><td>读/写</td></tr><tr><td>ToolBar</td><td>HmiToolBarPart</td><td>指定趋势控件的工具栏</td><td>读</td></tr><tr><td>StatusBar</td><td>HmiStatusBarPart</td><td>指定趋势控件上的状态栏</td><td>读</td></tr><tr><td>Font</td><td>HmiFontPart</td><td>指定趋势控件的字体类型</td><td>读</td></tr><tr><td>TimeZone</td><td>int</td><td>指定趋势控件上的时区</td><td>读/写</td></tr><tr><td>ShowRuler</td><td>bool</td><td>指定趋势控件的标尺</td><td>读/写</td></tr><tr><td>ShiftAxes</td><td>bool</td><td>指定趋势控件的移位轴</td><td>读/写</td></tr><tr><td>BackColor</td><td>Color</td><td>指定趋势控件的背景色</td><td>读/写</td></tr><tr><td>Legend</td><td>HmiLegendPart</td><td>指定趋势控件的图例</td><td>读</td></tr></table>
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>EventHandlers</td><td>HmiTrendControlEventHandlerComposition</td><td>指定趋势控件的事件处理器</td><td>读</td></tr><tr><td>CaptionColor</td><td>Color</td><td>指定趋势控件的说明颜色</td><td>读/写</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点是否已启用</td><td>读/写</td></tr></table>
说明
LabelFont 是趋势基本控件的时间轴属性。
请参见“HMISoftware 说明 (页 748)”
• 可访问 HMI 软件对象
要求
要访问趋势控件的基本属性，请修改以下程序代码：
```cs
private void TrendControlPropertiesAccess()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiScreen screen = hmiSoftware.Screens.Create("Screen_164");
HmiFunctionTrendControl hmitrendcontrol =
screen.ScreenItems.Create<HmiFunctionTrendControl>("CTrendControl");
// To access basic properties
//Width
var autoplay = hmitrendcontrol.Width;
hmitrendcontrol.Width = 1;
//BackColor
var backcolor = hmitrendcontrol.BackColor;
hmitrendcontrol.BackColor = Color.Beige;
//Name
var name = hmitrendcontrol.Name;
hmitrendcontrol.Name = "DefaultName";
// To access multilingual property
//Caption
var caption = hmitrendcontrol.Caption.Items[0].Text;
hmitrendcontrol.Caption.Items[0].Text = "<body><p>TestforMultilingualProperty</p></body>";
//To access other typical properties
//Status bar
var statusBar = hmitrendcontrol.StatusBar;
var backColor = statusBar.BackColor;
statusBar.BackColor = Color.Aqua;
var enabled = statusBar.Enabled;
statusBar.Enabled = true;
var visible = statusBar.Visible;
statusBar.Visible = true;
}
```
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
访问趋势伙伴属性 (RT Unified)
属性
趋势伙伴画面项中支持以下属性。
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>TrendCompanion Mode</td><td>HmiTrendCompanio nMode</td><td>指定伙伴模式</td><td>读/写</td></tr><tr><td>UseSourceControlTrendColors</td><td>bool</td><td>指定源控件趋势颜色</td><td>读/写</td></tr><tr><td>ShowAlways</td><td>bool</td><td>指定始终显示是否已启用</td><td>读/写</td></tr><tr><td>UseSourceControlBackColor</td><td>bool</td><td>指定源控件背景色</td><td>读/写</td></tr><tr><td>Caption</td><td>MultilingualProperty</td><td>指定要在画面窗口或窗口控件(标签)的说明中显示的文本</td><td>读/写</td></tr><tr><td>WindowFlags</td><td>HmiWindowFlag</td><td>指定窗口组态,如 ShowCaption、 ShowBorder、AlwaysOnTop。</td><td>读/写</td></tr><tr><td>Icon</td><td>string</td><td>指定控件窗口上的图标</td><td>读/写</td></tr><tr><td>Top</td><td>int</td><td>指定趋势伙伴的 Y 坐标的值</td><td>读/写</td></tr><tr><td>Left</td><td>int</td><td>指定趋势伙伴的 X 坐标的值</td><td>读/写</td></tr><tr><td>Width</td><td>uint</td><td>指定趋势伙伴的宽度值</td><td>读/写</td></tr><tr><td>Height</td><td>uint</td><td>指定趋势伙伴的高度值</td><td>读/写</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定趋势伙伴的连接状态</td><td>读</td></tr><tr><td>Name</td><td>string</td><td>指定趋势伙伴的名称</td><td>读/写</td></tr><tr><td>Visible</td><td>bool</td><td>指定是否启用可见</td><td>读/写</td></tr><tr><td>Enabled</td><td>bool</td><td>指定允许操作控件是否已启用</td><td>读/写</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定选项卡索引为 0 的画面项不包含在选项卡顺序中</td><td>读/写</td></tr><tr><td>ToolBar</td><td>HmiToolBarPart</td><td>指定趋势伙伴的工具栏</td><td>读</td></tr><tr><td>StatusBar</td><td>HmiStatusBarPart</td><td>指定趋势伙伴上的状态栏</td><td>读</td></tr><tr><td>SourceTrendCont rol</td><td>string</td><td>指定基于源控件的趋势的颜色</td><td>读/写</td></tr><tr><td>TimeZone</td><td>int</td><td>指定趋势伙伴的时区</td><td>读/写</td></tr></table>
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>SnapToSourceControl</td><td>bool</td><td>指定应对齐到的控件</td><td>读/写</td></tr><tr><td>TrendRulerView</td><td>HmiDataGridViewPart</td><td>指定趋势标尺视图</td><td>读</td></tr><tr><td>TrendStatisticAreaView</td><td>HmiDataGridViewPart</td><td>指定统计区域视图</td><td>读</td></tr><tr><td>BackColor</td><td>Color</td><td>指定趋势伙伴的背景色</td><td>读/写</td></tr><tr><td>TrendStatisticResultView</td><td>HmiDataGridViewPart</td><td>指定统计结果视图</td><td>读</td></tr><tr><td>EventHandlers</td><td>HmiTrendCompanionEventHandlerComposition</td><td>指定趋势伙伴的事件处理器</td><td>读</td></tr><tr><td>CaptionColor</td><td>Color</td><td>指定趋势伙伴的说明颜色</td><td>读/写</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点是否已启用</td><td>读/写</td></tr></table>
要求
• 可访问 HMI 软件对象
请参见“HMISoftware 说明 (页 748)”

##### 修改以下程序代码以访问趋势伙伴的基本属性：

```cs
private void TrendCompanionPropertiesAccess()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
var screen = hmiSoftware.Screens;
var createdscreen = screen.Create("TestScreen_1566");
var hmitrendcompanion =
createdscreen.ScreenItems.Create<HmiTrendCompanion>("HmiTrendCompanion_1");
// To access basic properties
//Width
var autoplay = hmitrendcompanion.Width;
hmitrendcompanion.Width = 100;
//BackColor
var backcolor = hmitrendcompanion.BackColor;
hmitrendcompanion.BackColor = Color.Beige;
//Name
var name = hmitrendcompanion.Name;
hmitrendcompanion.Name = "DefaultName";
// To access multilingual property
//Caption
var caption = hmitrendcompanion.Caption.Items[0].Text;
hmitrendcompanion.Caption.Items[0].Text = "<body><p>TestforMultilingualProperty</p></body>";
// To access other typical properties
//Status bar
var statusBar = hmitrendcompanion.StatusBar;
var backColor = statusBar.BackColor;
statusBar.BackColor = Color.Aqua;
var enabled = statusBar.Enabled;
statusBar.Enabled = true;
var visible = statusBar.Visible;
statusBar.Visible = true;
}
```

##### 访问 Web 控件属性 (RT Unified)

Web 控件画面项中支持以下属性。
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>Url</td><td>string</td><td>指定 Web 控件的 URL</td><td>读/写</td></tr><tr><td>BackColor</td><td>Color</td><td>指定 Web 控件的背景色</td><td>读/写</td></tr></table>
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>Caption</td><td>MultilingualProperty</td><td>指定要在画面窗口或窗口控件(标签)的说明中显示的文本</td><td>读/写</td></tr><tr><td>WindowFlags</td><td>HmiWindowFlag</td><td>指定窗口组态,如 ShowCaption、ShowBorder、AlwaysOnTop。</td><td>读/写</td></tr><tr><td>Icon</td><td>string</td><td>指定控件窗口上的图标</td><td>读/写</td></tr><tr><td>Top</td><td>Int</td><td>指定 Web 控件的 Y 坐标的值</td><td>读/写</td></tr><tr><td>Left</td><td>int</td><td>指定 Web 控件的 X 坐标的值</td><td>读/写</td></tr><tr><td>Width</td><td>uint</td><td>指定 Web 控件的宽度值</td><td>读/写</td></tr><tr><td>Height</td><td>uint</td><td>指定 Web 控件的高度值</td><td>读/写</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定 Web 控件的连接状态</td><td>读/写</td></tr><tr><td>Name</td><td>string</td><td>指定 Web 控件的名称</td><td>读/写</td></tr><tr><td>Visible</td><td>bool</td><td>指定是否启用可见</td><td>读/写</td></tr><tr><td>Enabled</td><td>bool</td><td>指定允许操作控件是否已启用</td><td>读/写</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定选项卡索引为 0 的画面项不包含在选项卡顺序中</td><td>读/写</td></tr><tr><td>ToolBar</td><td>HmiToolBarPart</td><td>指定 Web 控件的工具栏</td><td>读</td></tr><tr><td>StatusBar</td><td>HmiStatusBarPart</td><td>指定 Web 控件上的状态栏</td><td>读</td></tr><tr><td>EventHandlers</td><td>HmiWebControlEventHandlerComposition</td><td>指定 Web 控件的事件处理器</td><td>读</td></tr><tr><td>CaptionColor</td><td>Color</td><td>指定 Web 控件的说明颜色</td><td>读/写</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点是否已启用</td><td>读/写</td></tr></table>
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
修改以下程序代码以访问网络控件的基本属性：
```cs
private void WebControlPropertiesAccess()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
var screen = hmiSoftware.Screens;
var createdscreen = screen.Create("TestScreen_1566");
var hmiwebcontrol = createdscreen.ScreenItems.Create<HmiWebControl>("HmiWebControl_1")
// To access basic property
//Width
var autoplay = hmiwebcontrol.width;
hmiwebcontrol.Width = 100;
//BackColor
var backcolor = hmiwebcontrol.BackColor;
hmiwebcontrol.BackColor = Color.Beige;
//Name
var name = hmiwebcontrol.Name;
hmiwebcontrol.Name = "DefaultName";
// To access multilingual property
//Caption
var caption = hmiwebcontrol.Caption.Items[0].Text;
hmiwebcontrol.Caption.Items[0].Text="<body><p>TestforMultilingualProperty</p></body>";
// To access other typical properties
//Status bar
var statusBar = hmiwebcontrol.StatusBar;
var backColor = statusBar.BackColor;
statusBar.BackColor = Color.Aqua;
var enabled = statusBar.Enabled;
statusBar.Enabled = true;
var visible = statusBar.Visible;
statusBar.Visible = true;
}
```

##### 面板容器 (RT Unified)

面板容器说明 (RT Unified)
要求
```text
- 可访问 HMI 软件对象
请参见 “HMISoftware 说明 (页 748)”
```
要对面板容器画面项执行任务，可使用 enumerate、find、index 命令和 Contains() 方法。要使用 HmiScreen 类的 ScreenItems 属性访问画面项列表中的面板容器，请修改以下程序代码：
```go
private void FacePlateContainerSearch(HmiSoftware hmiSoftware)
{
HmiScreen hmiScreen = hmiSoftware.Screens.Create("Screen_1");
HmiScreenItemBaseComposition screenitems = hmiScreen.Screens[0].ScreenItems;
foreach (var item in screenitems)
{
//working with screenitems
}
}
要通过名称访问画面项列表中的面板容器，请修改以下程序代码：
```
```cs
private void FacePlateInstanceSearchByName(HmiSoftware hmiSoftware, string FacePlateContainerName = "FaceplateContainer_1")
{
HmiScreenItemBase screenitems =
hmiSoftware.Screens[0].ScreenItems.Find(FacePlateContainerName);
}
```
要通过索引访问画面项列表中的面板容器，请修改以下程序代码：
```java
private void FaceplateContainerSearchByIndex(HmiSoftware hmiSoftware)
{
HmiScreenItemBase screenitem = hmiSoftware.Screens[0].ScreenItems[0];
}
```
要使用 Contains() 检查特定面板容器是否存在于画面项列表中，请修改以下程序代码：
```cs
private void IsFaceplateContainerExist(HmiSoftware hmiSoftware)
{
HmiScreenItemBaseComposition screenitems = hmiSoftware.Screens[0].ScreenItems;
HmiFaceplateContainer faceplate = screenitems.Create<HmiFaceplateContainer>("Faceplate_1");
bool isexists = screenitems.Contains(faceplate);
}
```

##### 使用面板容器

使用 TIA Portal Openness 时，可以对面板容器执行以下任务：
• 创建面板容器：FaceplateContainer.Create() (页 910)
• 删除面板容器：FaceplateContainer.Delete() (页 910)
• 面板容器属性访问面板容器属性 (页 912)
• 面板容器包含的属性类型：访问包含的类型属性 (页 915)
• 面板容器 UDT 属性：将 UDT 分配给面板容器 (页 916)

##### FaceplateContainer.Create() (RT Unified)

要求
• 可访问 HMI 软件对象
请参见“HMISoftware 说明 (页 748)”
要创建面板容器画面项，请修改以下程序代码：
```text
private void CreateFaceplateContainer(HmiSoftware hmiSoftware, string FacePlateContainerName = "FaceplateContainer_1")
{
HmiScreen hmiScreen= hmiSoftware.Screens.Create(screenName);
HmiScreenItemBaseComposition screenitems = hmiSoftware.Screens[0].ScreenItems;
HmiFaceplateContainer faceplate =
hmiScreen.ScreenItems.Create<HmiFaceplateContainer>(FacePlateContainerName);
}
```

##### FaceplateContainer.Delete() (RT Unified)

• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要删除面板容器画面项，请修改以下程序代码：
```cs
private void DeleteFaceplateContainer(HmiSoftware hmiSoftware, string FaceplateContainerName = "FaceplateContainer_1")
{
HmiScreen hmiScreen = hmiSoftware.Screens.Create("Screen_1");
HmiScreenItemBaseComposition screenitems = hmiSoftware.Screens[0].ScreenItems;
HmiFaceplateContainer faceplate =
hmiScreen.ScreenItems.Create<HmiFaceplateContainerName>(FaceplateContainerName);
If (faceplate != null)
{
faceplate.Delete();
}
}
```
```cs
private void DeleteFaceplateContainer(HmiSoftware hmiSoftware, string FacePlateContainerName = "FaceplateContainer_1")
{
HmiSoftware hmiSoftware = GetHMISoftware();
HmiScreen hmiScreen = hmiSoftware.Screens.Create ("Screen_1");
HmiScreenItemBaseComposition screenitems = hmiSoftware.Screens[0].ScreenItems;
HmiFaceplateContainer faceplate =
hmiScreen.ScreenItems.Create<HmiFaceplateContainer>(FacePlateContainerName);
IEngineeringObject ObjhmiLineEnggObj = faceplate;
if (ObjhmiLineEnggObj != null)
{
ObjhmiLineEnggObj.Invoke ("Delete", null);
}
```

##### 访问面板容器属性 (RT Unified)

属性
面板容器中支持以下属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>描述</td><td>可访问性</td></tr><tr><td>Name</td><td>System.String</td><td>指定面板实例的名称</td><td>读/写</td></tr><tr><td>ContainedType</td><td>System.String</td><td>指定包含的面板类型有关包含的类型的信息,请参见“访问包含的类型属性(页915)”</td><td>读/写</td></tr><tr><td>Enabled</td><td>System.Boolean</td><td>指定允许操作员控件是否已启用</td><td>读/写</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定连接状态</td><td>读</td></tr><tr><td>Height</td><td>System.UInt32</td><td>指定控件窗口的高度</td><td>读/写</td></tr><tr><td>Icon</td><td>System.String</td><td>指定控件窗口上的图标</td><td>读/写</td></tr><tr><td>Caption</td><td>Siemens.Engineering.MultilingualTex</td><td>指定要在画面窗口或窗口控件(标签)的说明中显示的文本</td><td>读</td></tr><tr><td>TabIndex</td><td>System.UInt16</td><td>指定指定选项卡索引为0的画面项不包含在选项卡顺序中</td><td>读/写</td></tr><tr><td>Visible</td><td>System.Boolean</td><td>指定画面项的可见性</td><td>读/写</td></tr><tr><td>Width</td><td>System.UInt32</td><td>指定控件窗口的宽度</td><td>读/写</td></tr><tr><td>WindowFlags</td><td>Siemens.EngineeringmiUnified.UI.EnumWindowFlag</td><td>指定窗口组态,如ShowCaption、ShowBorder、AlwaysOnTop。</td><td>读/写</td></tr><tr><td>Top</td><td>System.Int32</td><td>指定控件窗口的Y坐标的值</td><td>读/写</td></tr><tr><td>Left</td><td>System.Int32</td><td>指定控件窗口的X坐标的值</td><td>读/写</td></tr><tr><td>Interface</td><td>Siemens.Engineering.HmiUnified.UI.Parts.HmiFaceplateInterfaceComposition</td><td>指定面板界面</td><td>读</td></tr><tr><td>EventHandlers</td><td>HmiFaceplateContainerEventHandlerComposition</td><td>指定HmiFaceplateContainer的事件处理器有关事件处理器的更多信息,请参见</td><td>读</td></tr></table>
<table><tr><td>属性名称</td><td>数据类型</td><td>描述</td><td>可访问性</td></tr><tr><td>ShowFocusVisual</td><td>Boolean</td><td>指定显示焦点是否已启用</td><td>读/写</td></tr><tr><td>RotationAngle</td><td>Int16</td><td>指定画面项的旋转角度(以度为单位)</td><td>读/写</td></tr></table>
要求
• 可访问 HMI 软件对象
请参见“HMISoftware 说明 (页 748)”
要获取面板容器的属性用途，请修改以下程序代码：
```text
private void FacePlateContainerPropertiesAccess()
{
HmiScreen screen = m_hmiSoftware.Screens[0];
HmiFaceplateContainer faceplate = screens[0].ScreenItems[0] as HmiFaceplateContainer;
//Get_faceplateContainedType
Var containedtype = faceplate.ContainedType;
Console.Writeline("Faceplate Container Type: " + containedtype);
Example Result = "Default Version No.\Faceplate type name";
//Get_CaptionText
string Caption = faceplate.Caption.Items[0].Text;
Console.WriteLine("Faceplate Caption: " + Caption);
//Get_WindowFlags
HmiWindowFlag WindowFlags = faceplate.WindowFlags;
Console.WriteLine("Faceplate WindowFlags: " + WindowFlags);
//Get_Icon
string Icon = faceplate.Icon;
Console.WriteLine("Faceplate Icon: " + Icon);
//Get_Top
int Top = faceplate.Top;
Console.WriteLine("Faceplate Top: " + Top);
//Get_Left
int Left = faceplate.Left;
Console.WriteLine("Faceplate Left: " + Left);
//Get_Width
uint Width = faceplate.Width;
Console.WriteLine("Faceplate Width: " + Width);
//Get_Height
uint Height = faceplate.Height;
Console.WriteLine("Faceplate Height: " + Height);
//Get_CurrentQuality
HmiQuality CurrentQuality = faceplate.CurrentQuality;
Console.WriteLine("Faceplate CurrentQuality: " + CurrentQuality);
//Get_Name
string Name = faceplate.Name;
Console.WriteLine("Faceplate Name : " + Name);
//Get_Visible
bool Visible = faceplate.Visible;
Console.WriteLine("Faceplate Visible: " + Visible);
//Get_Enabled
bool Enabled = faceplate.Enabled;
Console.WriteLine("Faceplate Enabled: " + Enabled);
//Get_TabIndex
ushort TabIndex = faceplate.TabIndex;
Console.WriteLine("Faceplate TabIndex: " + TabIndex);
}
```
要设置面板容器的属性用途，请修改以下程序代码：
```cs
private void FacePlateContainerPropertiesAccess()
{
    //Set_ContainedType
    faceplate.ContainedType = "V0.0.1\Faceplate_1";
    //Set_CaptionText:
    faceplate.Caption.Items[0].Text = "testCaption";
    //Set_WindowFlags
    faceplate.WindowFlags = HmiWindowFlag.CanSize;
    //Set_Icon
    faceplate.Icon = "testCaption";
    //Set_Top
    faceplate.Top = 50;
    //Set_Left
    faceplate.Left = 50;
    //Set_Width
    faceplate.Width = 50;
    //Set_Height
    faceplate.Height = 50;
    //Set_Name
    faceplate.Name = "TestName";
    //Set.Visible
    faceplate.Visible = true;
    //Set_Enabled
    faceplate.Enabled = true;
    //Set_TabIndex
    faceplate.TabIndex = 10;
}
```
访问包含的类型属性 (RT Unified)
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要访问项目库中面板容器（面板类型有新位置）包含的类型属性：
```text
private void AccessUnifiedFaceplateProperties(createFacePlateContainer)
{
HmiFaceplateContainer faceplatecontainer = createFacePlateContainer("FacePlateContainer");
faceplateContainer ContainedType = "Faceplate_1";
var containedType = faceplateContainer.ContainedType;
//Output: "V0.0.2\\Faceplate_1
HmiFaceplateContainer faceplatecontainer = CreateFacePlateContainer("FacePlateContainer");
faceplateContainer ContainedType = "V0.0.1\Faceplate_1";
var containedType = faceplateContainer.ContainedType;
//Output: "V0.0.1\\Faceplate_1"
}
```

##### 将 UDT 分配给面板容器 (RT Unified)

可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要将 UDT 分配给面板容器，请修改以下程序代码：
```text
private void AssignUDTTToFaceplateContainer(HmiSoftware hmiSoftware, Project proj)
{
    var hmiSoftware = GetHmiSoftware(proj);
    HmiScreenItemBaseComposition screenitems =
hmiSoftware.Screens.Find("Screen_1").ScreenItems;
    HmiFaceplateContainer faceplateContainer = screenitems.Find("FaceplateContainer_1") as HmiFaceplateContainer;
    faceplateContainer.ContainedType = "Faceplate_1";
    // where UDT is the instance created in TagTable from the UDT created in library
    faceplateContainer.Interface[0].Value = "UDT";
}
```
我的控件 (RT Unified)

##### 访问自定义 Web 控件容器属性 (RT Unified)

属性
HMI 自定义 Web 控件容器中支持以下属性：
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>Authorization</td><td>string</td><td>指定自定义 Web 控件容器的授权</td><td>读/写</td></tr><tr><td>EventHandlers</td><td>HmiCustomWebControlContainerEventHandlerComposition</td><td>指定自定义 Web 控件容器的事件处理器</td><td>读</td></tr><tr><td>Interface</td><td>HmiCustomControlInterfaceComposition</td><td>指定自定义 Web 控件容器的界面</td><td>读</td></tr><tr><td>RequireExplicitUnlock</td><td>bool</td><td>指定是否需要显式解锁</td><td>读/写</td></tr><tr><td>Left</td><td>int</td><td>指定控件窗口的 X 坐标的值</td><td>读/写</td></tr><tr><td>Caption</td><td>HmiTextPart</td><td>指定要在画面窗口或窗口控件(标签)的说明中显示的文本</td><td>读</td></tr><tr><td>CaptionColor</td><td>Color</td><td>指定自定义 Web 控件容器的说明颜色</td><td>读/写</td></tr><tr><td>ContainedType</td><td>string</td><td>指定包含的面板类型</td><td>读/写</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定自定义 Web 控件容器的连接状态</td><td>读</td></tr><tr><td>Dynamization</td><td>DynamizationBaseComposition</td><td>指定自定义 Web 控件容器的动态化</td><td>读</td></tr><tr><td>Enabled</td><td>bool</td><td>指定允许操作控件是否已启用</td><td>读/写</td></tr><tr><td>Height</td><td>uint</td><td>指定自定义 Web 控件容器的高度</td><td>读/写</td></tr><tr><td>Icon</td><td>string</td><td>指定自定义 Web 控件容器的图标</td><td>读/写</td></tr><tr><td>Name</td><td>string</td><td>指定自定义 Web 控件容器的名称</td><td>读/写</td></tr><tr><td>PropertyEventHandlers</td><td>PropertyEventHandlerComposition</td><td>指定自定义 Web 控件容器的属性事件处理器</td><td>读</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点是否已启用</td><td>读/写</td></tr></table>
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定选项卡索引为0的画面项不包含在选项卡顺序中</td><td>读/写</td></tr><tr><td>Top</td><td>int</td><td>指定自定义Web控件容器的Y坐标的值</td><td>读/写</td></tr><tr><td>Visible</td><td>bool</td><td>指定自定义Web控件容器的可见性</td><td>读/写</td></tr><tr><td>Width</td><td>uint</td><td>指定控件窗口的宽度</td><td>读/写</td></tr><tr><td>WindowFlags</td><td>HmiWindowFlag</td><td>指定窗口组态,如ShowCaption、ShowBorder、AlwaysOnTop。</td><td>读/写</td></tr></table>
访问 HMI 自定义 Web 控件容器的路径位于以下位置：C:\ProgramFiles\SiemensAutomation\Portal V*\Data\Hmi\CustomControls其中，V* 指已安装的 TIA Portal 版本。
• 可访问 HMI 软件对象
请参见“HMISoftware 说明 (页 748)”
要访问 HMI 自定义 Web 控件容器类型的工厂概览控件，请修改以下程序代码：
```cs
private void CustomWebControlContainerPropertiesAccess()
{
HmiSoftware hmiSoftware = GetHmiSoftware(MyProject);
HmiScreenComposition screens = hmiSoftware.Screens;
HmiScreen screen = screens.Create("Screen_1");
HmiCustomWebControlContainer plantOverview =
screen.ScreenItems.Create<HmiCustomWebControlContainer>("DefaultName", "Siemens.CPM");
HmiCustomWebControlContainer reports =
screen.ScreenItems.Create<HmiCustomWebControlContainer>("DefaultName_1", "Siemens.REP");
// Access basic properties of plant overview control of type HmiCustom Web Control Container
//Left
plantOverview.Left = 1;
//CaptionColor
plantOverview.CaptionColor = Color.AliceBlue;
// Access other typical properties of plant overview control of type Hmi Custom Web Control Container
HmiCustomControlInterfaceComposition customControlInterfaceComposition =
plantOverview.Interface;
var count = customControlInterfaceComposition.Count;
if (count > 0)
{
foreach (var customControlInterface in customControlInterfaceComposition)
{
string propertyName = customControlInterface.PropertyName;
object propertyValue = customControlInterface.Value;
if (propertyName == "SelectionBackColor")
{
customControlInterface.Value = Color.Blue;
}
}
//*----Alternative Way--------*/
HmiCustomControlInterface selectionBackColorProperty =
customControlInterfaceComposition.FirstOrDefault(x => x.PropertyName == "SelectionBackColor");
if (selectionBackColorProperty != null)
{
selectionBackColorProperty.Value = Color.AliceBlue;
}
}
```
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
说明
要创建自定义 Web 控件，应将自定义 Web 控件的 manifest.json 文件中提到的唯一名称作为ContainedTypeValue 提供。在这种情况下使用显示名称将不会创建自定义 Web 控件对象。如上例所示，使用“Siemens.CPM”代替显示名称：工厂概览。
动态部件 (RT Unified)

##### 访问自定义部件容器属性 (RT Unified)

属性
HMI 自定义部件容器中支持以下属性：
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>Authorization</td><td>string</td><td>指定自定义部件容器的授权</td><td>读/写</td></tr><tr><td>CurrentQuality</td><td>HmiQuality</td><td>指定自定义部件容器的连接状态</td><td>读</td></tr><tr><td>Dynamizations</td><td>DynamizationBaseComposition</td><td>指定自定义部件容器的动态化</td><td>读</td></tr><tr><td>Enabled</td><td>bool</td><td>指定允许操作员控件是否已启用</td><td>读/写</td></tr><tr><td>EventHandlers</td><td>HmiCustomWidgetContainerEventHandlerComposition</td><td>指定自定义部件容器的事件处理器</td><td>读</td></tr><tr><td>Height</td><td>uint</td><td>指定自定义部件容器的高度</td><td>读/写</td></tr><tr><td>Interface</td><td>HmiCustomControlInterfaceComposition</td><td>指定自定义部件容器的界面</td><td>读</td></tr><tr><td>Left</td><td>int</td><td>指定自定义部件容器的X坐标的值</td><td>读/写</td></tr><tr><td>Name</td><td>string</td><td>指定自定义部件容器的名称</td><td>读/写</td></tr><tr><td>Opacity</td><td>string</td><td>指定自定义部件容器的不透明度</td><td>读/写</td></tr><tr><td>PropertyEventHandlers</td><td>PropertyEventHandlerComposition</td><td>指定自定义部件容器的属性事件处理器</td><td>读</td></tr><tr><td>RequireExplicitUnlock</td><td>bool</td><td>指定是否需要显式解锁</td><td>读/写</td></tr><tr><td>RotationAngle</td><td>short</td><td>指定自定义部件容器的旋转角度</td><td>读/写</td></tr></table>
<table><tr><td>属性名称</td><td>属性类型</td><td>描述</td><td>可访问性</td></tr><tr><td>RotationCenterPlacement</td><td>HmiRotationCenterPlacement</td><td>指定自定义部件容器的轴心</td><td>读/写</td></tr><tr><td>RotationCenterX</td><td>float</td><td>指定自定义部件容器的X轴心</td><td>读/写</td></tr><tr><td>RotationCenterY</td><td>float</td><td>指定自定义部件容器的Y轴心</td><td>读/写</td></tr><tr><td>ShowFocusVisual</td><td>bool</td><td>指定显示焦点是否已启用</td><td>读/写</td></tr><tr><td>TabIndex</td><td>ushort</td><td>指定选项卡索引为0的画面项不包含在选项卡顺序中</td><td>读/写</td></tr><tr><td>ToolTipText</td><td>MultilingualText</td><td>指定自定义部件容器的工具提示文本</td><td>读</td></tr><tr><td>Top</td><td>int</td><td>指定自定义部件容器的Y坐标的值</td><td>读/写</td></tr><tr><td>Visible</td><td>bool</td><td>指定自定义部件容器的可见性</td><td>读/写</td></tr><tr><td>VisualizeQuality</td><td>bool</td><td>指定自定义部件容器的视觉质量</td><td>读/写</td></tr><tr><td>Width</td><td>uint</td><td>指定控制部件容器的宽度</td><td>读/写</td></tr></table>
• 可访问 HMI 软件对象
请参见“HMISoftware 说明 (页 748)”
要访问 HMI 自定义部件容器类型的“extended.Flame”的基本属性，请修改以下程序代码：
```cs
private void CustomWidgetContainerPropertiesAccess()
{
HmiSoftware hmiSoftware = GetHmiSoftware(MyProject);
HmiScreenComposition screens = hmiSoftware.Screens;
HmiScreen screen = hmiSoftware.Screens.Create("Screen_1");
HmiCustomWidgetContainer flame =
screen.ScreenItems.Create<HmiCustomWidgetContainer>("Flame_1", "extended.Flame");
//Left
flame.Left = 1;
//ToolTipText
flame.ToolTipText.Items[0].Text = "<body><p>TestforMultilingualProperty</p></body>";
}
```
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
```text
说明
为创建自定义控件，必须更正对应于“containedTypeValue”参数的值。
关键字“extended.<Widgetname>"应当用于使用TIA Portal Openness 创建任何自定义部件容器，因为我们使用清单中提到的原始名称，而非使用显示名称。
```
PropertyEventHandlers (RT Unified)
PropertyEventHandlers 说明 (RT Unified)
要求
• 可访问 HMI Unified 软件对象请参见“HMISoftware 说明 (页 748)”
程序代码
要访问画面项的属性事件，请修改以下程序代码：
```cs
private void AccessPropertyEvent(HmiSoftware hmiSoftware)
{
    HmiScreen screen = ((HmiSoftware)targetSW).Screens.Create("MyScreen");
    HmiCircle hmiCircle = screen.ScreenItems.Create<HmiCircle>("MYCircle");
    var hmiScreenPropeventDyn = screen.PropertyEventHandlers.Create("Enabled", PropertyEventType.Change);
    var enabledEvent = screen.PropertyEventHandlers.Find("Enabled", PropertyEventType.Change);
    //Property Event Browse
    Console.WriteLine("CountofEventActions"+ screen PropertyEventHandlers.Count.ToString());
}
```

##### 使用画面项属性事件

使用 TIA Portal Openness 时，可以对画面/画面项事件执行以下任务：
• 创建属性事件处理器：PropertyEventHandlers.Create() (页 923)
• 删除属性事件处理器：PropertyEventHandlers.Delete() (页 923)
• 属性事件处理器属性：访问 PropertyEventHandlers 属性 (页 924)
PropertyEventHandlers.Create() (RT Unified)
要求
• 可访问 HMI Unified 软件对象请参见“HMISoftware 说明 (页 748)”
程序代码
要使用 PropertyEventHandlers 导航器创建画面项层级对象的属性事件，请修改以下程序代码：
```cs
private void CreatePropertyEventHandler(HmiSoftware hmiSoftware)
{
    HmiScreen screen = ((HmiSoftware)targetSW).Screens.Create("MyScreen");
    HmiCircle hmiCircle = screen.ScreenItems.Create<HmiCircle>("MYCircle");
    //Event Creation
    PropertyEventHandler propertyEvent =
    hmiCircle.PropertyEventHandlers.Create("ToolTipText", PropertyEventType.Change);
}
```
PropertyEventHandlers.Delete() (RT Unified)
要求
• 可访问 HMI Unified 软件对象请参见“HMISoftware 说明 (页 748)”
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
要删除画面项的属性事件，请修改以下程序代码：
```cs
private void DeletePropertyEventHandler()
{
    HmiSoftware hmiSoftware = GetHmiSoftware();
    PropertyEventHandler propertyEvent = ((HmiSoftware)targetSW).Screens[0].ScreenItems[0].PropertyEventHandler.Create("ToolTipText", PropertyEventType.Change);
    var changedEvent = screen.PropertyEventHandlers.Find("ToolTipText", PropertyEventType.Change);
    //Property Event Deletion
    changedEvent.Delete();
}
```
访问 PropertyEventHandlers 属性 (RT Unified)
• 可访问 HMI Unified 软件对象请参见“HMISoftware 说明 (页 748)”
要访问属性事件的属性，请修改以下程序代码：
```cs
private void AccessPropertyEvent()
{
    //Property Event Get
    PropertyEventType eventType = propertyEvent.EventType;
    string propertyName = propertyEvent.PropertyName;
    IHmiScript hmiScript = propertyEvent.Script;
    //Script Action in Event Get
    bool hmiScriptEventAsync = hmiScript.Async;
    string hmiScriptEventGlobal = hmiScript.GlobalDefinitionAreaScriptCode;
    string hmiScriptEventCode = hmiScript.ScriptCode;
    HmiValidationResult result = hmiScript elevatedSyntaxCheck();
}
```
访问画面项上的交叉引用服务 (RT Unified)
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
程序代码
```cs
private void AccessCrossReferenceService()
{
    SoftwareContainer softwareContainer = deviceItem.GetService<SoftwareContainer>();
    HmiSoftware hmiSoftware = softwareContainer.Software as HmiSoftware; //Accessing lower levels until we reach the ScreenComposition.
    ScreenComposition screenComposition = hmiSoftware.Screens;
    Screen screen = screenComposition.Find("Screen_1");
    HmiScreenItemBase hmiScreenControl = screen.ScreenItems.Find("Alarm control_1");
    if (hmiscreenControl != null)
    {
    try
    {
    CrossReferenceService crossReferenceService =
    hmiScreenControl.GetService<CrossReferenceService>();
    // ......
    }
    catch (Exception e)
    {
    Console.WriteLine(e.Message);
    }
    }
}
```

#### 5.13.1.14 ScreenGroups (RT Unified)


##### ScreenGroups 说明 (RT Unified)

要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要访问设备的所有画面组，请修改以下程序代码：
```cs
private void ScreenGroupBrowse(HmiSoftware hmiSoftware)
{
    screenGroups = hmiSoftware.ScreenGroups;
    MessageBox.Show(screenGroups.Count.ToString());
    HmiScreenGroupComposition screenGroup2ndLevel = hmiSoftware.ScreenGroups[0].Groups;
    MessageBox.Show(screenGroup2ndLevel.Count.ToString());
}
```

##### 使用画面组

使用 TIA Portal Openness 时，可以对画面组执行以下任务：
• 创建画面组：ScreenGroups.Create() (页 926)
• 删除画面组：ScreenGroups.Delete() (页 927)
• 画面组属性：访问画面组属性 (页 927)

##### ScreenGroups.Create() (RT Unified)

要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要使用 HmiScreenGroupComposition 类的 Create 方法创建画面组 (HmiScreenGroup)，请修改以下程序代码：
```text
private void CreateScreenGroupFirstLevel(HmiSoftware hmiSoftware)
{
    HmiScreenGroupComposition screenGroups = hmiSoftware.ScreenGroups;
    HmiScreenGroup screenGroup1stLevel = hmiSoftware.ScreenGroups.Create("Group_1stLevel");
}
```
ScreenGroups.Delete() (RT Unified)
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
程序代码
要使用 HmiScreenGroup 类的 Delete() 方法删除特定组，请修改以下程序代码：
```cs
private void ScreenGroupDelete(HmiSoftware hmiSoftware)
{
    HmiScreenGroupComposition screenGroups = hmiSoftware.ScreenGroups;
    HmiScreenGroup screenGroupFindLevelOne = hmiSoftware.ScreenGroups.Find("Group_2");
    screenGroupFindLevelOne.Delete();
}
```

##### 访问画面组属性 (RT Unified)

属性
画面组中支持以下属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td>Name</td><td>String</td><td>指定画面组名称</td><td>读/写</td></tr><tr><td>Groups</td><td>HmiScreenGroupComposition</td><td>指定画面组列表</td><td>读</td></tr><tr><td>Screens</td><td>HmiScreenComposition</td><td>指定画面列表</td><td>读</td></tr></table>
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
程序代码
要访问画面组的 Groups 属性，请修改以下程序代码：
```java
private void AccessScreenGroupProperties(HmiSoftware hmiSoftware)
{
    HmiScreenGroupComposition screenGroups = hmiSoftware.ScreenGroups;
    MessageBox.Show(screenGroups.Count.ToString());
    HmiScreenGroupComposition screenGroup2ndLevel = hmiSoftware.ScreenGroups[0].Groups;
    MessageBox.Show(screenGroup2ndLevel.Count.ToString());
}
```

#### 5.13.1.15 变量 (RT Unified)

变量说明 (RT Unified)
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
程序代码
要对变量执行任务，可使用枚举变量或使用 Find()。
```text
private void TagBrowse()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
// User can navigate all the tags of device
HmiTagComposition hmiTags = hmiSoftware.Tags;
for each (HmiTag hmiTag in hmiTags)
{
//working with tags
}
}
```
```text
private void TagSearch()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
// User can navigate all the tags of given tag table
string tagTableName = "SpecificTagTable";
HmiTagComposition hmiTags = hmiSoftware.HmiTagTables.Find("tagTableName").Tags;
for each (HmiTag hmiTag in hmiTags)
{
//working with tags
}
```
要通过名称访问单个变量，请修改以下代码：
```text
private void AccessTag()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
//Search for a specific tag
String hmiTagName = "HMI_Tag_1";
HmiTag hmiTag = hmiSoftware.HmiTags.Find("hmiTagName");
if(hmiTag != null)
{
// working with tags
}
要通过表格名称访问变量，请修改以下代码：
```
```cs
private void AccessTagByName()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
// Search for a tag present in given tag table with name "TagTable1"
HmiTag hmiTag4 = hmiSoftware.HmiTagTables.Find("TagTable1").HmiTags.Find("Tag1");
}
```

##### 使用变量

使用 TIA Portal Openness 时，可以对变量执行以下任务：
• 创建变量：Tags.Create() (页 930)
• 删除变量：Tags.Delete() (页 931)
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
• 变量属性：访问变量属性 (页 932)
• 变量交叉引用服务：访问变量上的交叉引用服务 (页 940)
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)
HMISoftware 对象 (页 746)
Tags.Create() (RT Unified)
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
程序代码
要通过 HmiTagComposition 类的 Create() 创建 HMI 变量，请修改以下程序代码：
```cs
private void CreateTag()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiTagComposition hmiTagscomp1 = hmiSoftware.HmiTags;
//Create a tag in the default tag table
HmiTag hmiTag1 = hmiTagscomp1.Create("Tag1");
//Create a tag in specific tag table with name "TagTable1"
//TagTable1 has to exist in your project otherwise it results in recoverable exception
HmiTag hmiTag2 = hmiTagscomp1.Create("Tag2", "TagTable1");
}
```
要通过访问 TagTable 对象的 Tags 属性来创建 HMI 变量，请修改以下程序代码：
```cs
private void CreateTag()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiTagComposition hmiTagcomp2 = hmiSoftware.HmiTagTables.Find("Default tag table").HmiTags;
//Create a tag in the default tag table.
HmiTag hmiTag3 = hmiTagcomp2.Create("Tag_3");
//Create a tag in specific tag table with name "TagTableName"
//TagTableName has to exist in your project otherwise it results in recoverable exception
HmiTag hmiTag4 = hmiTagcomp2.Create("Tag_4", "TableTableName");
}
```
```text
连接到 TIA Portal (页 90)
打开项目 (页 140)
```

##### Tags.Delete() (RT Unified)

```text
- 可访问 HMI 软件对象
请参见 “HMISoftware 说明 (页 748)”
```
要通过 HmiTag 类的 Delete() 删除 HMI 变量，请修改以下程序代码：
```text
private void DeleteTag()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
//Delete a tag at HmiSoftware level
HmiTagComposition hmiTagscomp1 = hmiSoftware.HmiTags;
HmiTag hmiTag1 = hmiTagscomp1.Find("Tag1");
hmiTag1.Delete();
}
```
要通过访问 TagTable 对象的 Tags 属性来删除 HMI 变量，请修改以下程序代码：
```text
private void DeleteTag()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
//Delete a tag with tag name "Tag2" in tag table
HmiTagComposition hmiTags2 = hmiSoftware.HmiTagTables.Find("Default tag table").HmiTags;
HmiTag hmiTag2 = hmiTags2.Find("Tag2");
hmiTag2.Delete();
}
```
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)
访问变量属性 (RT Unified)
属性
变量支持以下属性，这些属性也适用于采用 UDT（用户自定义数据类型）及其成员的变量。
<table><tr><td>属性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td>AccessMode</td><td>HmiAccessMode</td><td>指定变量的访问模式</td><td>读/写</td></tr><tr><td>AcquisitionCycle</td><td>String</td><td>指定变量的采集周期属性</td><td>读/写</td></tr><tr><td>AcquisitionMode</td><td>HmiTagAcquisitionMode</td><td>指定变量的采集模式</td><td>读/写</td></tr><tr><td>Comment</td><td>MultilingualText</td><td>指定变量的获取和设置注释</td><td>读/写</td></tr><tr><td>Connection</td><td>String</td><td>指定变量的连接</td><td>读/写</td></tr></table>
<table><tr><td>属性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td>DataType</td><td>String</td><td>指定变量的数据类型可为变量分配不同类型的数据类型,例如单一、用户自定义数据类型和数组。要为变量分配用户自定义数据类型,请参见“为变量分配用户自定义数据类型(页936)”中提到的说明</td><td>读/写</td></tr><tr><td>MaxLength</td><td>UInt32</td><td>指定变量的长度</td><td>读/写</td></tr><tr><td>Address</td><td>String</td><td>指定变量的地址</td><td>读/写</td></tr><tr><td>InitialMinValue</td><td>LowerRange</td><td>指定变量事件的起始值</td><td>读</td></tr><tr><td>Name</td><td>String</td><td>指定变量的名称</td><td>读/写</td></tr><tr><td>Persistent</td><td>Boolean</td><td>指定变量的持久性</td><td>读/写</td></tr><tr><td>PlcName</td><td>String</td><td>指定 Plc 的名称</td><td>读</td></tr><tr><td>PlcTag</td><td>String</td><td>指定 Plc 变量属性</td><td>读/写</td></tr><tr><td>InitialValue</td><td>Object</td><td>指定变量的起始值</td><td>读/写</td></tr><tr><td>SubstituteValue</td><td>HmiSubstituteValue</td><td>指定变量的替换值</td><td>读</td></tr><tr><td>UpdateId</td><td>UInt32</td><td>指定变量的更新 id</td><td>读/写</td></tr><tr><td>InitialMaxValue</td><td>UpperRange</td><td>指定变量的起始值上限</td><td>读</td></tr><tr><td>TagTableName</td><td>String</td><td>指定变量所属的变量表名称</td><td>读</td></tr><tr><td>HmiDataType</td><td>String</td><td>指定变量的 Hmi 数据类型</td><td>读/写</td></tr><tr><td>LinearScaling</td><td>Boolean</td><td>指定 Hmi 变量和 PLC 变量的值范围,以线性地进行彼此映射</td><td>读/写</td></tr><tr><td>HmiStartValue</td><td>Object</td><td>指定 Hmi 变量的起始值范围,以线性地映射到 PLC 变量的起始值</td><td>读/写</td></tr><tr><td>HmiEndValue</td><td>Object</td><td>指定 Hmi 变量的结束值范围,以线性地映射到 PLC 变量的结束值范围</td><td>读/写</td></tr></table>
<table><tr><td>属性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td>PlcStartValue</td><td>Object</td><td>指定 PLC 变量的起始值范围,以线性地映射到 Hmi变量的起始值范围</td><td>读/写</td></tr><tr><td>PlcEndValue</td><td>Object</td><td>指定 PLC 变量的结束值范围,以线性地映射到 Hmi变量的结束值范围</td><td>读/写</td></tr><tr><td>GmpRelevant</td><td>Boolean</td><td>指定在审计跟踪中记录的变量值的更改</td><td>读/写</td></tr><tr><td>TagType</td><td>Enum-&gt;TagType</td><td>指定变量的类型,例如单一、用户自定义数据类型和数组</td><td></td></tr><tr><td>Members</td><td>HmiTagComposition(HmiTag which is of UDT data type consists of member which itself are Tags.)</td><td>分别指定用户自定义数据类型的成员变量或数组的元素变量的集合。可访问用户自定义数据类型的成员变量属性,请参见“访问用户自定义类型的变量成员属性(页 938)”中提到的说明</td><td></td></tr></table>
LowerRange/UpperRange 中提供以下属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td>Value</td><td>Object</td><td>指定变量的下限和上限值</td><td>读/写</td></tr><tr><td>ValueType</td><td>HmiLimitValueType</td><td>指定变量的获取和设置值类型</td><td>读/写</td></tr></table>
SubstituteValue 中提供以下属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td>Value</td><td>Object</td><td>指定获取和设置值类型</td><td>读/写</td></tr><tr><td>SubstituteValueUsage</td><td>HmiSubstituteValueUsage</td><td>指定何时使用替换值</td><td>读/写</td></tr></table>
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要访问独立于数据类型的变量属性，请修改以下程序代码：
```cs
private void TagProperties()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
//Tag_1 has to exist in TIA device project.
HmiTag hmiTag = hmiSoftware.HmiTags.Find("Tag_1");
//Enumeration type properties
AccessMode accessMode = hmiTag.AccessMode;
UpdateScope scope = hmiTag.UpdateScope;
//Assign valid value to properties which are independent from datatype of the tag
hmiTag.Name = "Tag_2";
hmiTag.AcquisitionCycle = "T1s";
hmiTag DataType = "int";
hmiTag.PlcTag = "PlcTag_1";
}
```
要访问取决于数据类型的变量属性，请修改以下程序代码：
```text
private void TagProperties()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
//Tag_1 has to exist in TIA device project.
HmiTag hmiTag = hmiSoftware.HmiTags.Find("Tag_1");
//Enumeration type properties
AccessMode accessMode = hmiTag.AccessMode;
UpdateScope scope = hmiTag.UpdateScope;
//Substitute value depends on data type of tag.
hmiTag.SubstituteValue.Value = "144";
hmiTag.SubstituteValue.OnCommunicationError = false;
//Start value depends on data type of tag.
hmiTag.StartValue = "1";
hmiTag.LowerLimit.ValueType = LimitValueType.Constant;
hmiTag.LowerLimit.Value = "HmiTag_1";
}
```
要为多语言文本分配字符串，然后添加项目每种语言的翻译，请修改以下程序代码：
```cs
private void TagProperties()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
//Tag_1 has to exist in TIA device project.
HmiTag hmiTag = hmiSoftware.HmiTags.Find("Tag_1");
//Enumeration type properties
AccessMode accessMode = hmiTag.AccessMode;
UpdateScope scope = hmiTag.UpdateScope;
//Comment property (multilingual text)
string culture = "en-US";
//get the language based on given culture. Culture is standard and it should have correct value.
Language language = GetDeviceProject().LanguageSettings.Languages.Find(new System.Globalization.CultureInfo(culture));
//get comment as multilingual text.
MultilingualText multiLingualComment = hmiTag.Comment;
//get all text items from comment property.
MultilingualTextItemComposition texts = multiLingualComment.Items;
//find text from text list based on language.
MultilingualTextItem textItemEnglish = texts.Find(language);
//get value in selected culture.
string commentEng = textItemEnglish.Text;
}
```
连接到 TIA Portal (页 90)打开项目 (页 140)
为变量分配用户自定义数据类型 (RT Unified)
• TIA Portal Openness 应用程序已连接到 TIA Portal。 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。请[打开项目](#打开项目)”
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要在无连接的条件下为变量分配用户自定义数据类型，请修改以下程序代码：
```text
private void AssignUdtWithoutConnection()
{
    //Assigning three types of UDT to tag by calling DataType property of tag
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiTagComposition tags = hmiSoftware.HmiTags;
    tags[0].DataType = @" \Project library\Types\HmiUdt_Int\V 0.0.1";
    tags[1].DataType = @" \Project library\Types\HmiUdt_byte\V 0.0.1";
    tags[2].DataType = @" \Project library\Types\New folder_2\HmiUdt_string\V 0.0.1";
    tags[3].DataType = @" \Project library\Types\New folder_1\HmiUdt_string\V 0.0.1";
    tags[4].DataType = @" \Project library\Types\New folder_3\HmiUdt_string\V 0.0.1";
}
```
要在有连接的条件下为变量分配用户自定义数据类型，请修改以下程序代码：
```text
private void AssignUdtWithConnection()
{
    //Assigning user defined datatype to tag by calling DataType property of
    tag with connection
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiTagComposition tags = hmiSoftware.HmiTags;
    tags[0].Connection = "Connection_1";
    tags[0].DataType = @"\\Project library\Types\New folder_3\HmiUdt_string\V0.0.1";
}
```
要在有连接的条件下为变量分配用户自定义数据类型，应在 TIA Portal 项目中存在正确的 PLC类型连接；否则，会发出可恢复的异常。
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
要在有连接的条件下为变量分配 PLC 用户自定义数据类型，请修改以下程序代码：
```text
private void AssignPlcUdtWithConnection()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiTagComposition tags = hmiSoftware.HmiTags;
tags[0].Connection = "HMI_Connection_1";
tags[0].Data Type = "PlcTag_1";
}
```
要为变量分配 PLC 用户自定义数据类型，应使 PLC 和 HMI 设备存在于同一个 TIA Portal 项目中，并在它们之间存在集成连接。
PLC 设备还需要有一个 UDT 类型的 PLC 变量。
打开项目 (页 140)
访问用户自定义类型的变量成员属性 (RT Unified)
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要访问变量的用户自定义数据类型的成员属性，请修改以下程序代码：
```go
private static void GetProperties(HmiTagComposition hmiTags)
{
foreach (HmiTag hmiTag in hmiTags)
{
switch(hmiTag.TagType)
{
case HmiTagType.Simple
Console.WriteLine("Name : " + hmiTag.Name);
GetSimpleTagProperties(HmiTag hmiTag)
break;
case HmiTagType.UDT;
case HmiTagType.Array;
GetProperties(hmiTag.Members); //recursive call to current function.
break;
}
}
//The GetSimpleTagProperties() uses hmiTag object as a parameter to access the properties of tag.
private static void GetSimpleTagProperties(HmiTag hmiTag)
{
Console.WriteLine("Name : " +hmiTag.Name);
Console.WriteLine("Date type : " +hmiTag DataType);
// List the properties of hmi tag
//
//...
}
//The GetProperties() uses hmiTag.Members object as a parameter to access the properties of tag members.
private static void GetProperties(HmiTag hmiTag.Members)
{
Console.WriteLine("Name : " +hmiTag.Members.Name);
Console.WriteLine("Date type: " +hmiTag.MembersDataType);
// List the properties of hmi tag members
//...
//...
```
连接到 TIA Portal (页 90)打开项目 (页 140)
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
访问变量上的交叉引用服务 (RT Unified)
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
程序代码
要通过变量对象上的 GetService() 访问交叉引用服务，请修改以下程序代码：
```text
private void getCrossReferenceServiceforTag()
{
SoftwareContainer softwareContainer = deviceItem.GetService<SoftwareContainer>();
HmiSoftware hmiSoftware = softwareContainer.Software as HmiSoftware; //Accessing lower levels until we reach the HmiTagComposition.
HmiTagComposition hmiTagComposition = hmiSoftware.HmiTags;
HmiTag hmiTag = hmiTagComposition.Find("Tag_1");
if (hmiTag != null)
{
try
{
CrossReferenceService crossReferenceService = hmiTag TokerService<CrossReferenceService>();
......
}
catch (Exception e)
{
Console.WriteLine(e.Message);
}
}
}
```
[连接到 TIA Portal](#连接到-TIA-Portal)打开项目 (页 140)HMISoftware 对象 (页 746)

#### 5.13.1.16 TagTables (RT Unified)

变量表说明 (RT Unified)
要求
```text
- 可访问 HMI 软件对象
请参见 “HMISoftware 说明 (页 748)”
```
要对变量表执行任务，可使用枚举变量表或使用 Find()：
```text
private void TagTableBrowse()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
// User can navigate all the tag tables of device
HmiTagTableComposition tagTables = hmiSoftware.TagTables;
foreach (HmiTagTable tagTable in tagTables)
{
// Working with tag table
}
}
要通过名称访问单个变量表，请修改以下程序代码：
```
```text
private void TagTableSearch()
{
HmiSoftware hmiSoftware = GetHmiSoftware();
// Search for a specific tag table name from a list of tag tables
string tagTableName = "TagTable_1"
HmiTagTableComposition tagTables = hmiSoftware.TagTables;
HmiTagTable tagTableObj = tagTables.Find("tagTableName");
// Working with tag table
}
```

##### 使用变量表

使用 TIA Portal Openness 时，可以对变量表执行以下任务：
• 创建变量表：TagTables.Create() (页 942)
• 删除变量表：TagTables.Delete() (页 943)
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
• 导出变量：TagTable.Tags.Export() (页 949)
• 导入变量：TagTable.Tags.Import() (页 950)
• 变量表属性：访问变量表属性 (页 943)
说明
变量表不支持查询错误，因为其没有任何可处于错误状态的属性。
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)
TagTables.Create() (RT Unified)
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
程序代码
要通过 HmiTagTableComposition 类的 Create() 创建变量表，请修改以下程序代码
```text
private void TagTableCreate()
{
    // Create tag table with name "TagTable_1"
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiTagTableComposition tagTables = hmiSoftware.TagTables;
    HmiTagTable hmiTagTable = tagTables.Create("TagTable_1");
}
```
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)
TagTables.Delete() (RT Unified)
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
程序代码
要通过 HmiTagTable 类的 Delete() 删除变量表，请修改以下程序代码：
```text
private void TagTableDelete()
{
    // Delete tag table with name "TagTable_1"
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiTagTableComposition tagTables = hmiSoftware.TagTables;
    HmiTagTable tagTable = tagTables.Find("TagTable_1");
    tagTable.Delete();
}
```
连接到 TIA Portal (页 90)打开项目 (页 140)
访问变量表属性 (RT Unified)
属性
变量表中支持以下属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td>Name</td><td>String</td><td>指定变量表的名称</td><td>读/写</td></tr><tr><td>Tags</td><td>HmiTagComposition</td><td>指定变量列表</td><td>读</td></tr></table>
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
要访问变量表的属性，请修改以下程序代码：
```text
private void TagTableProperties()
{
    //Set and Get the "Name" properties of tag table.
    HmiSoftware hmiSoftware = GetHmiSoftware();
    HmiTagTableComposition tagTables = hmiSoftware.TagTables;
    HmiTagTable tagTable = tagTables.Find("TagTable_1");
    tagTable.Name = "NewTagTable";
    string name = tagTable.Name;
}
```
连接到 TIA Portal (页 90)
打开项目 (页 140)

##### 导出和导入变量表 (RT Unified)

可使用 TIA Portal Openness 导出和导入变量表的数据。如果需要，在 Unified 设备下创建新对象。导出文件是使用简化格式的文本文件：WinCC ML，基于 YAML 格式。可根据需求修改文件。
在 TIA Portal Openness 中，导出和导入方法在变量表级别实现。
建议在要导出的变量表中纠正所有与变量相关的编译错误。

##### 导出变量

使用导出功能，将导出以下类型的变量：

##### • 变量

– 内部变量
– 外部变量
• 结构变量及其元素
– HMI 用户数据类型 (UDT)
– PLC 用户自定义数据类型 (UDT)
• 数组变量及其元素
– 内部数组变量
– 外部数组变量
如果导出 WChar 和 Char 数据类型的数组，则导出的 WinCCML 文件中不显示变量元素，变量显示在单个变量类别下。在导回这些变量时，其会按预期被添加为数组变量。
导出结构变量时，PLC 结构变量类型的引用名称将附加到 PLC 名称。

##### 导出位置的内容

在特定文件夹位置导出变量表时，会创建以下内容：
• 扩展名为“.hmi.yml”且采用用户自定义名称的变量表，如“默认变量表.hmi.yml”。
• 文件“NameData.yml”。此文件不包含执行导入和导出所需的任何数据
• 文件夹“.ile”。此文件夹不包含执行导入和导出所需的任何数据
• 导出带有结构变量的变量表时，将创建扩展名为“def.hmi.yml”的文件。此文件将包含结构类型定义
![](images/943ddfe06923f8eedc2cf7ad62875539945f8a01e02dce4418df413ed7aef47b.jpg)

##### YAML 文件结构

YAML 文件的结构如下所示。它可以在任何简单的文本编辑器（如记事本、Microsoft word、Notepad++ 等）中打开和编辑：
整体组态将以属性名称和属性值格式显示，便于阅读和修改组态。
```yaml
#Version: 2.0
SimpleTags:
Tag_1:
AccessMode: SymbolicAccess
AcquisitionCycle: T1s
Address: 0001:TS:50.73A8C75D.C
Connection: HMI_Connection_2
ControllerDataType: 1006
DataType: Int
InitialMaxValue: 444
InitialMinValue: 44
MaxLength: 2
PlcTag: PLCTag_1
Tag_2:
AccessMode: AbsoluteAccess
AcquisitionCycle: T1s
Address: 0001:CL:%IW0
Connection: HMI_Connection_1
ControllerDataType: 1006
DataType: Int
MaxLength: 2
PlcTag: PLCTag
SymbolicAddress: '%IW0'
Tag_3:
AccessMode: SymbolicAccess
AcquisitionCycle: T1s
Address: $0001:TS:8A0E0001.CDB29A10.A.#{0}
Connection: HMI_Connection_1
ControllerDataType: 1009
DataType: DInt
MaxLength: 4
PlcTag: Data_block_1.Element1[0]
SymbolicAddress: Data_block_1.Element1[Tag_1]
Tag_4
AccessMode: SymbolicAccess
AcquisitionCycle: T1s
Address: 0001:TS:8A0E0001.CDB29A10.A.1
Connection: HMI_Connection_1
ControllerDataType: 1009
DataType: DInt
MaxLength: 4
PlcTag: Data_block_1.Element1[1]
```
属性
下表显示了 TIA Portal 中的属性名称与在 WinCCML 文件中导出的属性名称的映射：
<table><tr><td>TIA Portal 属性名称</td><td>WinCCML 属性名称</td><td>注释</td></tr><tr><td>名称</td><td>对象的标题</td><td></td></tr><tr><td>DataType</td><td>ControllerDataType</td><td>对于非内部连接,将在导入期间使用此属性为变量分配数据类型。</td></tr><tr><td>连接</td><td>连接</td><td></td></tr><tr><td>PLC 名称</td><td>源自 PLC 变量属性</td><td></td></tr><tr><td>PLC 变量</td><td>PlcTag</td><td></td></tr><tr><td>地址</td><td>SymbolicAddress</td><td>TIA Portal ES 在导入期间忽略名为“地址”(Address)的属性</td></tr><tr><td>访问模式</td><td>AccessMode</td><td></td></tr><tr><td>HMI 数据类型</td><td>DataType</td><td>对于内部连接变量,将在导入期间使用此属性为变量分配数据类型。</td></tr><tr><td>长度</td><td>MaxLength</td><td></td></tr><tr><td>采集周期</td><td>AcquisitionCycle</td><td></td></tr><tr><td>采集模式</td><td>AcquisitionMode</td><td></td></tr><tr><td>上限 2(变量)</td><td>MaxValueTag</td><td></td></tr><tr><td>下限 2(变量)</td><td>MinValueTag</td><td></td></tr><tr><td>上限 2(常数)</td><td>InitialMaxValue</td><td></td></tr><tr><td>下限 2(常数)</td><td>InitialMinValue</td><td></td></tr><tr><td>线性标定</td><td>源自 PLC/Hmi 起始/结束值</td><td>如果存在 PLC/Hmi 起始/结束值,则设置为 True</td></tr><tr><td>PLC 结束值</td><td>PLCMaxValue</td><td></td></tr><tr><td>PLC 起始值</td><td>PLCMinValue</td><td></td></tr><tr><td>HMI 结束值</td><td>HMIMaxValue</td><td></td></tr><tr><td>HMI 起始值</td><td>HMIMinValue</td><td></td></tr><tr><td>起始值</td><td>InitialValue</td><td></td></tr><tr><td>更新 ID</td><td>ID</td><td></td></tr><tr><td>保持</td><td>保持</td><td></td></tr><tr><td>替换值</td><td>SubstituteValue</td><td></td></tr><tr><td>使用替换值</td><td>SubstituteValueUsage</td><td></td></tr><tr><td>GMP 相关</td><td>GMPRelevant</td><td></td></tr></table>
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
<table><tr><td>TIA Portal 属性名称</td><td>WinCCML 属性名称</td><td>注释</td></tr><tr><td>确认类型</td><td>ConfirmationType</td><td></td></tr><tr><td>需要注释</td><td>源自 ConfirmationType 值</td><td></td></tr><tr><td>适用范围</td><td>适用范围</td><td></td></tr><tr><td>注释</td><td>注释</td><td></td></tr><tr><td></td><td>地址</td><td></td></tr><tr><td></td><td>偏移</td><td></td></tr><tr><td></td><td>斜率</td><td></td></tr></table>

##### TagTable.Tags.Export() (RT Unified)

• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要导出变量表，请修改以下程序代码：
```text
DirectoryInfo directoryInfo = new DirectoryInfo("D:\\Data Exchange");
HmiTagTableComposition tables = GetHmiSoftware(currentProject).TagTables;
HmiTagTable tagTable = tables.Find(tagTableName.Text);
\\Create a file name "ExportedTable" in specific directory by using Export() that includes the details of tag table.
IList<FileInfo> Exportresult =
tagTable.Tags.Export(directoryInfo,"ExportedTable").ToList();
```
连接到 TIA Portal (页 90)
打开项目 (页 140)
TagTable.Tags.Import() (RT Unified)
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
程序代码
要导入变量表，请修改以下程序代码：
```text
DirectoryInfo directoryInfo = new DirectoryInfo("D:\\Data Exchange");
HmiSoftware ImportHMISoftware = GetHmiSoftware(currentProject);
HmiTagTableComposition tables = ImportHMISoftware.TagTables;
HmiTagTable tagTable = tables.Find(importedTagTable.Text);
bool ImportResult = tagTable.Tags.Import(directoryInfo);
```
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)

#### 5.13.1.17 TagTableGroups (RT Unified)

TagTableGroups 说明 (RT Unified)
要求
```text
- 可访问 HMI 软件对象
请参见 “HMISoftware 说明 (页 748)”
```
要使用 Find() 方法访问变量表组，请修改以下程序代码：
```cs
privat void SearchTagTableGroups(HmiSoftware hmiSoftware)
{
    HmiTagTableGroupComposition tagTableGroups = hmiSoftware.TagTableGroups;
    HmiTagTableGroup tagTableGroupFindLevelOne = hmiSoftware.tagTableGroups.Find("Group_2");
    MessageBox.Show("Found at 1st level: " + tagTableGroupFindLevelOne.Name);
}
```

##### 使用变量表组

使用 TIA Portal Openness 时，可以对变量组执行以下任务：
• 创建变量表组：TagTableGroups.Create() (页 951)
• 删除变量表组：TagTableGroups.Delete() (页 952)
• 变量表组属性：访问变量表组属性 (页 952)

##### TagTableGroups.Create() (RT Unified)

• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
要通过 HmiTagTableGroupComposition 类的 Create() 方法创建变量表组(HmiTagTableGroup)，请修改以下程序代码：
```text
private void CraeteTagTableGroup(HmiSoftware hmiSoftware)
{
    HmiTagTableGroupComposition tagTableGroups = hmiSoftware.TagTableGroups;
    int count = tagTableGroups.Count;
    HmiTagTableGroup tagTableGroup1stLevel =
    hmiSoftware.TagTableGroups.Create("Group_1stLevel");
}
```
TagTableGroups.Delete() (RT Unified)
要求
• 可访问 HMI 软件对象请参见“HMISoftware 说明 (页 748)”
程序代码
要删除变量表组，请修改以下程序代码：
```cs
private void DeleteTagTableGroup(HmiSoftware hmiSoftware)
{
    HmiTagTableGroupComposition tagTableGroups = hmiSoftware.TagTableGroups;
    HmiTagTableGroup tagTableGroupFindLevelOne = hmiSoftware.TagTableGroups.Find("Group_2");
    MessageBox.Show("Found at 1st level: " + tagTableGroupFindLevelOne.Name);
    tagTableGroupFindLevelOne.Delete();
}
```

##### 访问变量表组属性 (RT Unified)

属性
变量表组中支持以下属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td>Name</td><td>String</td><td>指定变量表组名称</td><td>读/写</td></tr><tr><td>Groups</td><td>HmiTagTableGroupComposition</td><td>指定变量表组列表</td><td>读</td></tr><tr><td>TagTables</td><td>HmiTagTableComposition</td><td>指定变量表列表</td><td>读</td></tr></table>
要求
• 可访问 HMI 软件对象
请参见“HMISoftware 说明 (页 748)”
要访问设备变量表组的 Groups 属性，请修改以下程序代码：
```java
private void AccessTagTableGroupProperties(HmiSoftware hmiSoftware)
{
    HmiTagTableGroupComposition tagTableGroups = hmiSoftware.TagTableGroups;
    MessageBox.Show(tagTableGroups.Count.ToString());
    HmiTagTableGroupComposition tagTableGroup2ndLevel = hmiSoftware.TagTableGroups[0].Groups;
    MessageBox.Show(tagTableGroup2ndLevel.Count.ToString());
}
```

### 5.13.2 访问更多对象 (RT Unified)


#### 5.13.2.1 重命名属性和数据类型 (RT Unified)

简介
在 ES TIA Portal Opennes 中，在属性名称和数据类型中进行相应更改，使其类似于运行系统Openness 模型。
为此，在所有子系统中进行更改，例如报警、变量、连接和记录。
为了使属性及其数据类型的命名保持一致，有必要在定义其类型时使用前缀 Hmi，且属性名称不应使用此前缀。

##### 属性名称和数据类型的更改

下表列出了为使构成的名称和数据类型保持一致而需要进行的更改。
<table><tr><td>Hmi 对象名称</td><td>属性名称</td><td>属性的新名称</td><td>属性数据类型</td><td>属性的新数据类型</td></tr><tr><td>模拟量报警</td><td>AnalogAlarms</td><td>-</td><td>AnalogAlarmComposition</td><td>HmiAnalogAlarmComposition</td></tr><tr><td>离散量报警</td><td>DiscreteAlarms</td><td>-</td><td>DiscreteAlarmComposition</td><td>HmiDiscreteAlarmComposition</td></tr><tr><td>OPC UA 报警和条件类型</td><td>OpcUaAlarmTypes</td><td>-</td><td>OpcUaAlarmTypeComposition</td><td>HmiOpcUaAlarmTypeComposition</td></tr><tr><td>报警类别</td><td>AlarmClasses</td><td>-</td><td>AlarmClassComposition</td><td>HmiAlarmClassComposition</td></tr></table>
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
<table><tr><td>Hmi 对象名称</td><td>属性名称</td><td>属性的新名称</td><td>属性数据类型</td><td>属性的新数据类型</td></tr><tr><td>变量表</td><td>HmiTagTables</td><td>TagTables</td><td>HmiTagTableComposition</td><td>-</td></tr><tr><td>变量</td><td>HmiTags</td><td>变量</td><td>HmiTagComposition</td><td>-</td></tr><tr><td>系统变量</td><td>HmiSystemTags</td><td>SystemTags</td><td>HmiSystemTagComposition</td><td>-</td></tr><tr><td>记录变量</td><td>LoggingTags</td><td>-</td><td>LoggingTagComposition</td><td>HmiLoggingTagComposition</td></tr><tr><td>连接</td><td>HmiConnections</td><td>Connections</td><td>HmiConnectionComposition</td><td>-</td></tr><tr><td>数据日志</td><td>DataLogs</td><td>-</td><td>DataLogComposition</td><td>HmiDataLogComposition</td></tr><tr><td>报警日志</td><td>AlarmLogs</td><td>-</td><td>AlarmLogComposition</td><td>HmiAlarmLogComposition</td></tr><tr><td>工厂对象接口</td><td>PlantObjectTags</td><td>-</td><td>PlantObjectInterfaceComposition</td><td>-</td></tr><tr><td>画面</td><td>画面</td><td>-</td><td>HmiScreenComposition</td><td>-</td></tr></table>
如果上表中“新名称”(New Name) 和“新数据类型”(New Data Type) 列中存在连字符 (-)，说明不需要任何更改。

##### HmiObject 类名称中的更改

下表列出了为使 Hmi 对象的类名称保持一致而需要进行的更改。
<table><tr><td>Hmi 对象名称</td><td>类名称</td><td>新类名称</td></tr><tr><td>模拟量报警</td><td>AnalogAlarm</td><td>HmiAnalogAlarm</td></tr><tr><td>离散量报警</td><td>DiscreteAlarm</td><td>HmiDiscreteAlarm</td></tr><tr><td>OPC UA 报警和条件类型</td><td>HmiOpcUaAlarmType</td><td>HmiOpcUaAlarmType</td></tr><tr><td>报警类别</td><td>AlarmClass</td><td>HmiAlarmClass</td></tr><tr><td>变量表</td><td>HmiTagTable</td><td>-</td></tr></table>
<table><tr><td>Hmi 对象名称</td><td>类名称</td><td>新类名称</td></tr><tr><td>变量</td><td>HmiTag</td><td>-</td></tr><tr><td>连接</td><td>HmiConnection</td><td>-</td></tr><tr><td>RuntimeSettings</td><td>RuntimeSetting</td><td>HmiRuntimeSetting</td></tr><tr><td>数据日志</td><td>DataLog</td><td>HmiDataLog</td></tr><tr><td>报警日志</td><td>AlarmLog</td><td>HmiAlarmLog</td></tr><tr><td>记录变量</td><td>LoggingTag</td><td>HmiLoggingTag</td></tr><tr><td>系统变量</td><td>HmiSystemTag</td><td>-</td></tr><tr><td>画面</td><td>HmiScreen</td><td>-</td></tr><tr><td>工厂对象接口</td><td>PlantObjectInterface</td><td>-</td></tr></table>
说明
如果上表中“新类名称”(New Class Name) 列中存在连字符 (-)，说明不需要任何更改。

#### 5.13.2.2 查询错误 (RT Unified)

可以使用 TIA Portal Openness 获取有关以下 WinCC 对象的属性的错误信息：
• 模拟量报警
• 离散量报警
• 报警类别
• 数据日志
• 报警日志
• 变量
• 连接
• 记录变量
• 设备运行系统设置
• OPC UA 报警
此功能不适用于系统变量和变量表，因为其中没有任何可能处于错误状态的属性。
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)。
• 已打开一个项目。请[打开项目](#打开项目)。
• 访问 HMI 统一软件对象请参见 HMI 统一软件对象 (页 748)
修改以下程序代码以查询变量、报警、运行系统设置和画面的错误：
```cs
//For Tag
HmiSoftware hmiSoftware = GetHmiSoftware();
HmiTagComposition hmiTags = hmiSoftware.HmiTags;
HmiTag hmiTag = hmiTags.Find("Tag-1");
if(hmiTag != null)
{
    //validate method usage
    IList<HmiValidationResult> validationResult = hmiTag.Validate();
    if (validationResult = null && validationResult.Count > 0)
    {
    foreach (HmiValidationResult propertyErrors in validationResult)
    {
    //browse error for different property
    string propertyName = propertyErrors. PropertyName;
    foreach (string propertyError in propertyErrors.Errors)
    {
    //work with propertyerrors
    }
    }
    }
    }
    //For Discrete Alarm
HmiSoftware hmiSoftware = ...;
HmiDiscreteAlarmComposition discreteAlarms = hmiSoftware.DiscreteAlarms;
HmiDiscreteAlarm alarm = discreteAlarms.Find("Alarm_1");
if (alarm != null)
{
    //Validate Method Usage
    Ilist<HmiValidationResult> validationResult = alarm.Validate();
    if (validationResult != null && validationResult.Count > 0)
    {
    foreach (HmiValidationResult propertyErrors in validationResult)
    {
    //browse error for different property
    string propertyName = propertyErrors.PropertyName;
    foreach (string propertyError in propertyErrors.Errors)
    {
    //work with property errors
    }
    }
    }
    }
    //For Runtime Setting
HmiSoftware hmiSoftware = ...;
HmiRuntimeSetting runtimeSettings = hmiSoftware.RuntimeSettings;
//Validate Method Usage
Ilist<HmiValidationResult> validationResult = runtimeSettings.Validate();
if (validationResult != null && validationResult.Count > 0)
{
    foreach (HmiValidationResult propertyErrors in validationResult)
```
```cs
{
    //browse error for different property
    string propertyName = propertyErrors.PropertyName;
    foreach (string propertyError in propertyErrors.Errors)
    {
    //work with property errors
    }
    }
    // List of Many objects (Tag, Alarm, etc,)
    HmiSoftware hmiSoftware = ...;
    IList<IValidator> objectsToValidate = new List<IValidator>();
    //Put tags in validation list
    HmiTagComposition hmiTags = hmiSoftware.Tags;
    foreach (HmiTag hmiTag in hmiTags)
    {
    objectsToValidate.Add(hmiTag);
    }
    //Put alarms in validation list
    HmiDiscreteAlarmComposition discreteAlarms = hmiSoftware.DiscreteAlarms;
    foreach (HmiDiscreteAlarm discreteAlarm in discreteAlarms)
    {
    objectsToValidate.Add(discreteAlarm);
    }
    //Put RuntimeSettings in validation list
    objectsToValidate.Add(hmiSoftware.RuntimeSettings);
    foreach (IValidator validator in objectsToValidate)
    Ilist<HmiValidationResult> validationResult = validator.Validate();
    if (validationResult != null && validationResult.Count > 0)
    {
    foreach (HmiValidationResult propertyErrors in validationResult)
    {
    //browse error for different property
    string propertyName = propertyErrors.PropertyName;
    foreach (string propertyError in propertyErrors.Errors)
    {
    //work with property errors
    }
    }
    }
}
```
参见
HMISoftware 说明 (页 748)

#### 5.13.2.3 访问简单的动态内容 (RT Unified)

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。
请[打开项目](#打开项目)”
• 可访问 HMI 软件对象
请参见“HMI 统一软件对象 (页 748)”
可以使用 TIA Portal Openness 通过简单的动态完全访问动态化。画面及其画面项目可以使用以下简单的动态化选项之一进行动态化：
• 范围
• 多个位
• 单个位
程序代码
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
```javascript
var hmiSoftware = GetScadaHmiSoftware();
var Screen1 = hmiSoftware.Screens[0];
//Range :
var screenItem0 = Screen1.ScreenItems.First Or Default(x => x.Name == "Circle_1");
string propertyName = "BackColor";
var tagDynamization = screenItem0.Dynamizations.Where(x => x.PropertyName == propertyName).First Or Default() as TagDynamization;
var mappingTable = tagDynamization.ValueConverterАНMappingTable;
var entries = mappingTable.Entries;
mappingTable.ConditionType = ConditionType.Range;
//First Row Entry :
var rangeEntry1 = entries.Create<MappingTableEntryRange>(); //Create a new row
rangeEntry1.From = 0; // Add a From entry
rangeEntry1.To = 50; // Add a To Entry
rangeEntry1.Value = Color.Red; // Set the property value
rangeEntry1.Flashing = true; // Select the Flashing state
rangeEntry1.FlashingRate = FlashingRate.Medium; // Select the Flashing rate
rangeEntry1.AlternateValue = Color.Orange; // Select the Flashing color
//Second Row Entry :
var rangeEntry2 = entries.Create<MappingTableEntryRange>(); //Create a new row
rangeEntry2.From = 51; // Add a From entry
rangeEntry2.To = 80; // Add a To Entry
rangeEntry2.Value = Color.Yellow; // Set the property value
rangeEntry2.Flashing = true; // Select the Flashing state
rangeEntry2.FlashingRate = FlashingRate.Medium; // Select the Flashing rate
rangeEntry2.AlternateValue = Color.YellowGreen; // Select the Flashing color
//Third Row Entry :
var rangeEntry3 = entries.Create<MappingTableEntryRange>(); //Create a new row
rangeEntry3.From = 81; // Add a From entry
rangeEntry3.To = 100; // Add a To Entry
rangeEntry3.Value = Color.Green; // Set the property value
rangeEntry3.Flashing = false; // Select the Flashing state
//Fourth Row Entry :
var rangeEntry4 = entries.Create<MappingTableEntryRange>(); //Create a new row
rangeEntry4.From = 101; // Add a From entry
rangeEntry4.To = 101; // Add a To Entry
rangeEntry4.Value = Color.Green; // Set the property value
rangeEntry4.Flashing = true; // Select the Flashing state
rangeEntry4.FlashingRate = FlasingRate.Medium;
rangeEntry4.AlternateValue = Color.LightGreen;
//Second Row Entry - Bit number 4 :
var multibitEntries2 = entries.Create(BitDynamizationType.MultiBit);
var multibitEntry2 = multibitEntries2[0];
ulong multibitCondition2 = 16; // Condition = 2^(Bit No.) = 2^4 => 16
ulong multibitRelevant2 = 20; // Relevant = Decimal equivalent of no. of bits being configured = 0001 0100 => 20
multibitEntry2.Update(multibitCondition2, multibitRelevant2);
multibitEntry2.Value = Color.Green;
multibitEntry2.Flashing = false;// Single Bit
var hmiSoftware = GetScadaHmiSoftware();
```
```javascript
var Screen1 = hmiSoftware.Screens[0];
var screenItem0 = Screen1.ScreenItems.FirstOrDefault(x => x.Name == "Process control_1");
string propertyName = "Visible";
var tagDynamization = screenItem0.Dynamizations.Where(x => x.PropertyName == propertyName).FirstOrDefault() as TagDynamization;
var mappingTable = tagDynamization.ValueConverterLtappingTable;
var entries = mappingTable.Entries;
var singleBitEntries = entries.Create(BitDynamizationType.SingleBit);
mappingTable.ConditionType = ConditionType.Singlebit; // Select Condition type
//State 0 for Bit 15:
var singleBitEntry1 = singleBitEntries[0]; // Select the 1st Entry - Off State of the bitulong singlebitCondition1 = 0; // Condition value = [Bit State x 2^ Bit number] => (0 x 2^15 = 0)ulong singlebitRelevant1 = 32768; // Relevant = Decimal equivalent of the Single bit being configured = 1000 0000 0000 0000 => 32768
singleBitEntry1.Update(singlebitCondition1, singlebitRelevant1);
singleBitEntry1.Value = true;//State 1 for Bit 15:
var singleBitEntry2 = singleBitEntries[1]; // Select the 2nd Entry - ON State of the bit along singlebitCondition2 = 32768; // Condition value = [Bit State x 2^ Bit number] => (1 x 2^15 = 32768)
ulong singlebitRelevant2 = 32768; // Relevant = Decimal equivalent of the Single bit being configured = 1000 0000 0000 0000 => 32768
singleBitEntry2.Update(singlebitCondition2, singlebitRelevant2);
singleBitEntry2.Value = false;
```
```text
连接到 TIA Portal (页 90)
打开项目 (页 140)
HMISoftware 说明 (页 748)
```

#### 5.13.2.4 访问 HMI 面板的设备名称 (RT Unified)

简介
可使用 TIA Portal Openness 应用程序读取和写入统一和非统一 HMI 设备的设备名称。
属性
可访问和编辑 HMI 设备中的以下属性：
<table><tr><td>属性</td><td>数据类型</td><td>说明</td><td>访问权限</td></tr><tr><td>Name</td><td>String</td><td>HMI 设备的名称</td><td>R/W</td></tr></table>
要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)。
• 已打开一个项目。请[打开项目](#打开项目)”
```text
Tiaproject = tiaPortal.Projects[0];
var deviceUnderTest = Tiaproject.Devices[0];
//Set
deviceUnderTest.Name = "Test1";
//Get
var deviceName = deviceUnderTest.Name;
foreach (var deviceItem in deviceUnderTest.DeviceItems)
{
//Set
deviceItem.Name = "TestDeviceItem1";
//Get
var deviceName = deviceItem.Name;
}
```

#### 5.13.2.5 访问通用工厂模型层级 (RT Unified)

使用工厂视图 (RT Unified)
简介
使用 TIA Portal Openness 时，可以执行以下有关工厂视图的任务：
• 创建工厂视图
• 删除工厂视图
• 重命名工厂视图
```text
要求
• TIA Portal Openness 已连接到 TIA Portal
请[连接到 TIA Portal](#连接到-TIA-Portal)"
• 已打开一个项目
请[打开项目](#打开项目)”
程序代码
修改以下程序代码，以创建工厂视图：
PlantViewComposition plantViews = m_tiaPortalApp.Projects[0].PlantViews;
PlantView plantView = plantViews.Create("ABCManufacturingPlant");
```
在一个项目内只能创建一个工厂视图。
修改以下程序代码，以删除或移除工厂视图：
```javascript
PlantViewComposition plantViews = m_tiaPortalApp.Projects[0].PlantViews;
PlantView plantView = plantViews.Find("ABCManufacturingPlant");
plantView.Delete();
```
修改以下程序代码，通过更新“Name”属性重命名工厂视图：
```javascript
PlantViewComposition plantViews = m_tiaPortalApp.Projects[0].PlantViews;
PlantView plantView = plantViews.Find("ABCManufacturingPlant");
plantView.Name = "New_PlantView_Name";
```
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)
使用工厂视图节点 (RT Unified)
简介
使用 TIA Portal Openness 时，可以执行以下有关工厂视图节点的任务：
• 创建工厂视图节点
• 删除工厂视图节点
• 重命名工厂视图节点
使用 TIA Portal Openness 的工厂视图节点中支持以下属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>可访问性</td></tr><tr><td>HierarchyPath</td><td>String</td><td>R</td></tr><tr><td>PlantObject</td><td>Siemens.Engineering.HmiUnified.Cpm.PlantObject</td><td>R</td></tr><tr><td>Name</td><td>String</td><td>R/W</td></tr><tr><td>PlantView</td><td>String</td><td>R</td></tr><tr><td>ViewPath</td><td>String</td><td>R</td></tr><tr><td>PlantViewNodes</td><td>PlantViewNodeComposition</td><td>R</td></tr></table>
• TIA Portal Openness 已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
修改以下程序代码，以在工厂视图下创建工厂视图节点：
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
修改以下程序代码，以在工厂视图节点下创建另一个工厂视图节点：
```javascript
PlantViewComposition plantViews = m_tiaPortalApp.Projects[0].PlantViews;
PlantView plantView = plantViews.Find("ABCManufacturingPlant");
PlantViewNodeComposition viewNodes = plantView.PlantViewNodes;
PlantViewNode mixingNode = viewNodes.Create("Mixing");
PlantViewNode motorNode = mixingNode.Create("Motor");
```
```text
说明可以在工厂视图或工厂视图节点内创建任意数量的工厂视图节点。
```
修改以下程序代码，以移除或删除工厂视图节点：
```javascript
PlantViewComposition plantViews = m_tiaPortalApp.Projects[0].PlantViews;
PlantView plantView = plantViews.Find("ABCManufacturingPlant");
PlantViewNode mixingNode = plantView.PlantViewNodes.Find("Mixing");
mixingNode.Delete();
```
修改以下程序代码，通过更新“Name”属性重命名工厂视图节点：
```text
PlantViewComposition plantViews = m_tiaPortalApp.Projects[0].PlantViews;
PlantView plantView = plantViews.Find("ABCManufacturingPlant");
PlantViewNodeComposition viewNodes = plantView.PlantViewNodes;
PlantViewNode mixingNode = viewNodes.Create("Mixing");
mixingNode.Name = "New_PlantViewNode_Name";
```
连接到 TIA Portal (页 90)
枚举工厂视图 (RT Unified)
简介
可使用 TIA Portal Openness 枚举 TIA Portal 中给定项目内出现的工厂视图。
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
要求
```text
- TIA Portal Openness 已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
```
• 已打开一个项目请[打开项目](#打开项目)”
修改以下程序代码，以枚举项目的所有工厂视图：
```text
PlantViewComposition plantViews = m_tiaPortalApp.Projects[0].PlantViews;
foreach (var item in plantViews)
{
    // work with plant views (currently only 1 plant view can be created inside a project)
}
```
修改以下程序代码，基于名称从工厂视图列表中查找工厂视图：
```javascript
PlantViewComposition plantViews = m_tiaPortalApp.Projects[0].PlantViews;
PlantView plantView = plantViews.Find("ABCManufacturingPlant");
```
修改以下程序代码，基于索引从工厂视图列表中查找工厂视图：
```javascript
PlantViewComposition plantViews = m_tiaPortalApp.Projects[0].PlantViews;
PlantView plantView = plantViews[0];
```
修改以下程序代码，基于所需工厂视图节点的层级路径从工厂视图列表中查找工厂视图节点：
```javascript
PlantViewComposition plantViews = m_tiaPortalApp.Projects[0].PlantViews;
PlantViewNode plantViewNode =
plantViews.FindPlantViewNode("ABCManufacturingPlan\Mixing\Motor");
```
修改以下程序代码，基于工厂视图名称从工厂视图节点列表中查找工厂视图节点：
```javascript
PlantViewNodeComposition plantViewNodes = m_tiaPortalApp.Projects[0].PlantViews[0].PlantViewNodes; PlantViewNode plantViewNode = plantViewNodes.Find("Mixing");
```
```text
连接到 TIA Portal (页 90)
打开项目 (页 140)
```
修改以下程序代码，以枚举工厂视图内可列出的所有可用工厂视图节点：
```javascript
PlantViewComposition plantViews = m_tiaPortalApp.Projects[0].PlantViews;
PlantViewNodeComposition nodes = plantView.PlantViewNodes;
foreach (var item in nodes)
{
    // work with plant view nodes inside plant view
}
修改以下程序代码，以枚举任何层级内可用的所有工厂视图节点：
```
```text
PlantViewComposition plantViews = m_tiaPortalApp.Projects[0].PlantViews;
PlantViewNodeComposition nodes = plantView.PlantViewNodes;
PlantViewNodeComposition subNodes = nodes[2].PlantViewNodes;
foreach (var item in subNodes)
{
    // work with plant view nodes inside 2nd node within the plant view
}
```
使用设备的工厂视图 (RT Unified)
```text
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
```
```javascript
修改以下程序代码，以通过设置 AssignedHmiDevice 属性将设备分配给工厂视图：
PlantViewComposition plantViews = m_tiaPortalApp.Projects[0].PlantViews;
PlantView plantView = plantViews.Create("ABCManufacturingPlant");
plantView.AssignedHmiDevice = "HMI_RT_1";
修改以下程序代码，以通过为 AssignedHmiDevice 属性设置设备名称来为工厂视图更改设备：
PlantViewComposition plantViews = m_tiaPortalApp.Projects[0].PlantViews;
PlantView plantView = plantViews.Create("ABCManufacturingPlant");
plantView.AssignedHmiDevice = "HMI_RT_2";
修改以下程序代码，以通过为 AssignedHmiDevice 属性设置空白设备名称来移除用于工厂视图的设备：
PlantViewComposition plantViews = m_tiaPortalApp.Projects[0].PlantViews;
PlantView plantView = plantViews.Create("ABCManufacturingPlant");
plantView.AssignedHmiDevice = string.Empty;
```
要移除设备，请仅使用 string.empty。传递 NULL 或空格（“ ”）将被视为设备名，并将返回“未找到设备”错误消息。
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)

#### 5.13.2.6 访问通用工厂模型实例 (RT Unified)


##### 使用 CPM 对象实例 (RT Unified)

使用 TIA Portal Openness 时，可以执行以下与基于 CPM 类型访问 CPM 实例相关的任务：
• 创建 CPM 对象实例
• 删除 CPM 对象实例
• 重命名 CPM 对象实例
• TIA Portal Openness 已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
• 创建工厂
修改以下程序代码，以创建 CPM 对象实例：
```javascript
// Instance inside plant view
PlantViewComposition plantViews = m_tiaPortalApp.Projects[0].PlantViews;
PlantView plantView = plantViews.Create("ABCManufacturingPlant");
plantView.AssignedHmiDevice = "HMI_RT_1";
PlantViewNodeComposition nodes = plantView.PlantViewNodes;
PlantViewNode node = nodes.Create("ObjectLevel1", "Plant_Object_Type_1");
//Instance inside plant view node
PlantViewNode mixerObject =
plantView.PlantViewNodes.Find("Mixing").PlantViewNodes.Create("IngredientMixer", "Plant_Object_Type_1");
```
修改以下程序代码，以移除或删除 CPM 对象实例：
```javascript
PlantViewNode mixingNode = plantView.PlantViewNodes.Find("Mixing");
PlantViewNode mixerObject =
plantView.PlantViewNodes.Find("Mixing").PlantViewNodes.Find("IngredientMixer");
mixerObject.Delete();
```
修改以下程序代码，通过更新“Name”属性重命名 CPM 对象实例：
```javascript
PlantViewNode mixingNode = plantView.PlantViewNodes.Find("Mixing");
PlantViewNode mixerObject =
plantView.PlantViewNodes.Find("Mixing").PlantViewNodes.Find("IngredientMixer");
mixerObject.Name = "New_PlantViewNode_Name";
```
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)
使用 CPM 对象实例的工厂视图节点 (RT Unified)
使用 TIA Portal Openness 时，可以执行以下有关访问 CPM 对象实例的工厂视图节点的任务：
• 创建工厂视图节点
• 删除工厂视图节点
• 重命名工厂视图节点
要求
• TIA Portal Openness 已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
修改以下程序代码，以在 CPM 对象实例内创建工厂视图节点：
```javascript
PlantViewComposition plantViews = m_tiaPortalApp.Projects[0].PlantViews;
PlantView plantView = plantViews.Find("ABCManufacturingPlant");
PlantViewNode mixerObject = plantView.PlantViewNodes.Create("ObjectLevel1", "Plant_Object_Type_1");
PlantViewNode mixingNode = mixerObject.PlantViewNodes.Create("Mixing");
```
可以在 CPM 对象内创建任意数量的工厂视图节点。
修改以下程序代码，以在工厂视图节点内创建 CPM 对象实例：
```javascript
PlantViewComposition plantViews = m_tiaPortalApp.Projects[0].PlantViews;
PlantView plantView = plantViews.Find("ABCManufacturingPlant");
PlantViewNode mixingNode = plantView.PlantViewNodes.Create("Mixing");
PlantViewNode mixerObject = mixingNode.PlantViewNodes.Create("ObjectLevel1", "Plant_Object_Type_1");
```
可以在工厂视图节点内创建任意数量的 CPM 对象实例。
修改以下程序代码，以从工厂视图节点中移除或删除工厂视图节点：
```javascript
PlantViewComposition plantViews = m_tiaPortalApp.Projects[0].PlantViews;
PlantView plantView = plantViews.Find("ABCManufacturingPlant");
PlantViewNode mixerObject = plantView.PlantViewNodes.Find("ObjectLevel1");
PlantViewNode mixingNode = mixerObject.PlantViewNodes.Find("Mixing");
mixingNode.Delete();
```
修改以下程序代码，通过更新“Name”属性重命名 CPM 对象实例的工厂视图节点：
```javascript
PlantViewComposition plantViews = m_tiaPortalApp.Projects[0].PlantViews;
PlantView plantView = plantViews.Find("ABCManufacturingPlant");
PlantViewNode mixerObject = plantView.PlantViewNodes.Find("ObjectLevel1", "Plant_Object_Type_1");
PlantViewNode mixingNode = mixerObject.PlantViewNodes.Find("Mixing");
mixingNode.Name = "New_PlantViewNode_Name";
```
TIA Portal Openness API
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)
枚举 CPM 对象实例的接口变量 (RT Unified)
简介
可使用 TIA Portal Openness 枚举大量 CPM 对象实例。
要求
• TIA Portal Openness 已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
修改以下程序代码，以枚举 CPM 对象实例的所有成员：
```javascript
PlantViewComposition plantViews = m_tiaPortalApp.Projects[0].PlantViews;
PlantView plantView = plantViews[0];
PlantViewNodeComposition plantViewNodes = plantView.PlantViewNodes;
PlantViewNode plantViewNode = plantViewNodes.Find("MixerObject_1");
PlantObject plantObject = plantViewNode.PlantObject;
PlantObjectInterfaceComposition interfaces = plantObject?. PlantObjectInterfaces;
```
说明
在上述示例中，?.运算符用于空值检查
修改以下程序代码，基于“名称”从接口列表中查找接口变量：
```javascript
PlantViewComposition plantViews = m_tiaPortalApp.Projects[0].PlantViews;
PlantView plantView = plantViews[0];
PlantViewNodeComposition plantNodes = plantView.PlantViewNodes;
PlantViewNode plantViewNode = plantNodes.Find("MixerObject_1");
PlantObject plantObject = plantViewNode.PlantObject;
PlantObjectInterface interface = plantObject. PlantObjectInterfaces.Find("Interface_1");
```
```javascript
PlantViewComposition plantViews = m_tiaPortalApp.Projects[0].PlantViews;
PlantView plantView = plantViews[0];
PlantViewNodeComposition plantViewNodes = plantView.PlantViewNodes;
PlantViewNode plantViewNode = plantViewNodes.Find("MixerObject_1");
PlantObject plantObject = plantViewNode.PlantObject;
PlantObjectInterfaceComposition interfaces = plantObject.PlantObjectInterfaces;
PlantObjectInterface interface = interfaces[0];
```

#### 5.13.2.7 访问工厂对象实例接口/记录变量的属性 (RT Unified)

访问/更新 CPM 工厂对象实例的接口变量属性 (RT Unified)
简介
可使用 TIA Portal Openness 访问和更新 CPM 工厂对象实例的接口变量属性。
可访问 CPM 工厂对象实例接口变量的以下属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>说明</td><td>可访问性</td></tr><tr><td>Name</td><td>System.String</td><td>接口变量的名称</td><td>R/W</td></tr><tr><td>PlcTag</td><td>System.String</td><td>与接口变量关联的PLC变量</td><td>R/W</td></tr><tr><td>Connection</td><td>System.String</td><td>接口变量连接</td><td>R/W</td></tr></table>
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
<table><tr><td>属性名称</td><td>数据类型</td><td>说明</td><td>可访问性</td></tr><tr><td>PlcName</td><td>System.String</td><td>与接口变量关联的PLC名称</td><td>R</td></tr><tr><td>AccessMode</td><td>PlantObjectTagAccessMode</td><td>接口变量的访问模式</td><td>R</td></tr><tr><td>DataType</td><td>System.String</td><td>接口变量的对象类型</td><td>R</td></tr><tr><td>MaxLength</td><td>System.Int</td><td>接口变量的长度</td><td>R</td></tr><tr><td>HmiDataType</td><td>System.Int</td><td>接口变量的HMI数据类型</td><td>R</td></tr><tr><td>AcquisitionMode</td><td>PlantObjectTagAcquisitionMode</td><td>接口变量的采集模式</td><td>R/W</td></tr><tr><td>AcquisitionCycle</td><td>System.Int</td><td>接口变量的采集周期</td><td>R/W</td></tr><tr><td>Persistent</td><td>System.Boolean</td><td>CPM对象实例内部变量的保留情况</td><td>R</td></tr><tr><td>Comment</td><td>System.String</td><td>注释</td><td>R/W</td></tr><tr><td>Members</td><td>PlantObjectInterfaceMemberComposition</td><td>接口变量的成员</td><td>R</td></tr></table>
PLCTag 和连接属性仅在将 HMI 设备分配给工厂视图之后才可组态。
• TIA Portal Openness 已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
```text
连接到 TIA Portal (页 90)
打开项目 (页 140)
```
修改以下程序代码以访问接口变量的所有属性：
```text
// Instance inside plant view node
PlantViewNode mixingNode = plantView.PlantViewNodes.Create("Mixing");
PlantViewNode mixerObject =
plantView.PlantViewNodes.Find("Mixing").PlantViewNodes.Create("IngredientMixer", "Mixer");
PlantObjectInterfaceComposition interfaceTags =
mixerObject.PlantObject.PlantObjectInterfaces;
PlantObjectInterface interfaceTag = interfaceTags.First Or Default();
string name = interfaceTag.Name;
MultilingualText comment = interfaceTag.Comment
```
修改下列程序代码，以更新接口变量的某些属性，例如注释、PLC 变量、连接、采集模式、采集周期：
```cs
// Instance inside plant view node
PlantViewNode mixingNode = plantView.PlantViewNodes.Create("Mixing");
PlantViewNode mixerObject =
plantView.PlantViewNodes.Find("Mixing").PlantViewNodes.Create("IngredientMixer", "Mixer");
PlantObjectInterfaceComposition interfaceTags =
mixerObject.PlantObject.PlantObjectInterfaces;
PlantObjectInterface interfaceTag = interfaceTags.First Or Default();
interfaceTag.Name = "New_InterfaceTag_Name";
interfaceTag.Comment.Items[0].Text = "New_InterfaceTag_Comment";
interfaceTag.AcquisitionMode = PlantObjectTagAcquisitionMode.CyclicContinuous;
interfaceTag.AcquisitionCycle = "T12s";
interfaceTag.Connection = "Connection_1";
interfaceTag.PlcTag = "PLC_Tag_1";
```
访问/更新接口变量的成员变量属性 (RT Unified)
简介
可使用 TIA Portal Openness 访问和更新接口变量的成员变量属性。
可访问接口变量的以下成员变量属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>说明</td><td>可访问性</td></tr><tr><td>Name</td><td>System.String</td><td>成员变量名称</td><td>R</td></tr><tr><td>DataType</td><td>System.String</td><td>成员变量的对象类型</td><td>R</td></tr><tr><td>MaxLength</td><td>System.Int</td><td>成员变量的长度</td><td>R</td></tr><tr><td>HmiDataType</td><td>System.String</td><td>成员变量的 HMI 数据类型</td><td>R</td></tr><tr><td>InitialMinValue</td><td>PlantObjectTagLowerRange</td><td>范围值下限</td><td>R/W</td></tr><tr><td>InitialMaxValue</td><td>PlantObjectTagUpperRange</td><td>范围值上限</td><td>R/W</td></tr><tr><td>InitialValue</td><td>System.Object</td><td>初始值</td><td>R/W</td></tr><tr><td>SubstituteValue</td><td>PlantObjectTagSubstituteValue</td><td>替换值</td><td>R</td></tr><tr><td>Comment</td><td>MultilingualText</td><td>注释</td><td>R/W</td></tr><tr><td>Members</td><td>PlantObjectInterfaceMemberComposition</td><td>成员变量的成员</td><td>R</td></tr><tr><td>LoggingTags</td><td>PlantObjectLoggingTagComposition</td><td>MemberTag 的 LoggingTags</td><td>R</td></tr></table>
• TIA Portal Openness 已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
要求
• 已打开一个项目
请[打开项目](#打开项目)”
```cs
PlantViewComposition plantViews = m_tiaPortalApp.Projects[0].PlantViews;
PlantView plantView = plantViews[0];
PlantViewNodeComposition plantViewNodeComposition = plantView.PlantViewNodes;
PlantViewNode plantViewNode = plantViewNodeComposition[0];
PlantObjectInterfaceComposition tagComposition =
plantViewNode.PlantObject.PlantObjectInterfaces;
PlantObjectInterface interfaceTag = tagComposition[0];
PlantObjectInterfaceMemberComposition memberTags = interfaceTag.Members;
PlantObjectInterfaceMember memberTag = memberTags.First Or Default();
//GetAttributes
List<string> listOfPropertyNames = new List<string>()
{
"Name"
};
var listOfPropertyValues = memberTagatureAttributes(list Of Property Names);
//SetAttributes
IEnumerable<KeyValuePair<string, object>> propertyNameValuePairList = new List<KeyValuePair<string, object>>( )
{
new KeyValuePair<string, object>("Name", "MemberTag_1");
};
memberTag.SetAttributes(property NameValuePairList);
```
修改以下程序代码以访问，以访问成员变量的所有属性：
```cs
// Instance inside plant view node
PlantViewNode mixingNode = plantView.PlantViewNodes.Create("Mixing");
PlantViewNode mixerObject =
plantView.PlantViewNodes.Find("Mixing").PlantViewNodes.Create("IngredientMixer", "Mixer");
PlantObjectInterfaceComposition interfaceTags =
mixerObject.PlantObject.PlantObjectInterfaces;
PlantObjectInterfaceMemberComposition memberTags = interfaceTag.Members;
PlantObjectInterfaceMember memberTag = memberTags.First Or Default();
string name = memberTag.Name;
string comment = memberTag.Comment.Items[0].Text;
```
修改以下程序代码，以更新 CPM 对象实例成员变量的属性：
```cs
// Instance inside plant view node
PlantViewNode mixingNode = plantView.PlantViewNodes.Create("Mixing");
PlantViewNode mixerObject =
plantView.PlantViewNodes.Find("Mixing").PlantViewNodes.Create("IngredientMixer", "Mixer");
PlantObjectInterfaceComposition interfaceTags =
mixerObject.PlantObject.PlantObjectInterfaces;
PlantObjectInterfaceMember memberTag = memberTags.FirstOrDefault();
memberTag.Comment.Items[0].Text = "New_MemberTag_Comment";
memberTag.InitialValue = 2;
memberTag.InitialMinValue.Value = 2;
memberTag.InitialMinValue.ValueType = PlantObjectTagLimitValueType.Constant;
memberTag.InitialMaxValue.Value = 2;
memberTag.InitialMaxValue.ValueType = PlantObjectTagLimitValueType.Constant;
```
修改以下程序代码，以更新 CPM 对象实例成员变量的所有记录变量：
```cs
// Instance inside plant view node
PlantViewNode mixingNode = plantView.PlantViewNodes.Create("Mixing");
PlantViewNode mixerObject =
plantView.PlantViewNodes.Find("Mixing").PlantViewNodes.Create("IngredientMixer", "Mixer");
PlantObjectInterfaceComposition interfaceTags =
mixerObject.PlantObject.PlantObjectInterfaces;
PlantObjectInterface interfaceTag = interfaceTags.First Or Default();
PlantObjectInterfaceMemberComposition memberTags = interfaceTag.Members;
PlantObjectInterfaceMember memberTag = memberTags.First Or Default();
PlantObjectLoggingTagComposition loggingTags = memberTag LoggingTags;
PlantObjectLoggingTag loggingTag = loggingTags.First Or Default();
```
连接到 TIA Portal (页 90)
```text
打开项目 (页 140)
```
访问/更新成员变量的记录变量属性 (RT Unified)
可使用 TIA Portal Openness 访问 CPM 对象实例内成员变量的记录变量。
可在 CPM 对象实例内成员变量的记录变量中访问以下属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>说明</td><td>可访问性</td></tr><tr><td>AggregationDelay</td><td>System.TimeSpan</td><td>汇总延迟值</td><td>R</td></tr><tr><td>AggregationMode</td><td>PlantObjectLoggingTagAggregationMode</td><td>汇总模式值</td><td>R</td></tr><tr><td>Cycle</td><td>System.String</td><td>记录变量的记录周期</td><td>R</td></tr><tr><td>CycleFactor</td><td>System UInt32</td><td>记录周期因数值</td><td>R</td></tr><tr><td>DataLog</td><td>System.String</td><td></td><td>R</td></tr><tr><td>Source</td><td>System.string</td><td>源记录变量</td><td>R</td></tr><tr><td>TriggerMode</td><td>PlantObjectLoggingTagTriggerMode</td><td>记录变量的 TriggerMode</td><td>R</td></tr><tr><td>TriggerTag</td><td>System.String</td><td>TriggerTag 值</td><td>R</td></tr><tr><td>TriggerTagBitNumber</td><td>System UInt32</td><td>TriggerTagBitNumber 值</td><td>R</td></tr><tr><td>Name</td><td>System.string</td><td>记录变量的名称</td><td>R</td></tr><tr><td>LogConfiguration</td><td>System.String</td><td>记录变量的数据日志</td><td>R</td></tr><tr><td>LoggingMode</td><td>PlantObjectLoggingTagLoggingMode</td><td>记录变量的记录模式</td><td>R</td></tr><tr><td>SmoothingMode</td><td>PlantObjectLoggingTagSmoothingMode</td><td>记录变量的滤波模式</td><td>R</td></tr><tr><td>SmoothingMinTime</td><td>System.TimeSpan</td><td>记录变量的最短时间</td><td>R</td></tr><tr><td>SmoothingMaxTime</td><td>System.TimeSpan</td><td>记录变量的最长时间</td><td>R</td></tr><tr><td>SmoothingDeltaValue</td><td>System.Double</td><td>记录变量的增量</td><td>R</td></tr><tr><td>LimitScope</td><td>PlantObjectLoggingTagLimitScope</td><td>记录变量的限值范围</td><td>R</td></tr><tr><td>HighLimit</td><td>System.Object</td><td>记录变量的上限</td><td>R</td></tr><tr><td>LowLimit</td><td>System.Object</td><td>记录变量的下限</td><td>R</td></tr></table>
• TIA Portal Openness 已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
修改以下程序代码，以访问记录变量的所有属性：
```text
// Instance inside plant view node
PlantViewNode mixingNode = plantView.PlantViewNodes.Create("Mixing");
PlantViewNode mixerObject =
plantView.PlantViewNodes.Find("Mixing").PlantViewNodes.Create("IngredientMixer", "Mixer");
PlantObjectInterfaceMemberComposition interfaceTags =
mixerObject.PlantObject.PlantObjectInterfaceMembers;
PlantObjectInterfaceMember interfaceTag = interfaceTags.FirstOrDefault();
PlantObjectInterfaceMemberComposition memberTags = interfaceTag.Members;
PlantObjectInterfaceMember memberTag = memberTags.FirstOrDefault();
PlantObjectLoggingTagComposition loggingTags = memberTag規定;
PlantObjectLoggingTag loggingTag = loggingTags.FirstOrDefault();
string name = loggingTag.Name;
object lowLimit = loggingTag.LowLimit;
```
将无法更新关联到 CPM 对象实例记录变量的 PlantObjectLoggingTag 类的任何属性。
连接到 TIA Portal (页 90)
打开项目 (页 140)

#### 5.13.2.8 检查访问 Unified 设备的许可证 (RT Unified)

可使用 TIA Openness 接口检查任何 Openness 客户端应用程序是否存在 WinCC Unified 许可证，这样客户端应用程序便无法使用 Openness 接口绕过许可。
仅当 HMI Unified许可证不可用时，才能浏览 HMI Unified设备及其所有基础对象（例如，变量、报警、画面等）。设备级上的任何其它操作（例如，创建、查找、删除）都会导致从Openness API 返回 LicenseNotFoundException。
对于 HMI Unified 软件，如果许可证无效，则将返回 LicenseNotFoundException。
• TIA Portal Openness 应用程序已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
• 可访问 HMI 软件对象请参见“HMI 统一软件对象 (页 748)”
如果在许可证不可用时修改以下程序代码来访问设备或设备子系统，则会返回LicenseNotFoundException：
```cs
private static void ListDevices(Project project)
{
foreach (var device in project.Devices)
{
ListDeviceItem(device);
}
}
private static void ListDeviceItem(Device device)
{
try
{
Console.Write("HMI device - " + device.Name);
foreach (var item in device.DeviceItems)
{
Console.WriteLine("HMI device type - " + item.TypeIdentifier);
var softContainer = item.GetService<SoftwareContainer>();
if (softContainer != null)
{
var softTarget = softContainer.Software;
}
if (softTarget != null)
{
Console.WriteLine("HMI device software - " + softTarget.Name);
}
}
catch (Exception ex)
{
Console.WriteLine(ex.Message);
}
```
Openness：用于工程组态工作流自动化的 API系统手册, 11/2023
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
在访问上述程序代码时，softTarget 将为空，并且将无法访问报警、变量等子系统。
如果在许可证可用时修改以下程序代码来访问设备或设备子系统，则会返回空值：
```cs
private static void ListDevices(Project project)
{
foreach (var device in project.Devices)
{
ListDeviceItem(device);
}
}
private static void ListDeviceItem(Device device)
{
Console.Write("HMI device - " + device.Name);
foreach (var item in device.DeviceItems)
{
Console.WriteLine("HMI device type - " + item.TypeIdentifier);
var softContainer = item.GetService<SoftwareContainer>();
if (softContainer != null)
{
var softTarget = softContainer.Software;
}
if (softTarget != null)
{
Console.WriteLine("HMI device software - " + softTarget.Name);
}
}
```
在访问上述程序代码时，softTarget 将包含设备容器，并且可以访问报警、变量等子系统。
连接到 TIA Portal (页 90)
HMISoftware 说明 (页 748)

#### 5.13.2.9 获取 WinCC Unified 的交叉引用 (RT Unified)

可以使用 TIA Portal Openness 提供有关适用 WinCC Unified 对象的交叉引用信息。OpennessAPI 返回 CrossReferenceResult，其提供交叉引用用户界面的文本值和适用 WinCC Unified 对象的实际 IEngineeringObject。
交叉引用将尝试提供 WinCC Unified对象本身，可以在该对象上执行相应 TIA Portal Openness对象支持的附加操作。
• TIA Portal Openness 应用程序已连接到 TIA Portal。 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。
请[打开项目](#打开项目)”
• 访问 HMI 软件对象
请参见 HMI 统一软件 (页 748)
有关 WinCC Unified 对象支持的属性列表的信息，请参见“为 Step7 获取 CrossReference(页 510)”中的属性
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
程序代码
```cs
Public void GetCrossReferences()
{
    CrossReferenceService crossReferenceService =
    HmiScreen.GetService<CrossReferenceService>();
    CrossReferenceResult rootResultObject =
    crossReferenceService.GetCrossReferences(CrossReferenceFilter.AllObjects);
    SourceObjectComposition rootResultSourceObjects = rootResultObject.Sources; //The API returns a single source object but the type is a composition.
    foreach (SourceObject sourceObject in rootResultSourceObjects)
    {
    //Get the source object references
    ReferenceObjectComposition referenceObjects = source.References;
    PrintReferences(referenceObjects);
    }
    }
    Private void PrintReferences(ReferenceObjectComposition referenceObjects)
    {
    foreach (ReferenceObject referenceObject in referenceObjects)
    {
    // Needs similar casting for each type as seen in source object example snippet if (source.UnderlyingObject != null && source.UnderlyingObject is HmiScreenItemBase)
    {
    var hmiScreenItem= source.UnderlyingObject as HmiScreenItem;
    //Perform actions on hmiScreenItem.
    }
    //No other attributes are available from the IEngineeringObject. All the remaining values must be given from crossreference separately via ReferenceObject EOM.
    Console.WriteLine(referenceObject.Name);
    Console.WriteLine(referenceObject.Address);
    Console.WriteLine(referenceObject_TYPEName);
    Console.WriteLine(referenceObject.Device);
    Console.WriteLine(referenceObject.Path);
    LocationComposition locations = referenceObject.Locations;
    //Looping through ReferenceLocations
    {
    Console.WriteLine(location.Name);
    Console.WriteLine(location.ReferenceLocation);
    Console.WriteLine(location.ReferenceType);
    Console.WriteLine(location.Access);
    if(location.ReferencedAs is Tag)
    {
    var referencedAsObject = location.ReferencedAs as Tag;
    }
    //Needs similar casting for each type as seen in source object example snippet
    Console.WriteLine(location.ReferencedAsName);
    Console.WriteLine(location.Address);
    Console.WriteLine(location_TYPEName);
    }
}
```
获取 Step7 的交叉引用 (页 510)
连接到 TIA Portal (页 90)
打开项目 (页 140)
HMISoftware 说明 (页 748)

#### 5.13.2.10 使用脚本处理画面/画面项的动态化和事件 (RT Unified)

使用 TIA Portal Openness 时，可以对脚本执行以下任务，以组态画面/画面项的属性动态化和事件：
• 创建脚本动态化
• 枚举脚本动态化
• 删除脚本动态化
• 访问脚本动态化的属性
• 访问触发器的属性
• 检查语法
• TIA Portal Openness 应用程序已连接到 TIA Portal。 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
• 可访问 HMI 统一软件对象
请参见“HMI 统一软件对象 (页 748)”
使用画面/画面项的脚本动态化时，可修改和使用以下程序代码示例。

##### 创建脚本动态化

修改以下程序代码以针对属性创建脚本动态化：
```typescript
public DynamizationBase Create<DynamizationBase>(string propertyName);
HmiScreen screen = m_hmisoftware.Screen[0];
DynamizationBaseComposition dyns = screen.Dynamizations;
ScriptDynamization scriptDynamic = dyns.Create<ScriptDynamization>("BackColor");
```

##### 枚举脚本动态化

修改以下程序代码以针对属性枚举脚本动态化：
```cs
public DynamizationBase Find(string propertyName);
HmiScreen screen = m_hmiSoftware.Screens[0];
DynamizationBaseComposition dyns = screen.Dynamizations;
if (dyns is ScriptDynamization)
{
ScriptDynamization scriptDynamic = (ScriptDynamization)dyns.Find("BackColor");
}
```

##### 删除脚本动态化

修改以下程序代码以针对属性删除脚本动态化：
```javascript
HmiScreen screen = m_hmiSoftware.Screens[0];
DynamizationBaseComposition dyns = screen.Dynamizations;
if (dyns is ScriptDynamization)
ScriptDynamization scriptDynamic = (ScriptDynamization)dyns.Find("BackColor");
scriptDynamic.Delete();
```
5.13 HMI Unified 设备的数据访问函数 (RT Unified)

##### 访问脚本动态化的属性

修改以下程序代码以获取和设置脚本动态化的属性：
```text
HmiScreen screen = m_hmiSoftware.Screens[0];
DynamizationBaseComposition dyns = screen.Dynamizations;
foreach (DynamizationBase dynamic in dyns)
{
    if (dynamic.DynamizationType == DynamizationType.Script)
    {
    ScriptDynamization scriptDynamization = (ScriptDynamization)dynamic;
    scriptDynamization.Async = true;
    scriptDynamization.GlobalDefinitionAreaScriptCode = @"Add(parameter1, parameter2)";
    scriptDynamization.ScriptCode = @"
    var value;
    let tag1 = Tags('Tag_1');
    let tagValue1 = tag1.Read();
    HMIRuntime.Trace('value of MyTag1: ' + tagValue1);
    return value; ";
    Trigger triggerObj = scriptDynamization.Trigger;
    }
}
```

##### 访问触发器的属性

修改以下程序代码以获取和设置触发器的属性：
```cs
HmiScreen screen = m_hmiSoftware.Screens[0];
DynamizationBaseComposition dyns = screen.Dynamizations;
foreach (DynamizationBase dynamic in dyns)
{
    if (dynamic.DynamizationType == DynamizationType.Script)
    {
    ScriptDynamization scriptDynamization = (ScriptDynamization)dynamic;
    // Property write
    scriptDynamization.Trigger.Type = TriggerType.CustomCycle;
    scriptDynamization.Trigger.CustomDuration = "T500ms";
    scriptDynamization.Trigger.Tags = new List<string>() { "Tag_1" };
    // Property read
    Console.WriteLine(scriptDynamization.Trigger.Type);
    Console.WriteLine(scriptDynamization.Trigger.CustomDuration);
    Console.WriteLine(scriptDynamization.Trigger.Tags);
    }
}
```

##### 语法检查

修改以下程序代码，使用脚本动态化的 SyntaxCheck 方法检查脚本代码或全局脚本代码的语法：
```text
HmiScreen screen = m_hmiSoftware.Screens[0];
DynamizationBaseComposition dyns = screen.Dynamizations;
foreach (DynamizationBase dynamic in dyns)
{
    if (dynamic.DynamizationType == DynamizationType.Script)
    {
    ScriptDynamization scriptDynamization = (ScriptDynamization)dynamic;
    scriptDynamization.ScriptCode = @"var value; let tag1 = Tags('Tag_1');
    let tagValue1 = tag1.Read();
    HMIRuntime.Trace('value of MyTag1: ' + tagValue1);
    return value; ";
    HmiValidationResult syntaxCkResult = scriptDynamization SyntaxCheck();
    IEnumerable<string> error = syntaxCkResult.Errors;
    IEnumerable<string> warnings = syntaxCkResult.Warning;
    }
}
```
如果指定属性不支持相应动态化，则将产生 Create - Recoverable exception 。如果在属性设置期间，设置操作无法成功进行一致性检查，则会产生 Recoverable exception。
连接到 TIA Portal (页 90)
打开项目 (页 140)
HMISoftware 说明 (页 748)

#### 5.13.2.11 对画面/画面项进行动态化 (RT Unified)

使用 TIA Portal Openness 时，可以对画面/画面项的动态化功能执行以下任务：
• 针对属性创建动态化
• 针对属性枚举动态化
5.13 HMI Unified 设备的数据访问函数 (RT Unified)
• 针对属性删除动态化
• 访问动态化的常见属性
• 访问变量动态化的属性
• 访问闪烁动态化的属性
• 访问资源列表动态化的属性
要在组成部分级别针对属性访问动态化，需要访问相应的控制部分。有关部分信息，请参见“访问趋势控件的属性 (页 90)”
• TIA Portal Openness 应用程序已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
• 可访问 HMI 软件对象
请参见“HMI 统一软件对象 (页 748)”
使用画面/画面项的动态化时，可修改和使用以下程序代码示例。
针对属性创建动态化
修改以下程序代码以针对属性创建动态化：
```dart
HmiScreen screen = m_hmiSoftware.Screens[0];
DynamizationBaseComposition dyns = screen.Dynamizations;
// Flashing dynamization
FlashingDynamization FlashingDyn = dyns.Create<FlashingDynamization>("BackColor");
// ResourceList dynamization
ResourceListDynamization ResListDyn = dyns.Create<ResourceListDynamization>("DisplayName");
// Tag dynamization
TagDynamization tagDyn = dyns.Create<TagDynamization>("Width");
```

##### 针对属性枚举动态化

修改以下程序代码以针对属性枚举动态化：
```text
HmiScreen screen = m_hmiSoftware.Screens[0];
DynamizationBaseComposition dyns = screen.Dynamizations;
// Flashing dynamization
FlashingDynamization FlashDyn = (FlashingDynamization)dyns.Find("BackColor");
// ResourceList dynamization
ResourceListDynamization resourceDyn = (ResourceListDynamization)dyns.Find("DisplayName");
// Tag dynamization
TagDynamization tagDyn = (TagDynamization)dyns.Find("Width");
```

##### 针对属性删除动态化

修改以下程序代码以针对属性删除动态化：
```text
public void Delete ()
HmiScreen screen = m_hmiSoftware.Screens[0];
DynamizationBaseComposition dyns = screen.Dynamizations;
DynamizationBase dynamization = dyns.Find("BackColor");
dynamization.Delete();
```

##### 访问动态化的常见属性

修改以下程序代码以获取动态化的常见属性：
```matlab
HmiSoftware m_hmiSoftware = ..;
DynamizationBaseComposition screenDynamizations = m_hmiSoftware.Screens[0].Dynamizations;
DynamizationBase screenDynamization = screenDynamizations.Find("BackColor");
string propertyName = screenDynamization.PropertyName;
DynamizationType dynamizationType = screenDynamization.DynamizationType;
```
5.13 HMI Unified 设备的数据访问函数 (RT Unified)

##### 访问变量动态化的属性

修改以下程序代码以获取和设置变量动态化的属性：
```text
HmiScreen screen = m_hmiSoftware.Screens[0];
TagDynamization tagDynamization = (TagDynamization)screen.Dynamizations.Find("Width");
foreach (DynamizationBase dynamization in screen.Dynamizations)
{
    if (dynamization.DynamizationType == DynamizationType.Tag)
    {
    TagDynamization TagDynamization = (TagDynamization)dynamization;
    TagDynamization.Tag = "HmiTagName";
    TagDynamization.UseIndirectAddressing = true;
    TagDynamization.ReadOnly = true;
    }
}
```

##### 访问闪烁动态化的属性

修改以下程序以获取和设置闪烁动态化的属性：
```cs
HmiScreen screen = m_hmiSoftware.Screens[0];
foreach (DynamizationBase dynamization in screen.Dynamizations)
{
    if (dynamization.DynamizationType == DynamizationType.Flashing)
    {
    FlashingDynamization flashingDynamization = (FlashingDynamization)dynamization;
    flashingDynamization.AlternateColor = Color.Beige;
    flashingDynamization.Color = Color.FromArgb(12, 22, 152, 200);
    flashingDynamization.FlashingCondition = FlashingCondition.Always;
    flashingDynamization.FlashingRate = FlashingRate.Medium;
    }
}
```

##### 访问资源列表动态化的属性

修改以下程序代码以获取和设置资源列表动态化的属性
```text
HmiScreen screen = m_hmiSoftware.Screens[0];
foreach (DynamizationBase dynamization in screen.Dynamizations)
{
    if (dynamization.DynamizationType == DynamizationType.ResourceList)
    {
    ResourceListDynamization resourceListDyn = (ResourceListDynamization)dynamization;
    resourceListDyn.Tag = "Tag name";
    resourceListDyn.ResourceList = "Resource list name";
    }
}
```
如果指定属性不支持相应动态化，则将产生 Create - Recoverable exception。如果在属性设置期间，设置操作无法成功进行一致性检查，则会产生 Recoverable exception。
连接到 TIA Portal (页 90)
打开项目 (页 140)
HMISoftware 说明 (页 748)

## 5.14 版本控制接口的功能


### 5.14.1 访问项目中的 VCI 系统组

• Openness 应用程序已连接 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。[打开项目](#打开项目)”
通过作为服务的项目中的 VersionControlInterface，可使用 TIA Portal Openness 访问 VCI 系统组。VersionControlInterface 是服务，将返回非空对象。
修改以下程序代码以检索 VersionControlInterface: 中的工作区系统组：
```text
public void function01()
{
    //Accessing VCI system group in project
    Siemens.Engineering.Project project = tiaPortal.Projects[0];
    Siemens.Engineering.VersionControl.VersionControlInterface versionControlInterface = project.GetService<VersionControlInterface>();
    Siemens.Engineering.VersionControl.WorkspaceSystemGroup workspaceSystemGroup = versionControlInterface.WorkspaceGroup;
}
```

### 5.14.2 枚举 VCI 组中的用户组

要求
• Openness 应用程序已连接 TIA Portal。
[连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
[打开项目](#打开项目)”
修改以下程序代码以枚举其它 VCI 工作区组中的所有 VCI 工作区用户组。
```text
WorkspaceUserGroup workspaceGroup = ...;
WorkspaceUserGroupComposition userGroupComposition = workspaceGroup.Groups;
foreach (Siemens.Engineering.VersionControl.WorkspaceUserGroup workspaceUserGroup in userGroupComposition)
{
    //...
}
```
修改以下程序代码以访问其它 VCI 工作区组中的个别工作区用户组：
```text
WorkspaceUserGroup workspaceGroup = ...;
Siemens.Engineering.VersionControl.WorkspaceUserGroup workspaceUserGroup = workspaceGroup.Groups.Find("Some Group Name");
```
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)

### 5.14.3 在 VCI 组中创建 VCI 用户组

• Openness 应用程序已连接 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。[打开项目](#打开项目)”
可使用 TIA Portal Openness 在工作区组中创建工作区用户组。
修改以下程序代码，以创建工作区用户组：
```cs
Project project = ...;
//Creating VCI user group in VCI group
VersionControlInterface versionControlInterface =
project.GetService<VersionControlInterface>();
WorkspaceSystemGroup workspaceGroupComposition = versionControlInterface.WorkspaceGroup;
WorkspaceUserGroup result =
workspaceGroupComposition.Groups.Create("NewWorkspaceUserGroup");
```
要按名称创建新工作区用户组，要求提供的名称有效，且提供的名称尚不存在于其它工作区用户组中

### 5.14.4 更新 VCI 组特性

要求
• Openness 应用程序已连接 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
[打开项目](#打开项目)”
简介
可使用 TIA Portal Openness 更新工作区用户组的特性。
可更新工作区组的以下特性：
<table><tr><td>特性名称</td><td>返回类型</td><td>描述</td><td>可访问性</td></tr><tr><td>Name</td><td>System.String</td><td>工作区用户组名称</td><td>读/写</td></tr></table>
修改以下程序代码，以更新工作区用户组名称：
```javascript
//Updating VCI group properties
var workspaceUserGroup = ...;
workspaceUserGroup.Name = "New_Group_Name";
```

### 5.14.5 删除 VCI 用户组

要求
• Openness 应用程序已连接 TIA Portal。
[连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
[打开项目](#打开项目)”
可使用 TIA Portal Openness 删除工作区用户组。删除工作区用户组时，将同时删除工作区用户组中包含的其它所有对象，包括其它工作区用户组和 VCI 工作区。
程序代码
修改以下程序代码，以删除工作区用户组：
```javascript
//Deleting VCI user group
WorkspaceUserGroup workspaceUserGroup = ...;
workspaceUserGroup.Delete();
```

### 5.14.6 枚举 VCI 组中的 VCI 工作区

要求
• Openness 应用程序已连接 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
请[打开项目](#打开项目)”
修改以下程序代码以枚举 VCI 组中的所有 VCI 工作区：
```text
WorkspaceSystemGroup workspaceSystemGroup = ...;
WorkspaceComposition workspaceComposition = workspaceSystemGroup.Workspaces;
foreach (Siemens.Engineering.VersionControl.Workspace workspace in workspaceComposition)
{
    //...
}
```
要按名称查找特定工作区，则需修改以下程序代码：
```cs
WorkspaceUserGroup workspaceUserGroup = ...;
//Enumerating VCI workspaces in VCI group 02
Siemens.Engineering.VersionControl.Workspace workspace =
workspaceUserGroup.Workspaces.Find("SomeWorkspaceName");
```

## 5.14 版本控制接口的功能

[连接到 TIA Portal](#连接到-TIA-Portal)

### 5.14.7 在 VCI 组中创建 VCI 工作区

要求
• Openness 应用程序已连接 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。[打开项目](#打开项目)”
```text
可使用 TIA Portal Openness 在工作区用户组中创建工作区。
可使用创建操作创建 Siemens.Engineering.VersionControl.Workspace:
Siemens.Engineering.VersionControl.WorkspaceComposition.Create(string name)
```
程序代码
修改以下程序代码，以创建工作区：
```cs
Project project = ...;
WorkspaceUserGroup workspaceUserGroup = ...;
//Creating VCI workspace in VCI group
VersionControlInterface versionControlInterface =
project.GetService<VersionControlInterface>();
WorkspaceComposition workspaceComposition =
versionControlInterface.WorkspaceGroup.Workspaces;
Workspace result = workspaceComposition.Create("NewWorkspace");
```
要按名称创建新工作区，要求提供的名称有效，且名称尚不存在于其它工作区用户组中。## 5.14.8 更新 VCI 工作区特性
• Openness 应用程序已连接 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
[打开项目](#打开项目)”
可使用 TIA Portal Openness 更新 VCI 工作区的特性。
可更新工作区的以下特性：
<table><tr><td>特性名称</td><td>返回类型</td><td>描述</td><td>可访问性</td></tr><tr><td>Name</td><td>System.String</td><td>工作区名称。</td><td>读/写</td></tr><tr><td>RootPath</td><td>System.IO.DirectoryInfo</td><td>组态的工作区路径。</td><td>读/写</td></tr></table>

#### 程序代码：更新名称特性

修改以下程序代码，以更新工作区的“Name”特性：
```javascript
var workspace = ...;
workspace.Name = "New_Workspace_Name";
```

#### 程序代码：更新根路径特性

修改以下程序代码，以将工作区路径组态为根目录信息。将该值设为 null 可取消组态工作区根路径。
```text
var workspace = ...;
workspace.RootPath = new DirectoryInfo(@"D:\Project_WS");
```
5.14 版本控制接口的功能
修改以下程序代码，以取消组态工作区：
```text
var workspace = ...;
workspace.RootPath = ...;
```

### 5.14.9 删除 VCI 工作区

要求
• Openness 应用程序已连接 TIA Portal。
[连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
[打开项目](#打开项目)”
简介
可使用 TIA Portal Openness 删除工作区。删除工作区时，还会同时删除所有工作区映射。
程序代码
修改以下程序代码以删除工作区：
```text
//Deleting VCI workspace
Workspace workspace = ...;
workspace.Delete();
```

### 5.14.10 枚举 VCI 中的 VCI 工作区映射

要求
• Openness 应用程序已连接 TIA Portal。
[连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
[打开项目](#打开项目)”
```cs
程序代码
修改以下程序代码以枚举工作区中的所有 VCI 工作区映射：
var workspace = ...;
WorkspaceMappingComposition mappings = workspace.Mappings;
foreach (Siemens.Engineering.VersionControl.WorkspaceMapping workspaceMapping in mappings)
{
    //...
}
修改以下程序代码以访问特定工程组态对象的个别工作区映射：
PlcBlock block = ...;
var workspace = ...;
IEngineeringObject versionControlSupportedEngineeringObject = block;
Siemens.Engineering.VersionControl.WorkspaceMapping workspaceMapping = workspace.Mappings.Find(versionControlSupportedEngineeringObject);
```
IEngineeringObject 接口由 IEngineeringCompositionObject 和 IEngineeringInstance 派生而 来。有关 IEngineeringObject 的信息，请[动态特性](#动态特性)”
连接到 TIA Portal (页 90)
打开项目 (页 140)

### 5.14.11 在 VCI 工作区中创建 VCI 工作区映射

• Openness 应用程序已连接 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。[打开项目](#打开项目)”
简介
可使用 TIA Portal Openness 在 VCI 工作区中创建工作区映射。
可使用创建操作签名创建 Siemens.Engineering.VersionControl.WorkspaceMapping：
```text
Siemens.Engineering.VersionControl.WorkspaceMappingComposition.Create(string relativeWorkspacePath, IEngineeringObject linkedProjectObject)
```
修改以下程序代码，以创建工作区映射：
```text
//Creating VCI workspace mapping in VCI workspace
var workspace = ...;
var plcBlock = ...;
var result = workspace.Mappings.Create(@"\TestCopy\Block_1.xml", plcBlock);
```
以下情况下，将抛出可恢复异常：
• 链接的对象不是有效的 VCI 支持的对象
• 链接的对象已映射。
• 相对文件路径包含无效文件字符。
• 相对文件路径包含父目录导航。

### 5.14.12 更新 VCI 工作区映射特性

• Openness 应用程序已连接 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
[打开项目](#打开项目)”
可使用 TIA Openness Portal 更新 VCI 工作区映射的特性。
工作区映射提供以下特性。
<table><tr><td>特性名称</td><td>返回类型</td><td>描述</td><td>可访问性</td></tr><tr><td>RelativeWorkspacePath</td><td>System.String</td><td>源控制中已链接对象表示的相对文件路径。</td><td>读/写</td></tr><tr><td>LinkedProjectObject</td><td>IEngineeringObject</td><td>兼容链接到源控制中文件的VCI的工程组态对象</td><td>读</td></tr></table>
修改以下程序代码，以更新工作区映射的相对文件路径：
```javascript
//Updating VCI workspace mapping properties
var workspaceMapping = ...;
workspaceMapping.RelativeWorkspacePath = @"\Test\NewBlock_1.xml";
```

### 5.14.13 删除 VCI 工作区映射

• Openness 应用程序已连接 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
[打开项目](#打开项目)”
可使用 TIA Portal Openness 删除 VCI 工作区映射。
修改以下程序代码，以删除 VCI 工作区映射：
```text
//Deleting VCI workspace mapping
WorkspaceMapping workspaceMapping = ...;
workspaceMapping.Delete();
```

### 5.14.14 同步工作区映射

• Openness 应用程序已连接 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
[打开项目](#打开项目)”
可使用 TIA Portal Openness 查看同步工作区映射的状态。

#### 程序代码：个别对象同步状态

可查看操作时必须先从工作空间映射请求 Siemens.Engineering.VersionControl.WorkspaceMapping.IndividualObjectSynchronizatio nStatus 的个别对象的状态、更新状态和同步状态
建议在对个别对象同步服务调用操作之前执行 null 检查，因为该映射可能支持、也可能不支持个别对象同步。
```text
var individualObjectSynchronizationStatus =
    workspaceMapping Sierra GetService<IndividualObjectSynchronizationStatus>();
    if (individualObjectSynchronizationStatus != null);
    {
    //GetStatus()...
    //UpdateStatus()...
    //Synchronize()...
    }
```

#### 程序代码：获取状态

```text
可通过
Siemens.Engineering.VersionControl.IndividualObjectSynchronizationStatus.GetStatus()
操作查看个别对象的同步状态，该操作会返回
Siemens.Engineering.VersionControl.IndividualObjectCompareResult.
```
```text
public class IndividualObjectCompareResult
{
    CompareState CompareState { get; }
    IndividualObjectCompareDetails {get; }
}
IndividualObjectCompareDetails 标志枚举值用于通知用户已更改的工作区映射部分（或同时使用两个值）。该值将在此情况下为 None，即
当 CompareState 为 Equal 时。如果 CompareState 为 unequal，该枚举值可以是 ProjectObjectChanged 或 WorkspaceFileChanged，也可以同时为 ProjectObjectChanged、WorkspaceFileChanged.
```
IndividualObjectCompareResult 对象用于通知当前同步状态。
```text
[Flags]public enum IndividualObjectCompareDetails
{
None = 0,
ProjectObjectChanged = 1,
WorkspaceFileChanged = 2
}
```
CompareState枚举值用于通知对象是否进行了任何更改。
```text
public enum CompareState
{
Equal,
Unequal,
WorkspaceFileMissing,
Unknown
}
```
修改以下程序代码，以获取工作区映射的状态：
```cs
var workspaceMapping = ...;
var individualObjectSynchronizationStatus =
workspaceMapping.GetService<IndividualObjectSynchronizationStatus>();
if(individualObjectSynchronizationStatus != null)
{
var compareResult = individualObjectSynchronizationStatus.GetStatus();
//when compareState is unequal
{
if(compareResult.CompareState == CompareStateUnequal)
{
if(compareResult.IndividualObjectCompareDetails == IndividualObjectCompareDetails.WorkspaceFileChanged)
{
//Workspace file has changed
}
elseif(compareResult.IndividualObjectCompareDetails == (IndividualObjectCompareDetails.ProjectObjectChanged | IndividualObjectCompareDetails.WorkspaceFileChanged))
{
//Both project object and workspace file has changed
}
}
```

#### 程序代码：更新同步状态

可强制系统在当前链接的项目对象与工作区之间进行实时对比。对比后会得到反映系统当前状态的同步状态修改，并可用于确定当前链接（但未同步）映射的状态，无需修改已有的项目对象或工作区文件。
修改以下程序代码，以更新工作区映射的状态：
```cs
var workspaceMapping = ...;
var individualObjectSynchronizationStatus =
workspaceMapping Sierra GetService IndividualObjectSynchronizationStatus>();
if (individualObjectSynchronizationStatus != Null)
{
individualObjectSynchronizationStatus.UpdateStatus();
}
```

#### 程序代码：同步工作区

可强制系统在当前链接的项目对象与工作区之间进行实时对比。对比后会得到反映系统当前状态的同步状态修改，并可用于确定当前链接（但未同步）映射的状态，无需修改已有的项目对象或工作区文件。
SynchronizationMode 枚举值用于通知系统同步的执行方向：
```text
public enum SynchronizationMode
{
ProjectToWorkspace,
WorkspaceToProject
}
该操作将尝试与已链接工作区文件对象同步已链接项目对象。
修改以下程序代码以同步工作区：
```
```text
var workspaceMapping = ...;
var individualObjectSynchronizationStatus =
workspaceMapping Sierra GetService IndividualObjectSynchronizationStatus>();
if (individualObjectSynchronizationStatus != null)
{
individualObjectSynchronizationStatus.Synchronize(SynchronizationMode.ProjectToWorkspace);
}
```

### 5.14.15 访问子对象的同步状态

• Openness 应用程序已连接 TIA Portal。 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
[打开项目](#打开项目)”
可使用 TIA Portal Openness 获取子对象的同步状态。
方法
<table><tr><td>方法名称</td><td>描述</td></tr><tr><td>GetService()</td><td>从对象上的工作区映射返回 ChildObjectsStateProvider 服务对象,该对象具有一个或多个启用 VCI 的子对象。</td></tr></table>
ChildObjectStateProvider 对象提供如下方法来查看子对象的同步状态。
<table><tr><td>方法名称</td><td>描述</td></tr><tr><td>GetStatus()</td><td>返回代表当前子对象同步状态的 SynchronizationResult 对象。</td></tr></table>

#### ENUM

SynchronizationResult 对象提供以下枚举来查看对象是否有任何更改。
<table><tr><td>枚举</td><td>值</td><td>描述</td></tr><tr><td rowspan="2">MappingState</td><td>等于</td><td>所有子对象都已映射并处于同步状态。</td></tr><tr><td>不等于</td><td>层次对象的子对象不同步。</td></tr></table>
```cs
var workspaceMapping = ...;
//To get the ChildObjectStateProvider object from the workspace mapping that contains the child of hierarchical objects.
var childObjectsStateProvider = workspaceMapping.GetService<ChildObjectsStateProvider>();
//To perform null check before invoking the actions on child object synchronization service as the mapping may or may not support child objects synchronization.
if(childObjectsStateProvider != null)
{
    //The GetStatus() returns all the child objects are mapped and are in sync.
    //The SynchronizationResult returns the mapping status as Equal.
var synchronizationResult= childObjectsStateProvider.GetStatus();
    //When MappingState is unequal
    if(synchronizationResult規定.MappingState == MappingStateUnequal)
    {
    //Access to an individual child object and retrieve the status
    }
}
```

### 5.14.16 使用工作区语言创建 VCI 工作区

• TIA Portal Openness 应用程序已连接到 TIA Portal [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已打开
[打开项目](#打开项目)”
可使用 TIA Portal Openness 中的 Workspace.Create() 通过以下方式在版本控制界面 (VCI) 中创建工作区：
• 创建一个工作区，将工作区语言设置为默认的 TIA Portal 用户界面语言，并将根路径设置为 Workspace.Create() API 中的参数。
• 使用工作区语言创建一个工作区，方法是分配工作区语言并将根路径设置为Workspace.Create() API 中的参数。
在 TIA Portal Openness V18 和先前版本中，可使用工作区名称创建工作区。语言将隐式设置为默认的 TIA Portal 用户界面语言，必须在 Workspace.Create() API 调用后显式设置根路径。
Workspace.Create() 接受以下参数，以使用 VCI 中的工作区语言创建工作区：
<table><tr><td>参数名称</td><td>数据类型</td><td>描述</td></tr><tr><td>Name</td><td>String</td><td>指定要创建的工作区的名称</td></tr><tr><td>RootPath</td><td>DirectoryInfo</td><td>指定用于组态工作区的路径的位置</td></tr><tr><td>WorkspaceLanguage</td><td>System.Globalization.CultureInfo</td><td>指定组态的工作区语言</td></tr></table>
方法
Workspace.Create() 在 VCI 中创建工作区：
<table><tr><td>方法名称</td><td>描述</td></tr><tr><td>Workspace.Create(string name,DirectoryInfo rootPath,CultureInfo workspaceLanguage)</td><td>以指定名称、根路径和工作区语言分支创建新工作区</td></tr><tr><td>Workspace.Create(string name,DirectoryInfo rootPath)</td><td>以指定名称和根路径创建新工作区。默认的TIA Portal用户界面语言已分配给工作区语言。</td></tr><tr><td>Workspace.Create(string name)</td><td>以指定名称创建新工作区。默认的TIA Portal用户界面语言已分配给工作区语言,根路径由用户显式设置。</td></tr></table>
以指定工作区名称和设置为默认 TIA Portal 用户界面语言的语言来创建工作区。根路径由用户显式设置，修改以下程序代码：
```cs
using Siemens.Engineering.VersionControlInterface;
private void createWorkspace()
{
Workspace workspace = WorkspaceGroup.Workspaces.Create("worskspace1");
workspace.RootPath = new DirectoryInfo(Directory.GetCurrentDirectory());
}
```
要创建一个工作区，将工作区语言设置为默认的 TIA Portal 用户界面语言，并将根路径设置为 workspace.create() 中的参数，请修改以下程序代码：
```cs
using Siemens.Engineering.VersionControl;
private void createWorkspace()
{
WorkspaceComposition workspace = WorkspaceGroup.Workspaces.Create("workspace1"), newDirectoryInfo(Directory.GetCurrentDirectory());
}
```
要通过分配工作区语言并将根路径设置为 workspace.create() 中的参数创建一个工作区，请修改以下程序代码：
```cs
using Siemens.Engineering.VersionControl;
private void createWorkspaceLanguage()
{
Workspace workspace = WorkspaceGroup.Workspaces.Create("workspace1", newDirectoryInfo(Directory.GetCurrentDirectory()), newCultureInfo("de-DE"));
}
```
以下情况下会抛出“EngineeringTargetInvocationException”异常：
• 工作区语言无效
• 当根路径中已存在工作区语言时，在 workspace.create() API 中设置工作区语言。

### 5.14.17 初始化 VCI 对象状态

• TIA Portal Openness 应用程序已连接到 TIA Portal [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已打开
[打开项目](#打开项目)”
可使用 TIA Portal Openness 将 VCI 对象状态初始化到映射文件。只有在确定文件和项目对象未被修改时，才能使用 API。
API 可作为工作空间映射的一部分通过 IndividualObjectSynchronizationStatus 服务使用，并返回绿色表示 VCI 状态为成功。
VCI 状态未知（例如 n，在 UI 中显示“?”）时将出现 EngineeringTargetInvocationException 异常。
方法
<table><tr><td>方法名称</td><td>描述</td></tr><tr><td>public void InitializeStatus()</td><td>初始化 VCI 对象和映射工作空间文件的状态,并将状态设置为“绿色/相同”(Green/Equal)。</td></tr></table>
```cs
var workspaceMapping=...;
var individualObjectSynchronizationStatus =
workspaceMapping.GetService<IndividualObjectSynchronizationStatus>();
if (individualObjectSynchronizationStatus != null)
{
    var currentStatus = individualObjectSynchronizationStatus.GetStatus().CompareState;
    if (currentStatus.Equals(CompareState.Unknown))
    {
    individualObjectSynchronizationStatus.InitializeStatus();
    }
}
```

### 5.14.18 导入具有非活动语言分支的 Simatic ML

• TIA Portal Openness 应用程序已连接到 TIA Portal [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已打开
[打开项目](#打开项目)”
使用具有 TIA 项目中未激活的语言分支的 Simatic ML 文件触发 VCI 导入时，可使用 VCI 导入设置选项自动激活项目中未激活的项目语言（未激活的语言分支）。
还可通过 TiaPortalSettingsFolder 类访问 TIA Portal 用户界面设置。可通过 TiaPortal 类别上的 Settings 属性访问 TiaPortalSettingsFolder 类别。
VCI 设置将通过 TiaPortalSettingsFolder 类提供。TiaPortalSettingsFolder 实例的名称将为VCI。
<table><tr><td>设置名称</td><td>设置数据类型</td><td>描述</td><td>访问</td></tr><tr><td>SimaticMLImportOptions</td><td>System.Int32</td><td>在 SimaticMlimport 期间激活非活动的语言分支/语言,如果语言分支/语言未激活,则阻止导入。</td><td>读/写</td></tr></table>
SimaticMlImportOptions 是一个在 VersionControl 命名空间中定义的数字枚举，其值如下：
<table><tr><td>枚举选项</td><td>值</td><td>描述</td></tr><tr><td>SimaticMllImportOptions.ActivateInactiveCultures</td><td>1</td><td>如果语言分支在 TIA Portal 项目中处于非活动状态,则激活语言分支</td></tr><tr><td>SimaticMllImportOptions.DoNotActivateInactiveCultures</td><td>0</td><td>如果语言分支在 TIA Portal 项目中处于非活动状态,则不激活语言分支</td></tr></table>
TiaPortalSettingsFolder vciSettingsFolder = TiaPortal.SettingsFolders.Find("VCI");
TiaPortalSetting inactiveCultureSetting =
vciSettingsFolder.Settings.Find("SimaticMlImportOptions");
// For Activating the inactiveCultures:
For Not Activating the inactiveCultures:
inactiveCultureSetting.Value = SimaticMlImportOptions.DoNotActivateInactiveCultures;

## 5.15 多用户功能支持


### 5.15.1 创建项目服务器连接

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
简介
可使用 Create() 在 TIA Portal 设置中创建新的项目服务器连接条目。 Create() 会返回ProjectServer，并接受以下参数：
<table><tr><td>参数</td><td>数据类型</td><td>描述</td></tr><tr><td>aliasName</td><td>string</td><td>指定用于创建项目服务器连接的别名</td></tr><tr><td>protocol</td><td>Protocol</td><td>指定用于创建项目服务器连接的协议类型</td></tr><tr><td>hostname</td><td>string</td><td>指定用于创建项目服务器连接的主机名称</td></tr><tr><td>port</td><td>int</td><td>指定用于创建项目服务器连接的端口号</td></tr></table>
```text
TiaPortal tiaPortal = new TiaPortal();
string aliasName = "ProjectServer1";
Protocol protocol = ProtocolHttps;
string hostName = "localhost";
int port = 16000;
ProjectServer projectServer = tiaPortal.ProjectServers.Create(aliasName, protocol, hostname, port);
```
[打开项目](#打开项目)

### 5.15.2 编辑项目服务器连接

• TIA Portal Openness 应用程序已连接到 TIA Portal [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
可使用 TIA Portal Openness 中的 SetProtocol()、SetHostName() 和 SetPort() 在 TIA Portal 设置中编辑已有的项目服务器连接。例如，可使用此 API 编辑协议、主机名称和端口参数。
说明
如果需要修改别名，则必须删除项目服务器连接条目，且需要创建新连接。
```text
TiaPortal tiaPortal = new TiaPortal();
string aliasName = "ProjectServer1";
ProjectServer projectServer =
tiaPortal.ProjectServers.First(a=>a.ServerName.Equals(aliasName));
projectServer.SetProtocol(Protocol.Http);
projectServer.SetHostName("RemoteMachineHostName");
projectServer.SetPort(17000);
```
打开项目 (页 140)
5.15 多用户功能支持

### 5.15.3 删除项目服务器连接

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
简介
可使用 DeleteConnection() 将项目服务器连接条目从 TIA Portal 设置中删除。
程序代码
```text
TiaPortal tiaPortal = new TiaPortal();
string aliasName = "ProjectServer1";
ProjectServer projectServer =
tiaPortal.ProjectServers.First(a=>a.ServerName.Equals(aliasName));
projectServer.DeleteConnection();
```
[打开项目](#打开项目)

### 5.15.4 从 TIA Portal 设置获取项目服务器连接

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已打开
[打开项目](#打开项目)”
可使用 TIA Portal Openness 从 TIA Portal 设置访问与项目服务器的连接。Openness API 将与项目服务器的连接定位为 TiaPortal 的直接导航器。与项目服务器的连接使用 TIA Portal 的“ProjectServers”组合进行聚合。
每个 ProjectServer 实例都表示项目服务器连接组态。借助从“ProjectServers”组合检索的ProjectServer 实例，可轻松使用 TIA 项目服务器。
可使用此导航器调用涉及多用户服务器交互而不打开本地会话的任何功能，并且ProjectServers 始终可用。
本地 Windows 用户将用于基于多用户服务器进行身份验证。
可使用以下代码示例访问与 ProjectServer 相关的特性：
```text
TiaPortal tiaPortal = new TiaPortal();
string aliasName = "ProjectServer1";
ProjectServer projectServer =
tiaPortal.ProjectServers.First(a=>a.ServerName.Equals(aliasName));
// The project server has ServerName property, referred to the "alias" assigned as the name for the project server is used as an identifier.
// For example, if full URL of server is "net.tcp://localhost:9876/"
// the projectServer.Host returns "net.tcp://localhost/" and
// projectServer.Port returns 9876
string ServerName = projectServer.ServerName;
string host = projectServer.Host;
int portNumber = projectServer.Port;
```

### 5.15.5 向服务器添加项目

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
[打开项目](#打开项目)”

## 5.15 多用户功能支持

简介
可使用 AddProjectToServer() 将单用户项目添加到多用户服务器。如果要添加的项目已经打开，则 AddProjectToServer() 接受以下参数，然后会将此项目关闭。
<table><tr><td>参数</td><td>数据类型</td><td>描述</td></tr><tr><td>projectFileInfo</td><td>FileInfo</td><td>指定服务器路径</td></tr></table>
对于所有 API，将使用运行 Openness 应用程序/脚本的本地 Windows 用户向多用户服务器进行身份验证。务必将具有执行目标操作所需角色的用户添加到多用户服务器。如果用户未通过身份验证，则将引发异常。
修改以下程序代码，以将单个用户项目添加到多用户服务器：
```text
TiaPortal tiaPortal = new TiaPortal();
string aliasName = "ProjectServer1";
FileInfo projectFileInfo = new FileInfo("C:\\Projects\\Project1\\Project1.ap17");
ProjectServer projectServer =
tiaPortal.ProjectServers.First(a=>a.ServerName.Equals(aliasName));
projectServer.AddProjectToServer(projectFileInfo);
```

### 5.15.6 获取服务器项目

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
可使用 GetServerProjects() 获取项目服务器的可用服务器项目信息列表。GetServerProjects() 会返回 IEnumerable<ServerProjectInfo>.
可使用此信息执行如下操作：
• 检索特定服务器项目的本地会话信息列表
• 为特定服务器项目创建本地会话
```cs
using System;
using Siemens.Engineering;
using Siemens.Engineering.HW;
using Siemens.Engineering.HW.Features;
using Siemens.Engineering.SW;
using Siemens.Engineering.SW.Blocks;
using Siemens.Engineering.SW.ExternalSources;
using Siemens.Engineering.SW.Tags;
using Siemens.Engineering.SW.Types;
using Siemens.Engineering.Hmi;
using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;
using Siemens.Engineering.Hmi.Tag;
using Siemens.Engineering.Hmi.Screen;
using Siemens.Engineering.Hmi.Cycle;
using Siemens.Engineering.Hmi.Communication;
using Siemens.Engineering.Hmi.Globalization;
using Siemens.Engineering.Hmi.TextGraphicList;
using Siemens.Engineering.Hmi.RuntimeScripting;
using System.Collections.Generic;
using Siemens.Engineering Bonpiler;
using Siemens.Engineering.Library;
using System.IO;
using System.Security;
using Siemens.Engineering.Multiuser;
namespace GettingProjectServer
{
    internal class Program
    {
    private static void Main(string[] args)
    {
    TiaPortal tiaPortal = new TiaPortal();
    string aliasName = "ProjectServer1";
    ProjectServer projectServer =
    tiaPortal.ProjectServers.First(a=>a.ServerName.Equals(aliasName));
    IEnumerable<ServerProjectInfo> serverProjectInfo = projectServer.GetServerProjects()
    }
    }
}
```
连接到 TIA Portal (页 90)
打开项目 (页 140)

### 5.15.7 获取可用本地会话

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已通过 TIA Portal Openness 应用程序打开一个项目。请[打开项目](#打开项目)”
可使用 GetLocalSessions() 获取由当前用户创建的当前计算机中给定服务器项目的可用会话信息列表。
可通过此信息执行更多操作，例如打开或删除本地会话。
GetLocalSessions() 会返回 IEnumerable<ServerProjectInfo>，并包含 serverProjectInfo 参数，其数据类型为 ServerProjectInfo。
```cs
TiaPortal tiaPortal = new TiaPortal();
string aliasName = "ProjectServer1";
ProjectServer projectServer =
tiaPortal.ProjectServers.First(a=>a.ServerName.Equals(aliasName));
IEnumerable<ServerProjectInfo> serverProjectInfo = projectServer.GetServerProjects();
IEnumerable<LocalSessionInfo> localSessionsInfo =
projectServer.GetLocalSessions(serverProjectInfo[0]);
```
打开项目 (页 140)

### 5.15.8 创建本地会话

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目正在打开
[打开项目](#打开项目)”
应用
可使用 CreateLocalSession() 为给定服务器项目创建本地会话，并返回 LocalSessionInfo 对象。
CreateLocalSession() 接受以下参数，以使用 TIA Portal Openness 创建本地会话：
<table><tr><td>参数</td><td>数据类型</td><td>描述</td><td>说明</td></tr><tr><td>serverProjectInfo</td><td>ServerProjectInfo</td><td>指定服务器项目上的可用项目列表</td><td></td></tr><tr><td>localSessionName</td><td>String</td><td>指定本地会话的名称</td><td></td></tr><tr><td>localSessionPath</td><td>DirectoryInfo</td><td>指定所创建本地会话的目录路径。</td><td></td></tr><tr><td>mode</td><td>SessionCreationMode</td><td>SessionCreationMode 接受以下类型的ENUM 值:• SessionCreationMode.Multiuser• SessionCreationMode.Exclusive</td><td>如果创建的会话是“独占本地会话”,则服务器项目将自动锁定</td></tr></table>
```cs
TiaPortal tiaPortal = new TiaPortal();
string aliasName = "ProjectServer1";
ProjectServer projectServer =
tiaPortal.ProjectServers.First(a=>a.ServerName.Equals(aliasName));
IEnumerable<ServerProjectInfo> serverProjectInfo = projectServer.GetServerProjects();
string localSessionName = "testLocalSessionName";
DirectoryInfo directoryInfo = new DirectoryInfo("C:\\Sessions");
LocalSessionInfo localSessionInfo =
projectServer.CreateLocalSession(serverProjectInfo.First(), localSessionName,
directoryInfo,
SessionCreationMode.Multiuser);
LocalSessionInfo localSessionInfo =
projectServer.CreateLocalSession(serverProjectInfo.First(), localSessionName,
directoryInfo,
SessionCreationMode.Exclusive);
```

### 5.15.9 保存本地会话

• TIA Portal Openness 应用程序已连接到 TIA Portal [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已打开
[打开项目](#打开项目)”
可使用 Save() 保存给定的会话。Save() 会返回空类型，仅当会话为工程组态或独占会话类型时，才会保存会话。否则，如果会话为服务器项目，则将抛出 MultiuserException。
```text
// ...
TiaPortal tiaPortal = new TiaPortal();
string aliasName = "ProjectServer1";
ProjectServer projectServer =
tiaPortal.ProjectServers.First(a=>a.ServerName.Equals(aliasName));
IEnumerable<ServerProjectInfo> serverProjectInfo = projectServer.GetServerProjects();
string localSessionName = "testLocalSessionName";
DirectoryInfo directoryInfo = new DirectoryInfo("C:\\Sessions");
LocalSessionInfo localSessionInfo =
projectServer.CreateLocalSession(serverProjectInfo.First(), localSessionName,
directoryInfo,
SessionCreationMode.Exclusive);
LocalSession localSession = tiaPortal.LocalSessions.Open(localSessionInfo.ProjectFileInfo);
//Edit project
localSession.Save();
// ...
```

### 5.15.10 从服务器删除本地会话

• TIA Portal Openness 应用程序已连接到 TIA Portal [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已打开
[打开项目](#打开项目)”
简介
可使用 DeleteLocalSessionOnServer() 删除给定的本地会话。DeleteLocalSessionOnServer()仅会从多用户服务器删除会话，而不会删除本地磁盘中的会话文件。如果指定的会话是独占会话，则服务器项目锁将自动删除。
DeleteLocalSessionOnServer() 接受以下参数，以删除本地会话：
<table><tr><td>参数</td><td>数据类型</td><td>描述</td></tr><tr><td>serverProjectInfo</td><td>ServerProjectInfo</td><td>指定服务器项目上的可用项目列表</td></tr><tr><td>localsessioninfo</td><td>LocalSessionInfo</td><td>指定项目的本地会话信息</td></tr></table>
```text
//...
TiaPortal tiaPortal = new TiaPortal();
string aliasName = "ProjectServer1";
ProjectServer projectServer =
tiaPortal.ProjectServers.First(a=>a.ServerName.Equals(aliasName));
IEnumerable<ServerProjectInfo> serverProjectInfo = projectServer.GetServerProjects();
string localSessionName = "testLocalSessionName";
DirectoryInfo directoryInfo = new DirectoryInfo("C:\\Sessions");
LocalSessionInfo localSessionInfo =
projectServer.CreateLocalSession(serverProjectInfo.First(), localSessionName, directoryInfo);
string serverAlias = serverProjectInfo[0].ServerAlias;
string projectName = serverProjectInfo[0].ProjectName;
int sessionId = localSessionInfo.SessionId;
projectServer.DeleteLocalSessionFromServer(serverProjectInfo, localSessionInfo);
//...
```

### 5.15.11 打开本地/独占会话

• TIA Portal Openness 已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
可使用 Open() 为给定服务器项目打开多用户本地会话或独占本地会话。Open() 会返回工程组态会话或独占会话类型的 LocalSession 对象，并具有 localSessionPath 参数，其数据类型为 FileInfo。
如果会话作为独占会话打开，则服务器项目将自动锁定。

#### 修改以下程序代码以打开工程组态会话：

```cs
:
TiaPortal tiaPortal = new TiaPortal();
string aliasName = "ProjectServer1";
ProjectServer projectServer =
tiaPortal.ProjectServers.First(a=>a.ServerName.Equals(aliasName));
IEnumerable<ServerProjectInfo> serverProjectInfo = projectServer.GetServerProjects();
string localSessionName = "testLocalSessionName";
DirectoryInfo directoryInfo = new DirectoryInfo("C:\\Sessions");
LocalSessionInfo localSessionInfo = projectServer.CreateLocalSession(serverProjectInfo[0], localSessionName, directoryInfo);
LocalSession multiuserLocalSession =
tiaPortal.LocalSessions.Open(localSessionInfo.ProjectFileInfo);
:
```
修改以下程序代码以打开独占会话：
```cs
:
TiaPortal tiaPortal = new TiaPortal();
string aliasName = "ProjectServer1";
ProjectServer projectServer =
tiaPortal.ProjectServers.First(a=>a.ServerName.Equals(aliasName));
IEnumerable<ServerProjectInfo> serverProjectInfo = projectServer.GetServerProjects();
string localSessionName = "testLocalSessionName";
DirectoryInfo directoryInfo = new DirectoryInfo("C:\\Sessions");
LocalSessionInfo localSessionInfo = projectServer.CreateLocalSession(serverProjectInfo[0], localSessionName, directoryInfo, SessionCreationMode.Exclusive);
LocalSession exclusiveSession =
tiaPortal.LocalSessions.Open(localSessionInfo.ProjectFileInfo);
:
```
[打开项目](#打开项目)

### 5.15.12 打开服务器项目

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
可使用 OpenServerProject() 为给定本地会话打开服务器项目。OpenServerProject() 会返回服务器项目类型的 LocalSession 对象，并包含 localSessionPath 参数，其数据类型为FileInfo。
```text
TiaPortal tiaPortal = new TiaPortal();
string aliasName = "ProjectServer1";
ProjectServer projectServer =
tiaPortal.ProjectServers.First(a=>a.ServerName.Equals(aliasName));
IEnumerable<ServerProjectInfo> serverProjectInfo = projectServer.GetServerProjects();
string localSessionName = "testLocalSessionName";
DirectoryInfo directoryInfo = new DirectoryInfo("C:\\Sessions");
LocalSessionInfo localSessionInfo =
projectServer.CreateLocalSession(serverProjectInfo.First(), localSessionName,
directoryInfo,
SessionCreationMode.Exclusive);
LocalSession serverProject =
tiaPortal.LocalSessions.OpenServerProject(localSessionInfo.ProjectFileInfo);
```
打开项目 (页 140)

### 5.15.13 检查标记的对象

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
如果给定的 EngineeringObject 可标记，则可使用 TIA Portal Openness 提供信息。TIA PortalOpenness 还提供与标记相关的信息，例如
• 对象由当前用户标记
• 对象由其他用户标记
• 对象是最新的
还可使用 TIA Portal Openness 来获取可用 EngineeringObject 的标记状态信息。
可使用 TIA Portal Openness 访问以下方法和参数名称：
<table><tr><td>返回类型</td><td>方法名称</td><td>参数</td></tr><tr><td>MarkStateInfo</td><td>GetMarkStateInfo</td><td>IEngineeringObjectengineeringObject</td></tr></table>
```text
//Open a local session or a server project
//Add a block or edit an block of type IEngineeringObject
MarkStateInfo markStateInfo = localSession.MarkingService.GetMarkStateInfo(muBlock);
if (markStateInfo.IsMarkable)
{
    // The object is markable
    // Now we can check the markstate for more information
    if (markStateInfo.MarkState.HasFlag(MarkState.IsUptoDate))
    {
    // You have the latest object
    }
    if (markStateInfo.MarkState.HasFlag(MarkState.IsMarkedByMe))
    {
    // You have the marked the object
    }
    if (markStateInfo.MarkState.HasFlag(MarkState.IsMarkedByOthers))
    {
    // Some other user has marked the object
    }
    //Example for Checkin without conflicts
    if (markStateInfo.MarkState.HasFlag(MarkState.IsUptoDate) &&
    markStateInfo.MarkState.HasFlag(MarkState.IsMarkedByMe) &&
    ! markStateInfo.MarkState.HasFlag(MarkState.IsMarkedByOthers))
    {
    // You have the latest object, the object is marked by me and no one else has marked the object
    }
    }
    else
    {
    // The object is not markable. Open server project and make changes, then commit.
}
```
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)
5.15 多用户功能支持

### 5.15.14 关闭本地会话

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已打开
[打开项目](#打开项目)”
简介
可使用 Close() 关闭服务器项目、多用户会话或独占会话。Close() 将返回空类型，并将丢弃所有待处理的更改。
修改以下程序代码以关闭服务器项目：
```text
TiaPortal tiaPortal = new TiaPortal();
string aliasName = "ProjectServer1";
ProjectServer projectServer =
tiaPortal.ProjectServers.First(a=>a.ServerName.Equals(aliasName));
IEnumerable<ServerProjectInfo> serverProjectInfo = projectServer.GetServerProjects();
string localSessionName = "testLocalSessionName";
DirectoryInfo directoryInfo = new DirectoryInfo("C:\\Sessions");
LocalSessionInfo localSessionInfo = projectServer.CreateLocalSession(serverProjectInfo[0], localSessionName, directoryInfo);
LocalSession serverProject =
tiaPortal.LocalSessions.OpenServerProject(localSessionInfo.ProjectFileInfo);
serverProject.Close();
```

#### 修改以下程序代码以关闭独占会话：

```cs
TiaPortal tiaPortal = new TiaPortal();
string aliasName = "serverAliasName";
ProjectServer projectServer =
tiaPortal.ProjectServers.First(a=>a.ServerName.Equals(aliasName));
IEnumerable<ServerProjectInfo> serverProjectInfo = projectServer.GetServerProjects();
string localSessionName = "ProjectServer1";
DirectoryInfo directoryInfo = new DirectoryInfo("C:\\Sessions");
LocalSessionInfo localSessionInfo = projectServer.CreateLocalSession(serverProjectInfo[0], localSessionName, directoryInfo, SessionCreationMode.Exclusive);
LocalSession exclusiveSession =
tiaPortal.LocalSessions.Open(localSessionInfo.ProjectFileInfo);
exclusiveSession.Close();
```
修改以下程序代码以关闭工程组态会话：
```cs
TiaPortal tiaPortal = new TiaPortal();
string aliasName = "ProjectServer1";
ProjectServer projectServer =
tiaPortal.ProjectServers.First(a=>a.ServerName.Equals(aliasName));
IEnumerable<ServerProjectInfo> serverProjectInfo = projectServer.GetServerProjects();
string localSessionName = "testLocalSessionName";
DirectoryInfo directoryInfo = new DirectoryInfo("C:\\Sessions");
LocalSessionInfo localSessionInfo = projectServer.CreateLocalSession(serverProjectInfo[0], localSessionName, directoryInfo);
LocalSession multiuserLocalSession =
tiaPortal.LocalSessions.Open(localSessionInfo.ProjectFileInfo);
multiuserLocalSession.Close();
```

### 5.15.15 提交服务器项目更改

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已打开[打开项目](#打开项目)”
简介
可使用 CloseAndCommit() 保存对服务器项目和独占会话做出的更改。CloseAndCommit()会返回 integer 类型，并具有 string 类型的 Comment 参数。
修改以下程序以保存服务器项目更改：
```text
:
TiaPortal tiaPortal = new TiaPortal();
string aliasName = "ProjectServer1";
ProjectServer projectServer =
tiaPortal.ProjectServers.First(a=>a.ServerName.Equals(aliasName));
IEnumerable<ServerProjectInfo> serverProjectInfo = projectServer.GetServerProjects();
string localSessionName = "testLocalSessionName";
DirectoryInfo directoryInfo = new DirectoryInfo("C:\\Sessions");
LocalSessionInfo localSessionInfo = projectServer.CreateLocalSession(serverProjectInfo[0], localSessionName, directoryInfo);
LocalSession serverProject =
tiaPortal.LocalSessions.OpenServerProject(localSessionInfo.ProjectFileInfo);
int revisionCreated = serverProject.CloseAndCommit(comment: "Comment");
:
```
修改以下程序代码以保存独占会话更改：
```text
:
TiaPortal tiaPortal = new TiaPortal();
string aliasName = "ProjectServer1";
ProjectServer projectServer =
tiaPortal.ProjectServers.First(a=>a.ServerName.Equals(aliasName));
IEnumerable<ServerProjectInfo> serverProjectInfo = projectServer.GetServerProjects();
string localSessionName = "testLocalSessionName";
DirectoryInfo directoryInfo = new DirectoryInfo("C:\\Sessions");
LocalSessionInfo localSessionInfo = projectServer.CreateLocalSession(serverProjectInfo[0], localSessionName, directoryInfo, SessionCreationMode.ExclusiveSession);
LocalSession exclusiveSession =
tiaPortal.LocalSessions.Open(localSessionInfo.ProjectFileInfo);
int revisionCreated = exclusiveSession.CloseAndCommit(comment: "Comment");
:
```

### 5.15.16 获取锁定状态提供程序

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已打开
[打开项目](#打开项目)”
简介
可使用 GetLockStateProvider() 获取服务器项目锁定和锁定所有者的相关信息。GetLockStateProvider() 会返回 LockStateProvider，并包含 serverProjectInfo 参数，其数据类型为 ServerProjectInfo。
程序代码
```cs
TiaPortal tiaPortal = new TiaPortal();
string aliasName = "ProjectServer1";
ProjectServer projectServer =
tiaPortal.ProjectServers.First(a=>a.ServerName.Equals(aliasName));
IEnumerable<ServerProjectInfo> serverProjectInfo = projectServer.GetServerProjects();
LockStateProvider lockStateProvider =
projectServer.GetLockStateProvider(serverProjectInfo[0]);
```

### 5.15.17 检查项目已锁定

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。
[连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
[打开项目](#打开项目)”
简介
可使用 IsProjectLocked() 检查服务器项目是否被锁定。IsProjectLocked() 会返回 bool 值，并与服务器通信获取其项目的实际时间值。
```cs
TiaPortal tiaPortal = new TiaPortal();
string aliasName = "ProjectServer1";
ProjectServer projectServer = tiaPortal.ProjectServers.First(a =>
a.ServerName.Equals(aliasName));
IEnumerable<ServerProjectInfo> serverProjectInfo = projectServer.GetServerProjects();
LockStateProvider lockStateProvider =
projectServer.GetLockStateProvider(serverProjectInfo[0]);
bool isServerProjectLocked = lockStateProvider.IsProjectLocked();
```

### 5.15.18 获取锁的所有者

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。
[连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。
[打开项目](#打开项目)”
简介
可使用 GetLockOwner() 获取服务器项目锁定所有者的相关信息。如果项目未锁定，GetLockOwner() 将返回 string，并返回空字符串。
```cs
TiaPortal tiaPortal = new TiaPortal();
string aliasName = "ProjectServer1";
ProjectServer projectServer =
tiaPortal.ProjectServers.First(a=>a.ServerName.Equals(aliasName));
IEnumerable<ServerProjectInfo> serverProjectInfo = projectServer.GetServerProjects();
LockStateProvider lockStateProvider =
projectServer.GetLockStateProvider(serverProjectInfo[0]);
string lockOwner= lockStateProvider.GetLockOwner();
```
打开项目 (页 140)

### 5.15.19 检查会话是否是最新的

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。[打开项目](#打开项目)”
可使用 IsUptoDate() 检查多用户会话是否是最新的。IsUptoDate() 会返回布尔值。
```cs
TiaPortal tiaPortal = new TiaPortal();
string aliasName = "ProjectServer1";
ProjectServer projectServer = tiaPortal.ProjectServers.First(a =>
a.ServerName.Equals(aliasName));
IEnumerable<ServerProjectInfo> serverProjectInfo = projectServer.GetServerProjects();
string localSessionName = "testLocalSessionName";
DirectoryInfo directoryInfo = new DirectoryInfo("C:\\Sessions");
LocalSessionInfo localSessionInfo =
projectServer.CreateLocalSession(serverProjectInfo.First(), localSessionName,
directoryInfo,
SessionCreationMode.Exclusive);
LocalSession multiuserLocalSession =
tiaPortal.LocalSessions.Open(localSessionInfo.ProjectFileInfo);
bool isUptoDate = multiuserLocalSession.IsUptoDate();
```
在以上程序代码中，项目服务器的 sessionmode 可以是 multiuser 或 exclusive。

### 5.15.20 从本地会话获取标记

• TIA Portal Openness 应用程序已连接到 TIA Portal [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已通过 TIA Portal Openness 应用程序打开一个项目。[打开项目](#打开项目)”
可使用 TIA Portal Openness 检索本地会话中的所有标记（冲突、非冲突）。
可使用 TIA Portal Openness 从多用户服务器检索在线/实时信息。
可使用 TIA Portal Openness 访问以下方法：
<table><tr><td>方法名称</td><td>返回类型</td></tr><tr><td>GetMarkings</td><td>Markings</td></tr></table>
可使用 TIA Portal Openness 访问以下特性名称：
<table><tr><td>自定义类型</td><td>特性名称</td><td>返回类型</td></tr><tr><td>Markings</td><td>AllMarkings</td><td>MarkingComposition</td></tr><tr><td>Markings</td><td>ConflictedMarkings</td><td>MarkingComposition</td></tr><tr><td>Marking</td><td>MarkedObject</td><td>IEngineeringObject</td></tr><tr><td>Marking</td><td>MarkState</td><td>MarkState</td></tr></table>
TIA Portal Openness API 不会返回已被删除的对象上的标记，因为 Openness 框架无法表示已删除的对象。
说明
冲突标记表示已由您和其他人标记、或由您标记且过期、或由您标记、由其他人标记并过期的标记。
```cs
//Open a local session or a server project
//All the non deleted object markings from the session will be retrieved.
Markings markings = localSession.MarkingService.GetMarkings();
MarkingComposition allMarkings = markings.AllMarkings;
foreach (Marking marking in allMarkings)
{
    IEngineeringObject markdownObject = marking.MarkedObject;
    MarkState markState = marking.MarkState;
}
//All the non deleted marked objects which are conflicted.
MarkingComposition conflictedMarkings = markings.ConflictedMarkings;
```
5.16 用于访问 CPU 用户管理数据的功能

## 5.16 用于访问 CPU 用户管理数据的功能


### 5.16.1 用于访问用户、角色和功能权限的功能


#### 5.16.1.1 保护项目

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。
[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
简介
可使用 TIA Portal Openness 应用程序保护 TIA Portal 项目。API 将保护项目并创建默认管理员。
特定条件下，TIA Portal 将无法保护项目：
• 保护之前受到保护的项目
• 项目中至少有一个 UmacDevice 的元组态不存在
• 对所提供参数的验证失败
如果 protectProject() 调用失败，将抛出 EngineeringTargetInvocationException。
```cs
private static SecureString GetSecureString(string value)
{
    SecureString secureStr = new SecureString();
    if (!string.IsNullOrEmpty(value))
    {
    for (int i = 0; i < value.Length; i++)
    {
    secureStr.AppendChar(value[i]);
    }
    }
    return secureStr;
}
private static void Main(string[] args)
{
    TiaPortal tiaPortal = new TiaPortal();
    Project tiaProject = tiaPortal.Projects[0];
    tiaProject.ProtectProject("AdminUser", GetSecureString("Admin123")); // see GetSecureString function
}
```
连接到 TIA Portal (页 90)打开项目 (页 140)

#### 5.16.1.2 工程组态功能权限

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”

## 5.16 用于访问 CPU 用户管理数据的功能

可使用 TIA Portal Openness 应用程序获取以下关于工程组态功能权限的信息：
• 获取 TIA Portal 项目中存在的所有工程组态功能权限
• 通过Identifier 获取特殊工程组态功能权限
对于工程组态功能权限，Name 特性值将基于用户界面语言。但Identifier特性值将始终保持不变，与用户界面语言无关。
对于“Find”API，应使用 Identifier 特性值。
```text
private static SecureString GetSecureString(string value)
{
    SecureString secureStr = new SecureString();
    if (!string.IsNullOrEmpty(value))
    {
    for (int i = 0; i < value.Length; i++)
    {
    secureStr.AppendChar(value[i]);
    }
    }
    return secureStr;
}
Project tiaProject = ...;
tiaProject.protectProject("Admin123", ToSecureSting("Admin123")); // see function
GetSecureString
UmacConfigurator UmacConfiguratorService = tiaProject.GetService<UmacConfigurator>();
//Retrieving Engineering function Rights. Returned list will be empty if called in non-protected mode
var engineeringFunctionRights = UmacConfiguratorService.EngineeringFunctionRights;
string engineeringFunctionRightIdentifier;
string engineeringFunctionRightName;
//Iterating through Engineering function Rights
foreach((var engineeringFunctionRight in engineeringFunctionRights)
{
    engineeringFunctionRightName = engineeringFunctionRight.Name;
    engineeringFunctionRightIdentifier = engineeringFunctionRight.Identifier;
}
//Find an Engineering Function Right
var foundEngineeringFunctionRight =
engineeringFunctionRights.Find("engineeringFunctionRightIdentifier");
```
连接到 TIA Portal (页 90)

### 5.16.1.3 设备功能权限

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
TIA Portal 中的设备功能权限分为两种类型：
• 系统设备功能权限
• 自定义设备功能权限
可使用 TIA Portal Openness 应用程序获取可用的设备功能权限：
• 获取与系统和自定义设备实例相关联的所有设备功能权限
• 获取项目中的所有自定义设备功能权限
• 在项目中创建自定义设备功能权限
• 通过Identifier 获取自定义设备功能权限
对于创建自定义设备功能权限，TIA Portal Openness 将抛出
EngineeringTargetInvocationException。
下文给出了一些创建自定义设备功能权限将失败的场景：
• 已达到自定义设备功能权限上限，不能再创建新的自定义设备功能权限
• 对给定参数的验证失败（比如特殊字符或长度）
对于系统设备功能权限，Name 特性值将基于 TIA Portal 界面语言定义。Identifier特性值将始终保持不变，与在 TIA Portal 用户界面中设置的语言无关。
对于“Find”API，应使用 Identifier 特性值。
```text
Device device = ...;
Project project = ...;
var umacDevice = device.GetService<UmacDevice>();
// Get available system and custom device function rights in the project
var deviceFunctionRightAssociation = umacDevice.AvailableDeviceFunctionRights;
string name;
string identifier;
// Iterating through device function rights
foreach(var deviceFunctionRight in deviceFunctionRightAssociation)
{
    name = deviceFunctionRight.Name;
    identifier = deviceFunctionRight.Identifier;
}
// Retrieve the UmacConfiguratorService from project
UmacConfigurator umacConfiguratorService = project.GetService<UmacConfigurator>();
// Get all custom device function rights in the project
var CustomDeviceFunctionRightComposition =
umacConfiguratorService.AvailableCustomDeviceFunctionRights;
// create a custom device function right
var CustomDeviceFunctionRights =
customDeviceFunctionRightComposition.Create("RuntimeRight1", "General", "user defined runtime right");
// Name and Identifier value for Custom Device Function Right will be the same.
// Iterating through custom device function rights
foreach(var customDeviceFunctionRight in CustomDeviceFunctionRights)
{
    name = customDeviceFunctionRight.Name;
    identifier = customDeviceFunctionRight.Identifier;
}
// Find a custom device function right
customDeviceFunctionRight = customDeviceFunctionRightComposition.Find("identifier");
```
[连接到 TIA Portal](#连接到-TIA-Portal)打开项目 (页 140)

#### 5.16.1.4 系统角色

• TIA Portal Openness 应用程序已连接到 TIA Portal。
[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
使用 TIA Portal Openness 时，可通过自定义角色和设备功能权限执行以下任务：
• 获取项目中的所有系统角色
• 查找项目中的特定系统角色
• 获取为给定系统角色分配的所有工程组态权限
• 获取为系统角色分配的所有系统设备功能权限
对于系统角色，Name 特性值将基于 TIA Portal 用户界面语言定义。Identifier特性值将始终保持不变，与 TIA Portal 用户界面语言无关。
对于“Find”API，应使用 Identifier 特性值。
```cs
Project project = ...;
Device device = ...;
UmacConfigurator umacConfiguratorService = project.GetService<UmacConfigurator>();
var umacDevice = device.GetService<UmacDevice>();
//Retrieve all system role
var systemRoles = umacConfiguratorService.SystemRoles;
//Iterate through the system roles
foreach (var sr in systemRoles)
{
    string systemRoleName = sr.Name;
}
// Find a system role
SystemRole systemRole = systemRoles.Find("SystemRole_01");
//Retrieve assigned System Device Function Rights from system role
IList<SystemDeviceFunctionRight> assignedSystemDeviceFunctionRights
=(IList<SystemDeviceFunctionRight>)systemRole.
GetAssignedSystemDeviceFunctionRights(umacDevice);
//Retrieve assigned Engineering Function Rights from system role
var engineeringFunctionRights = systemRole.AssignedEngineeringRights;
```
连接到 TIA Portal (页 90)打开项目 (页 140)

#### 5.16.1.5 自定义角色

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
自定义角色是用户创建的角色，是在项目生命周期中动态创建的。使用 TIA Portal Openness时，可通过自定义角色执行以下任务：
• 获取项目中的所有自定义角色
• 在项目中创建自定义角色
• 查找项目中的特定自定义角色
• 编辑自定义角色的属性（名称和注释）
• 删除项目中的自定义角色
• 为自定义角色分配/取消分配 EFR
• 通过设备实例为自定义角色分配/取消分配 DFR
• 获取为自定义角色分配的工程组态功能权限
• 获取为自定义角色分配的设备功能权限
对于自定义角色，Identifier特性值将始终保持不变，与用户界面语言无关。对于“Find”API，应使用 Identifier 特性值。
```text
TiaPortal tiaPortal = new TiaPortal();
Project tiaProject = tiaPortal.Projects[0];
UmacConfigurator UmacConfiguratorService = tiaProject.GetService<UmacConfigurator>();
// Retrieve custom roles in project
var customRoles = UmacConfiguratorService.CustomRoles;
// Create a custom role
CustomRole newCustomRole = customRoles.Create("Role_1", "some comment");
// Iterate through custom roles & edit it
foreach (CustomRole customRole in customRoles)
{
    if (newCustomRole.Name == "CustomRoleNew")
    {
    customRole.Comment = "CustomRoleNew is allowed to ...";
    //..
    }
}
// Find a custom role
newCustomRole = customRoles.Find("CustomRole1");
// Edit a custom role
newCustomRole.Comment = "some new comment";
// Retrieve Engineering Function Right. This list will be empty if called in non-protected mode.
var engineeringFunctionRights = UmacConfiguratorService.EngineeringFunctionRights;
// Find an Engineering Function Right
EngineeringFunctionRight engineeringFunctionRight =
engineeringFunctionRights.Find("EFR_01");
// Assign a EFR to Custom Role
customRole.AssignedEngineeringRights.Add(engineeringFunctionRight);
// Retrieve assigned Engineering Function Rights on a custom role
var engineeringFunctionRights = customRole.AssignedEngineeringRights;
// Remove a EFR from Custom Role
customRole.AssignedEngineeringRights.Remove(engineeringFunctionRight);
// Get the umac device service from openness Device. If service is invoked on non-umac device then value will be null
Device device = ...;
var umacDevice = device.GetService<UmacDevice>();
var deviceFunctionRightsAssociation = umacDevice.AvailableDeviceFunctionRights;
var customDeviceFunctionRight = deviceFunctionRightsAssociation.Find("User Right1");
var systemDeviceFunctionRight = deviceFunctionRightsAssociation.Find("SystemDFR_01");
// Assign a custom device function right to custom role
customRole.AssignDeviceFunctionRight(umacDevice, customDeviceFunctionRight);
// Assign a system device function right
customRole.AssignDeviceFunctionRight(umacDevice, systemDeviceFunctionRight);
// Retrieve assigned Device function Rights
var assignedDeviceFunctionRights = customRole.GetAssignedDeviceFunctionRights(umacDevice);
// Unassign a custom device function right from custom role
customRole.UnAssignDeviceFunctionRight(umacDevice, customDeviceFunctionRight);
// Unassign a system device function right
```
customRole.UnAssignDeviceFunctionRight(umacDevice, systemDeviceFunctionRight); // Delete a Custom Role customRole.Delete();
连接到 TIA Portal (页 90)
打开项目 (页 140)

#### 5.16.1.6 项目用户

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
项目用户是在本地为项目创建的用户。如果项目受到保护，会默认创建项目用户，并为其分配 ES 管理角色。
使用 TIA Portal Openness 时，可使用项目用户执行以下任务：
• 获取项目中的所有项目用户
• 在项目中创建项目用户
• 在项目中按名称查找项目用户
• 获取为项目用户分配的角色
• 为项目用户添加/移除角色
• 激活/取消激活项目用户
• 指示项目用户是否处于活动状态。
```cs
private static SecureString GetSecureString(string value)
{
    SecureString secureStr = new SecureString();
    if (!string.IsNullOrEmpty(value))
    {
    for (int i = 0; i < value.Length; i++)
    {
    secureStr.AppendChar(value[i]);
    }
    }
    return secureStr;
}
private static void protectProject()
{
    TiaPortal tiaPortal = new TiaPortal();
    Project tiaProject = tiaPortal.Projects[0];
    tiaProject.ProtectProject("AdminUser", GetSecureString("Admin123")); // see function
    GetSecureString
}
private static void projectUser()
{
    Project project = ...;
    UmacConfigurator UmacConfiguratorService = project.GetService<UmacConfigurator>();
    // Retrieve custom roles in project
    var customRoles = UmacConfiguratorService.CustomRoles;
    var customRole = customRoles.Find("Role_1");
    var systemRole = customRoles.Find("Engineering administrator");
    // Get project users
    var projectUsers = UmacConfiguratorService.ProjectUsers;
    // Find a project user
    ProjectUser newProjectUser = projectUsers.Find("AdminUser");
    if (newProjectUser == null)
    {
    // Create a project user
    newProjectUser = projectUsers.Create("AdminUser", GetSecureString("AdminUser123"));
    }
    // Iterate through existing project users
    foreach (ProjectUser projectUser in projectUsers)
    {
    string projectUserName = projectUser.Name;
    // Indicates whether the project user is Active
    var isActive = projectUser.IsActive;
    // Change password of project user
    projectUser.SetPassword(GetSecureString("NewPassword@123"));
    // Change AuthenticationType of project user
    projectUser.ProjectUserAuthenticationType = AuthenticationType.Radius;
    // Deactivate project project user
    projectUser.Deactivate();
```
```cs
// Add a Custom Role to a deactivated project user
projectUser.Roles.Add(customRole);
// Add a System Role to a deactivated project user
projectUser.Roles.Add(systemRole);
// Remove a Custom Role from a deactivated project user
bool isSuccessfullyRemoved = projectUser.Roles.Remove(customRole);
// Remove a System Role from a deactivated project user
isSuccessfullyRemoved = projectUser.Roles.Remove(systemRole);
// Activate project project user
projectUser.Activate();
// Delete the project user instance
projectUser.Delete();
}
```
连接到 TIA Portal (页 90)

### 5.16.2 UMAC 全局用户和 UMC 服务器的功能


#### 5.16.2.1 执行身份验证以连接到 UMC 服务器

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已打开[打开项目](#打开项目)”
可使用 UmcServerConfigurator 的 UmcServer 特性获取 UMC 服务器列表。会在 UMC 服务器上调用身份验证事件，以连接到服务器。
UmcServerConfigurator服务可用于受保护和不受保护的项目模式。对于以用户身份登录的UMC 管理员，从 UMC 服务器导入 UMC 用户或组时不会触发身份验证事件。
仅当登录用户不是在 UMC 服务器上具有 UMC 查看权限的 UMC 用户时，才会触发身份验证事件。例如，在 UMC 服务器上没有 UMC 视图权限的项目用户、 UMC 用户。
对于 TIA Portal Openness V17，仅提供并预组态一个 UMC 服务器。
```java
private static SecureString GetSecureString(string value)
{
    SecureString secureStr = new SecureString();
    if (!string.IsNullOrEmpty(value))
    {
    for (int i = 0; i < value.Length; i++)
    {
    secureStr.AppendChar(value[i]);
    }
    }
    return secureStr;
}
Project project = ...;
var umcServerConfigurator = project.GetService<UmcServerConfigurator>();
UmcServer umcServer = umcServerConfigurator.UmcServer;
umcServer.Authentication += UmcServer_Authentication;
```
UmcServer\_Authentication() 包含 Event 参数，可通过这些参数传递 UMC 管理员名称和密码。
```text
private static void UmcServer_Authentication(object sender, UmcAuthenticationEventArgs e)
{
e.UmcCredentials.Name = "Admin";
Console.WriteLine("Name is set");
e.UmcCredentials.SetPassword(GetSecureString("Admin123"));
Console.WriteLine("Password is set");
}
```

#### 5.16.2.2 从 UMC 服务器检索 UMC 用户组

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已经打开。[打开项目](#打开项目)”
可使用 TIA Portal Openness 从 UMC 服务器获取 UMC 用户组。GetUserGroupByName ( ) 方法可在 UMC 服务器级从已连接的 UMC 服务器获取 UMC 用户组。
触发 GetUserGroupByName ( ) 方法后，事件回调会触发 UMC 服务器身份验证。只有具有“UMC 视图”权限的 UMC 用户才能从 UMC 服务器检索 UMC 用户组。
```text
Project project = ...;
var umcServerConfigurator = project.GetService<UmcServerConfigurator>();
UmcServer umcServer = umcServerConfigurator.UmcServer;
umcServer.Authentication += UmcServer_Authentication;
string umcUserGroupName = "xxxxxx";
Siemens.Engineering.Umac.UmcUserGroupInfo umcUserGroupsFromUmcServer = umcServer.UserUserGroupByName(umcUserGroupName);
```

#### 5.16.2.3 从 UMC 服务器检索 UMC 用户

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已打开
[打开项目](#打开项目)”
可使用 TIA Portal Openness 从 UMC 服务器获取 UMC 用户组。可在 UMC 服务器级使用GetUserByName( ) 通过 UMC 用户名从 UMC 服务器获取相应的 UMC 用户。
触发 GetUserByName( ) 方法后，事件回调会触发 UMC 服务器身份验证。只有具有 UMC 查看权限的 UMC 用户才能从 UMC 服务器获取 UMC 用户。
```text
程序代码
Project project = ...;
var umcServerConfigurator = project.GetService<UmcServerConfigurator>();
UmcServer umcServer = umcServerConfigurator.UmcServer;
umcServer.Authentication += UmcServer_Authentication;
string umcUserName = "xxxxxx";
Siemens.Engineering.Umac.UmcUserInfo umcUsersFromUmcServer =
umcServer chloride ByName(umcUserName);
```
所有 UMC 异常在 TIA Portal Openness 中均可作为 Siemens.Engineering.TargetInvocation 异常进行处理。

#### 5.16.2.4 添加 UMC 用户组

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。
[连接到 TIA Portal](#连接到-TIA-Portal)”
• 项目已打开
[打开项目](#打开项目)”
可使用 TIA Portal Openness 将 UMC 用户组从 UMC 服务器添加到 TIA Portal 项目。
```text
Project project = ...;
var umcServerConfigurator = project.GetService<UmcServerConfigurator>();
var umacConfigurator = project.GetService<UmacConfigurator>();
UmcServer umcServer = umcServerConfigurator.UmcServer;
umcServer.Authentication += UmcServer_Authentication;
string umcUserGroupName = "xxxxxx";
Siemens.Engineering.Umac.UmcUserGroupInfo umcUserGroupInfo =
umcServer chlorideUserGroupByName(umcUserGroupName);
//Get the UmcUserGroupComposition.
UmcUserGroupComposition umcUserGroupComposition = umacConfigurator.UmcUserGroups;
//Create the selected UMC UserGroup in to the TIA Portal project
UmcUserGroup umcUserGroup = umcUserGroupComposition.Create(umcUserGroupInfo);
```

#### 5.16.2.5 获取 TIA Portal 中的所有 UMC 组

• TIA Portal Openness 应用程序已连接到 TIA Portal。 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
可使用 TIA Portal Openness 获取所有添加到 TIA Portal 项目的 UMC 用户组。
如果不存在 UMC 用户组，则 TIA Portal Openness 应用程序将返回空集合。
```typescript
//Get UmcUserGroups from the Project.
UmcUserGroupComposition umcUserGroupComposition = umacConfigurator.UmcUserGroups;
```
5.16 用于访问 CPU 用户管理数据的功能
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)

#### 5.16.2.6 将 UMC 用户添加到 TIA Portal

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
简介
从 UMC 服务器获取 UMC 用户后，便可使用 TIA Portal Openness 将 UMC 用户添加到 TIAPortal 项目。
程序代码
```javascript
Project project = ...;
var umcServerConfigurator = project.GetService<UmcServerConfigurator>();
var umacConfigurator = project.GetService<UmacConfigurator>();
UmcServer umcServer = umcServerConfigurator.UmcServer;
umcServer.Authentication += UmcServer_Authentication;
string umcUserName = "xxx";
Siemens.Engineering.Umac.UmcUserInfo umcUserInfo = umcServer.getUserByName(umcUserName);
//Gets the UmcUserComposition
UmcUserComposition umcUserComposition = umacConfigurator.UmcUsers;
//Create the selected UMC user into the TIA Portal project
UmcUser umcUser = umcUserComposition.Create(umcUserInfo);
```
[打开项目](#打开项目)

#### 5.16.2.7 获取 TIA Portal 项目中的所有 UMC 用户

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。
请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
应用
可使用 TIA Portal Openness 获取 TIA Portal 中的所有 UMC 用户。
如果不存在 UMC 用户，则 TIA Portal Openness 应用程序将返回空集合。
程序代码
```typescript
var umacConfigurator = project.GetService<UmacConfigurator>();
UmcUserComposition umcUserComposition = umacConfigurator.UmcUsers;
```
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)

#### 5.16.2.8 查找 TIA Portal 中添加的 UMC 用户

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。
请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
应用
可使用 TIA Portal Openness 查找 TIA Portal 项目中的相应 UMC 用户。
程序代码
```text
string UmcUserName = "XXXX";
UmcUserComposition umcUsersList = umacConfigurator.UmcUsers;
UmcUser umcUser = umcUsersList.Find(UmcUserName);
```
[连接到 TIA Portal](#连接到-TIA-Portal)
打开项目 (页 140)

#### 5.16.2.9 查找 TIA Portal 项目中添加的 UMC 用户组

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
应用
可使用 TIA Portal Openness 查找 TIA Portal 项目中的相应 UMC 用户组。
程序代码
```text
//Get UmcUserGroups from the Project.
string UmcUserGroupName = "XXXX";
UmcUserGroupComposition umcUserGroupList = umacConfigurator.UmcUserGroups;
UmcUserGroup umcUserGroup = umcUserGroupList.Find(UmcUserGroupName);
```
连接到 TIA Portal (页 90)
打开项目 (页 140)

#### 5.16.2.10 为 UMC 用户分配角色

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
可使用 TIA Portal Openness 为添加到 TIA Portal 项目的 UMC 用户分配相应的角色。
```text
//Assign the System Role.
UmacConfigurator umacConfigurationBuilder = ...;
string s_SystemRoleName = "";
SystemRole engineeringSystemRole =
umacConfigurationBuilder.SystemRoles.Find(s_SystemRoleName);
UmcUser umcUser = ...;
umcUser.Roles.Add(engineeringSystemRole);
//Assign the Custom Role.
UmacConfigurator umacConfigurator = ...;
CustomRole customRole = umacConfigurator.CustomRoles.Create("CustomRole");
```
打开项目 (页 140)
5.16 用于访问 CPU 用户管理数据的功能

#### 5.16.2.11 获取为 UMC 用户和 UMC 用户组分配的角色列表。

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
应用
可使用 TIA Portal Openness 获取为 UMC 用户和 UMC 用户组分配的角色列表。
```text
//Get assigned roles from UmcUserGroup.
string UmcUserGroupName = "XXXX";
UmcUserGroupComposition umcUserGroupList = umacConfigurationBuilder.UmcUserGroups;
UmcUserGroup umcUserGroup = umcUserGroupList.Find(UmcUserGroupName);
RoleAssociation assignedRolesInUmcUserGroup = umcUserGroup.Roles;
//Get assigned roles from UmcUser.
string UmcUserName = "XXXX";
UmcUserComposition umcUserList = umacConfigurationBuilder.UmcUsers;
UmcUser umcUser = umcUserList.Find(UmcUserGroupName);
RoleAssociation assignedRolesInUmcUser = umcUser.Roles;
```
连接到 TIA Portal (页 90)
打开项目 (页 140)

#### 5.16.2.12 为 UMC 用户组分配角色

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
可使用 TIA Portal Openness 为添加到 TIA Portal 项目的 UMC 用户组分配相应的角色。
```cs
//Assign the System Role.
UmacConfigurator umacConfigurationBuilder = ...;
string s_SystemRoleName = "";
SystemRole engineeringSystemRole =
umacConfigurationBuilder.SystemRoles.Find(s_SystemRoleName);
UmcUserGroup umcUserGroup = ...;
umcUserGroup.Roles.Add(engineeringSystemRole);
//Assign the Custom Role
UmacConfigurator umacConfigurator = ...;
CustomRole customRole = umacConfigurator.CustomRoles.Create("CustomRole");
umcUserGroup.Roles.Add(customRole);
```
打开项目 (页 140)

#### 5.16.2.13 将角色从 UMC 用户和 UMC 用户组中移除

• TIA Portal Openness 应用程序已连接到 TIA Portal。 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
可使用 TIA Portal 应用程序为添加到 TIA Portal 项目的 UMC 用户和 UMC 用户组取消分配相应的角色。
修改以下程序代码以移除添加到 TIA Portal 项目的 UMC 用户的角色。
```text
//Remove the System Role.
bool isSuccessfullyRemoved = umcUser.Roles.Remove(engineeringSystemRole);
//Remove the Custom Role
isSuccessfullyRemoved = umcUser.Roles.Remove(customRole);
```
修改以下程序代码以移除添加到 TIA Portal 项目的 UMC 用户组的角色。
```cs
//Un assign the System Role.
bool isSuccessfullyRemoved = umcUserGroup.Roles.Remove(engineeringSystemRole);
//Un assign the Custom Role.
isSuccessfullyRemoved = umcUserGroup.Roles.Remove(customRole);
```
连接到 TIA Portal (页 90)
打开项目 (页 140)

#### 5.16.2.14 激活/取消激活 UMC 用户和 UMC 用户组

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请参见“连接到 TIA Portal”
• 已打开一个项目请参见“打开项目”
可使用 TIA Portal Openness 激活/取消激活 UMC 用户和 UMC 用户组。
```cs
//Activate UMC User
UmcUser umcUserToActivate = umacConfigurator.UmcUsers.Find("UserNameToActivate");
umcUserToActivate.Activate();
//Deactivate UMC User
UmcUser umcUserToDeactivate = umacConfigurator.UmcUsers.Find("UserNameToDeactivate");
umcUserToDeactivate.Deactivate();
//Activate UMC User Group
UmcUserGroup umcUserGroupToActivate =
umacConfigurator.UmcUserGroups.Find("UserGroupNameToActivate");
umcUserGroupToActivate.Activate();
//Deactivate UMC User Group
UmcUserGroup umcUserGroupToDeactivate =
umacConfigurator.UmcUserGroups.Find("UserGroupNameToDeactivate");
umcUserGroupToDeactivate.Deactivate();
```

#### 5.16.2.15 检查 UMC 用户和 UMC 用户组的状态

• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
可使用 TIA Portal Openness 获取 UMC 用户和 UMC 用户组的激活状态。
```javascript
//Indicates whether the User is Active
UmcUser umcUserToActivate = umacConfigurator.UmcUsers.Find("UserNameToActivate");
var isActive = umcUserToActivate.IsActive;
//Indicates whether the Group is Active
UmcUserGroup umcUserGroupToDeactivate =
umacConfigurator.UmcUsersGroup.Find("UserGroupNameToActivate");
var isGroupActive = umcUserGroupToDeactivate.IsActive;
```
5.16 用于访问 CPU 用户管理数据的功能
[打开项目](#打开项目)

#### 5.16.2.16 删除 UMC 用户和 UMC 用户组

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
应用
可使用 TIA Portal Openness 将 UMC 用户和 UMC 用户组从 TIA Portal 项目中删除。
程序代码
```cs
//Delete user from TIA Portal project.
UmcUser umcUserToDelete = umacConfigurator.UmcUsers.Find("UserNameToDelete");
umcUserToDelete.Delete();
//Delete of user group from TIA Portal project.
UmcUserGroup umcUserGroupToDelete =
umacConfigurator.UmcUserGroups.Find("GroupNameToDelete");
umcUserGroupToDelete.Delete();
```
连接到 TIA Portal (页 90)

#### 5.16.2.17 同步 UMC 用户

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已通过 TIA Portal Openness 应用程序打开一个项目。请[打开项目](#打开项目)”
可在 TIA Portal Openness 中使用 Synchronize() 来同步 UMC 数据。如果项目中存在的 UMC用户和 UMC 用户组在域项目中主题，则 Synchronize() 会检索项目中的 UMC 用户和 UMC 用户组。
```text
private void SynchronizeUMCUser()
{
m_UmcServerConfigurator = project.GetService<UmcServerConfigurator>();
//Synchronize UMC Data
m_UmcServerConfigurator.Synchronize();
}
```

#### 5.16.2.18 检查 UMC 数据一致性

• TIA Portal Openness 应用程序已连接到 TIA Portal。请[连接到 TIA Portal](#连接到-TIA-Portal)
• 已通过 TIA Portal Openness 应用程序打开一个项目。请[打开项目](#打开项目)”
可在 TIA Portal Openness 中使用 CheckConsistency() 来检查 UMC 数据一致性。如果项目中的 UMC 数据与组态的服务器匹配，则 CheckConsistency() 会返回 true。
```cs
private void CheckUMCData()
{
m_UmcServerConfigurator = project.GetService<UmcServerConfigurator>();
//Check consistency of UMC Data
m_UmcServerConfigurator.CheckConsistency();
}
```
5.16 用于访问 CPU 用户管理数据的功能

#### 5.16.2.19 设置运行系统会话超时

要求
• TIA Portal Openness 已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
可使用 TIA Portal Openness 在 UMAC 编辑器中启用或禁用用户的运行系统超时。
<table><tr><td>方法名称</td><td>说明</td></tr><tr><td>ActivateRuntimeSessionTimeout()</td><td>在 UMAC 编辑器中激活用户的运行系统会话超时</td></tr><tr><td>DeactivateRuntimeSessionTimeout()</td><td>在 UMAC 编辑器中禁用用户的运行系统会话超时会话</td></tr></table>
<table><tr><td>属性名称</td><td>数据类型</td><td>说明</td></tr><tr><td>IsRuntimeSessionTimeoutActive</td><td>Boolean</td><td>获取运行系统会话超时属性的当前激活状态。如果IsRuntimeSessionTimeoutActive 激活,则会返回 true。否则,其将返回 false 以禁用。</td></tr></table>
```cs
private void SettingRuntimeSession()
{
    var umacConfigurator = Project chloride<UmacConfigurator>();
    var projectUsers = umacConfigurator.ProjectUsers;
    var createdProjectUser = projectUsers.Create("ProjectUser1", "ProjectUser123".ToSecureString());
    //Gets the current activation state of runtime session timeout property, true if active and false if deactivated
    createdProjectUser.IsRuntimeSessionTimeoutActive;
    //deactivates the runtime session timeout property
    //cannot deactivate if already deactivated
    createdProjectUser.DeactivateRuntimeSessionTimeout();
    //Activates the runtime session timeout property
    //cannot activate if already activated
    createdProjectUser.ActivateRuntimeSessionTimeout();
}
```

#### 5.16.2.20 设置 UMAC 的密码策略

• TIA Portal Openness 已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
可在 TIA Portal Openness 中使用 passwordPolicyConfigurator() 为运行系统和工程组态密码设置来设置密码策略
<table><tr><td>属性名称</td><td>数据类型</td><td>说明</td><td>访问权限</td></tr><tr><td>IncludesLowerCaseAndUpperCaseCharacters</td><td>Boolean</td><td>设置或者获取includesLowerCaseAndUpperCaseCharacters的值</td><td>读/写</td></tr><tr><td>MinimumNumericCharact erLength</td><td>Short</td><td>设置或者获取密码的minimumNumericCharacterLength值</td><td>读/写</td></tr><tr><td>MinimumLength</td><td>Short</td><td>设置或者获取密码的minimumLength值</td><td>读/写</td></tr><tr><td>MinimumSpecialCharact erLength</td><td>Short</td><td>设置或者获取密码的minimumSpecialCharacterLength值</td><td>读/写</td></tr><tr><td>EnablePasswordAging</td><td>Short</td><td>设置或者获取 enablePasswordAging的值</td><td>读/写</td></tr><tr><td>MinimumUserPasswords BlockedForReuse</td><td>Short</td><td>设置或者获取minimumUserPasswordBlockedForReuse的值</td><td>读/写</td></tr><tr><td>PasswordValidityPrewarningTime</td><td>Short</td><td>设置或者获取passwordValidityPrewarningTime的值,单位为天(超出范围)</td><td>读/写</td></tr><tr><td>PasswordValidity</td><td>Short</td><td>设置或者获取 passwordValidity的值,单位为天(超出范围)</td><td>读/写</td></tr></table>
程序代码
5.16 用于访问 CPU 用户管理数据的功能
```text
private void PasswordPolicySetting()
{
    var passwordPolicyConfigurator = tiaProject.GetService<PasswordPolicyConfigurator>();
    //Sets the value of includesLowerCaseAndUpperCaseCharacters
    var includesLowerCaseAndUpperCaseCharacters = true;
    passwordPolicyConfigurator.IncludesLowerCaseAndUpperCaseCharacters =
    includesLowerCaseAndUpperCaseCharacters;
    //Gets the value of includesLowerCaseAndUpperCaseCharacters
    includesLowerCaseAndUpperCaseCharacters =
    passwordPolicyConfigurator.IncludesLowerCaseAndUpperCaseCharacters;
    // Sets the value of minimumNumericCharacterLength in password
    var minimumNumericCharacterLength = 2;
    passwordPolicyConfigurator.MinimumNumericCharacterLength = minimumNumericCharacterLength;
    // Gets the value of minimumNumericCharacterLength in password
    minimumNumericCharacterLength = passwordPolicyConfigurator.MinimumNumericCharacterLength;
    //Sets and gets the value of minimumLength of the password
    var minimumLength = 11;
    passwordPolicyConfigurator.MinimumLength = minimumLength;
    //Gets the value of minimumLength of the password
    minimumLength = passwordPolicyConfigurator.MinimumLength;
    //Sets the value of minimumSpecialCharacterLength in password
    var minimumSpecialCharacterLength = 1;
    passwordPolicyConfigurator.MinimumSpecialCharacterLength = minimumSpecialCharacterLength;
    //Gets the value of minimumSpecialCharacterLength in password
    minimumSpecialCharacterLength = passwordPolicyConfigurator.MinimumSpecialCharacterLength;
    //Sets the value of enablePasswordAging
    var enablePasswordAging = true;
    passwordPolicyConfigurator.EnablePasswordAging = enablePasswordAgingrue;
    //Gets the value of enablePasswordAging
    enablePasswordAging = passwordPolicyConfigurator.EnablePasswordAging;
    //Sets the value of passwordValidity in days
    var passwordValidity = 5;
    passwordPolicyConfigurator.PasswordValidity = passwordValidity;
    //Gets the value of passwordValidity in days
    passwordValidity = passwordPolicyConfigurator.PasswordValidity;
    //Sets the value of passwordValidityPrewarningTime in days
    var passwordValidityPrewarningTime = 1;
    passwordPolicyConfigurator.PasswordValidityPrewarningTime =
    passwordValidityPrewarningTime;
    //Gets the value of passwordValidityPrewarningTime in days
    passwordValidityPrewarningTime =
    passwordPolicyConfigurator.PasswordValidityPrewarningTime;
    // Sets the value of minimumUserPasswordsBloackedForReuse
    var minimumUserPasswordsBloackedForReuse = 2;
    passwordPolicyConfigurator.MinimumUserPasswordsBlockedForReuse =
    minimumUserPasswordsBloackedForReuse;
    // Gets the value of minimumUserPasswordsBloackedForReuse
    minimumUserPasswordsBloackedForReuse =
    passwordPolicyConfigurator.MinimumUserPasswordsBlockedForReuse;
    //Sets the value of minimumLength of the password which is out of range
```
```text
var minimumLength = -11;
try
{
passwordPolicyConfigurator.MinimumLength = minimumLength;
}
catch(Siemens.Engineering.PasswordPolicySettingsException exception)
{
Console.Writeline(exception.Message);
}
// Sets the value of minimumNumericCharacterLength in password which is out of range
var minimumNumericCharacterLength = -2;
try
{
passwordPolicyConfigurator.MinimumNumericCharacterLength = minimumNumericCharacterLength;
}
catch(Siemens.Engineering.PasswordPolicySettingsException exception)
{
Console.Writeline(exception.Message);
}
//Sets the value of minimumSpecialCharacterLength in password which is out of range
var minimumSpecialCharacterLength = -1;
try
{
passwordPolicyConfigurator.MinimumSpecialCharacterLength = minimumSpecialCharacterLength;
}
catch(Siemens.Engineering.PasswordPolicySettingsException exception)
{
Console.Writeline(exception.Message);
}
//Sets the value of passwordValidity in days which is out of range
var passwordValidity = -5;
try
{
passwordPolicyConfigurator.PasswordValidity=passwordValidity;
}
catch(Siemens.Engineering.PasswordPolicySettingsException exception)
{
Console.Writeline(exception.Message);
}
//Sets the value of passwordValidityPrewarningTime in days which is out of range
var passwordValidityPrewarningTime = -1;
try
{
passwordPolicyConfigurator.PasswordValidityPrewarningTime =
passwordValidityPrewarningTime;
}
catch(Siemens.Engineering.PasswordPolicySettingsException exception)
{
Console.Writeline(exception.Message);
}
// Sets the value of minimumUserPasswordsBloackedForReuse which is out of range
```
```text
var minimumUserPasswordsBloackedForReuse = -2;
try
{
passwordPolicyConfigurator.MinimumUserPasswordsBlockedForReuse=minimumUserPasswordsBloackedForReuse;
}
catch(Siemens.Engineering.PasswordPolicySettingsException exception)
{
Console.Writeline(exception.Message);
}
```

#### 5.16.2.21 在受保护的项目中使用匿名用户访问

• TIA Portal Openness 已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
匿名用户无需输入密码即可登录受保护项目。默认情况下，当 TIA Portal 项目受到保护时，匿名用户将被创建为禁用状态。受保护的项目中只能创建一个匿名用户。
可使用 TIA Portal Openness 来管理匿名用户的以下功能：
• 激活匿名用户
• 禁用匿名用户
• 在受保护的项目中检索匿名用户
• 为匿名用户添加和删除系统角色和自定义角色
```cs
private void ManagingAnonymousUser()
{
    UmacConfigurator umacConfiguratorService = project.GetService<UmacConfigurator>();
    // Retrieve anonymous user. If not activated user will be nullvar anonymousUser =
    umacConfiguratorService.AnonymousUser;
    /activate/deactivate anonymous user
    umacConfiguratorService.ActivateAnonymousUser()
    // Retrieve anonymous user. If not activated user will be null
    anonymousUser = umacConfiguratorService.AnonymousUser;
    // Add a Custom or System Role to a Anonymous User
    anonymousUser.Roles.Add(customRoles.Find("CustomRole_01"));
    anonymousUser.Roles.Add(systemRoles.Find("SystemRole_01"));
    // Remove a Custom or System Role to a Anonymous User
    bool isSuccessfullyRemoved = anonymousUser.Roles.Remove(customRoles.Find("CustomRole_01"));
    isSuccessfullyRemoved = anonymousUser.Roles.Remove(systemRoles.Find("SystemRole_01"));
    umacConfiguratorService.DeactivateAnonymousUser();
}
```

#### 5.16.2.22 完整示例代码

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
5.16 用于访问 CPU 用户管理数据的功能
以下 TIA Portal Openness 脚本描述了用于 UMAC 全局用户和 UMC 服务器 Openness API 的完整工作流程。
```cs
using System;
using Siemens.Engineering;
using Siemens.Engineering.HW;
using Siemens.Engineering.HW.Features;
using Siemens.Engineering.SW;
using Siemens.Engineering.SW.Blocks;
using Siemens.Engineering.SW.ExternalSources;
using Siemens.Engineering.SW.Tags;
using Siemens.Engineering.SW.Types;
using Siemens.Engineering.Hmi;
using HmiTarget = Siemens.Engineering.Hmi.HmiTarget;
using Siemens.Engineering.Hmi.Tag;
using Siemens.Engineering.Hmi.Screen;
using Siemens.Engineering.Hmi.Cycle;
using Siemens.Engineering.Hmi.Communication;
using Siemens.Engineering.Hmi.Globalization;
using Siemens.Engineering.Hmi.TextGraphicList;
using Siemens.Engineering.Hmi.RuntimeScripting;
using System.Collections.Generic;
using Siemens.Engineering Bonpiler;
using Siemens.Engineering.Library;
using System.IO;
using System.Security;
using Siemens.Engineering.Umac;
namespace VollständigerBeispielcode
{
    internal class Program
    {
    static void Main(string[] args)
    {
    TiaPortal tiaPortal = new TiaPortal();
    // Registers for TIA Portal authentication for protected project opening
    tiaPortal.Authentication += TiaPortal_Authentication;
    Project umacProject = tiaPortal.Projects.Open(new FileInfo("ProtectedProject_Path"));
    var umcServerConfigurator = umacProject.GetService<UmcServerConfigurator>();
    // Getting UMC servers.
    UmcServer umcServer = umcServerConfigurator.UmcServer;
    // Register for UMC Server Authentication
    umcServer.Authentication += UmcServer_Authentication;
    var umacConfigurator = umacProject.GetService<UmacConfigurator>();
    // Use case :Import User Group, Add User Group to Tia portal project, Assign & Unassign Role to UserGroup
    // Delete the User group from Tia portal project.
    // Retrieve an UMC User Group from UMC Server
    const string UmcUserGroupName = "xxxxx";
    UmcUserGroupInfo umcUserGroupInfo = umcServer.getUserGroupByName(UmcUserGroupName);
    // Add an UMC User Group into TIA portal Project.
    UmcUserGroupComposition umcUserGroupComposition = umacConfigurator.UmcUserGroups;
    UmcUserGroup umcUserGroup = umcUserGroupComposition.Create(umcUserGroupInfo);
    // Assign and Unassign roles to User Group.
```
Openness：用于工程组态工作流自动化的 API系统手册, 11/2023
```cs
//Assign the System Role.
const string SystemRoleName = "Engineering administrator";
SystemRole engineeringAdministratorSystemRole =
umacConfigurator.SystemRoles.Find(SystemRoleName);
umcUserGroup.Roles.Add(engineeringAdministratorSystemRole);
//Assign the Custom Role.
CustomRole customRole = umacConfigurator.CustomRoles.Create("CustomRole");
umcUserGroup.Roles.Add(customRole);
//Un assign the System Role.
umcUserGroup.Roles.Remove(engineeringAdministratorSystemRole);
//Un assign the Custom Role.
umcUserGroup.Roles.Remove(customRole);
//Delete the UMC user group in Tia Portal project.
UmcUserGroup umcUserGroupToDelete = umacConfigurator.UmcUserGroups.Find(UmcUserGroupName);
umcUserGroupToDelete.Delete();
// Use case :Import UMC User, Add UMC User to Tia portal project, Assign & Unassign Roles to UMC User,
// Delete the UMC User from Tia portal project.
// Import UMC User from UMC Server
const string UmcUserName = "xxxxx";
UmcUserInfo umcUserInfo = umcServer.getUserByName(UmcUserName);
//Add UMC User to Tia Portal project
UmcUserComposition umcUserComposition = umacConfigurator.UmcUsers;
UmcUser umcUser = umcUserComposition.Create(umcUserInfo);
// Assign & Unassign Roles to UMC User
//Assign the System Role.
const string SystemRoleNameForUser = "NET Radius";
SystemRole systemRoleForUmcUser = umacConfigurator.SystemRoles.Find(SystemRoleNameForUser);
umcUser.AssignRole(systemRoleForUmcUser); //Needs to be:
umcUser.Roles.Add(systemRoleForUmcUser);
//Assign the Custom Role.
CustomRole customRoleNameForUmcUser =
umacConfigurator.CustomRoles.Create("CustomRoleName");
umcUser.Roles.Add(customRoleNameForUmcUser);
//Un assign the System Role.
umcUser.Roles.Remove(systemRoleForUmcUser);
//Un assign the Custom Role.
umcUser.Roles.Remove(customRoleNameForUmcUser);
//Delete the UMC User from Tia Portal project
UmcUser umcUserToDelete = umacConfigurator.UmcUsers.Find(UmcUserName);
umcUserToDelete.Delete();
}
private static void TiaPortal_Authentication(object sender, AuthenticationEventArgs e)
{
e.AuthenticationTypeProvider = AuthenticationTypeProvider.Credentials;
e.UmacCredentials.Type = UmacUserType.Project;
e.UmacCredentials.Name = "Admin";
e.UmacCredentials.SetPassword(GetSecureString("Admin123"));
}
private static void UmcServer_Authentication(object sender, UmcAuthenticationEventArgs e)
{
```
5.17 OPC 函数
```cs
e.UmcCredentials.Name = "Admin";
e.UmcCredentials.SetPassword(GetSecureString("Admin123"));
}
private static SecureString GetSecureString(string password)
{
    SecureString secureString = new SecureString();
    foreach (char c in password)
    {
    secureString.AppendChar(c);
    }
    return secureString;
    }
}
```
连接到 TIA Portal (页 90)打开项目 (页 140)

## 5.17 OPC 函数


### 5.17.1 组态 OPC UA 服务器安全通信协议

• TIA Portal Openness 应用程序已连接到 TIA Portal。 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
可使用 TIA Portal Openness 应用程序为 OPC UA 服务器组态安全策略“Basic256Sha256”。需要将安全策略 Basic256Sha256 添加至运行时设置中。RDP 需要在 xml 组态文件中编译属性。
默认设置为已启用、签名和签名及加密。
在 XML 文件 <Project>\OPC\uaserver\OPCUaServerWinCCPro.xml 中，需要根据 ES 设备组态设置安全策略。
![](images/06001474c654f5580006ca48790b1e429202dc31ce3e7c92ead4a44b7bae7111.jpg)
[连接到 TIA Portal](#连接到-TIA-Portal)

### 5.17.2 设置 OPC UA 安全策略

要求
• TIA Portal Openness 应用程序已连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。打开项目 (页 140)
• 已激活 OPC UA 服务器
可以使用 TIA Portal Openness 应用程序为 OPC UA 设置安全策略。可将安全策略实现为标记枚举类型的动态属性：OpcUaSecurityPolicies。仅当已激活 OPC UA 服务器时，安全策略在TIA Portal Openness 中才可用。
若 OPC UA 服务器被禁用，则在尝试访问任何其它不可用属性的安全策略时，将出现EngineeringNotSupportedException。
下表显示了可能的安全策略值：
<table><tr><td>TIA UI 名称</td><td>枚举条目</td><td>值</td><td>备注</td></tr><tr><td>-</td><td>NoneSelected</td><td>0</td><td>当未选中任何复选框时,相当于 TIA UI。</td></tr><tr><td>不安全</td><td>OpcUaSecurityPoliciesNo ne</td><td>1</td><td></td></tr><tr><td>Basic128Rsa15 - 签名</td><td>OpcUaSecurityPolicies12 8RSAS</td><td>2</td><td></td></tr><tr><td>Basic128Rsa15 - 签名和加密</td><td>OpcUaSecurityPolicies12 8RSASE</td><td>4</td><td></td></tr><tr><td>Basic256 - 签名</td><td>OpcUaSecurityPolicies25 6S</td><td>8</td><td></td></tr></table>
5.17 OPC 函数
<table><tr><td>TIA UI名称</td><td>枚举条目</td><td>值</td><td>备注</td></tr><tr><td>Basic256 - 签名和加密</td><td>OpcUaSecurityPolicies256SE</td><td>16</td><td></td></tr><tr><td>Basic256Sha256 - 签名</td><td>OpcUaSecurityPolicies256SHAS</td><td>32</td><td></td></tr><tr><td>Basic256Sha256 - 签名和加密</td><td>OpcUaSecurityPolicies256SHASE</td><td>64</td><td></td></tr><tr><td>Aes128 - Sha256 - RsaOaep - 签名</td><td>OpcUaSecurityPolicies256RSAOAEPS</td><td>128</td><td></td></tr><tr><td>Aes128Sha256 - RsaOaep - 签名和加密</td><td>OpcUaSecurityPolicies256RSAOAEPSSE</td><td>256</td><td></td></tr><tr><td>Aes256Sha256RsaPss - 签名</td><td>OpcUaSecurityPolicies256RSAPSSS</td><td>512</td><td></td></tr><tr><td>Aes256Sha256RsaPss - 签名和加密</td><td>OpcUaSecurityPolicies256RSAPSSSE</td><td>1024</td><td></td></tr></table>
修改以下程序代码，以使用 OPC UA 设置 OPC UA 的安全策略：
```text
DeviceItem UpcUaSubmodule = ...;
object SecurityPolicies = UpcUaSubmodule.GetAttribute("OpcUaSecurityPolicies");
if (SecurityPolicies | OpcUaSecurityPolicies.OpcUaSecurityPolicies256S == OpcUaSecurityPolicies.OpcUaSecurityPolicies256S)
{
    // Do something
}
UpcUaSubmodule.SetAttribute("OpcUaSecurityPolicies",
OpcUaSecurityPolicies.OpcUaSecurityPolicies256S |
OpcUaSecurityPolicies.OpcUaSecurityPolicies256SHASE);
```
[打开项目](#打开项目)

### 5.17.3 访问 OPC UA 引用命名空间

• 应用程序已使用 TIA Portal Openness 连接到 TIA Portal[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
可使用 TIA Portal Openness 访问引用命名空间和服务器接口（Simatic 接口）子类型。有关OPC UA SIMATIC 接口的更多信息，参见“访问 OPC UA 服务器 (SIMATIC) 接口 (页 1085)”TIA Portal Openness 接口支持引用命名空间的以下功能：
• 创建引用命名空间
• 导入现有的引用命名空间
• 导出现有的引用命名空间
• 删除现有的引用命名空间

#### 方法和特性

引用命名空间类支持 TIA Portal Openness 中的以下方法：
<table><tr><td>方法</td><td>返回类型</td><td>定义</td></tr><tr><td>Create( )</td><td>Siemens.Engineering.SW.OpcUa.ReferenceNamespace</td><td>创建新的引用命名空间对象,其中包含路径文件提供的XML</td></tr><tr><td>Import( )</td><td>Systemteacher</td><td>基于XML文件设置服务器接口对象的内容。import()会采用支持的机制解析XML。如果文件可成功解析,则会将信息添加到引用命名空间,导入方法成功执行。如果文件无法成功解析,则对象的内容保持不变,导入方法将抛出异常。</td></tr><tr><td>Export( )</td><td>Systemteacher</td><td>将引用命名空间对象的内容写入到XML文件。如果引用命名空间不包含数据,则会抛出异常。</td></tr><tr><td>Delete( )</td><td>Systemteacher</td><td>将对象从包含的ReferenceNamespaceComposition中移除,并取消对象分配</td></tr></table>

## 5.17 OPC 函数

引用命名空间类中的 Create() 支持以下参数定义：
<table><tr><td>参数</td><td>返回类型</td><td>定义</td></tr><tr><td>name</td><td>System.String</td><td>新引用命名空间对象的名称</td></tr><tr><td>xmlFilePath</td><td>System.IO.FileInfo</td><td>用于导入的 XML 文件的路径</td></tr></table>
引用命名空间类中的 Import() 支持以下参数定义：
<table><tr><td>参数</td><td>返回类型</td><td>定义</td></tr><tr><td>filePath</td><td>System.IO.FileInfo</td><td>要导入的文件的文件路径封装器对象</td></tr></table>
引用命名空间类中的 Export() 支持以下参数定义：
<table><tr><td>参数</td><td>返回类型</td><td>定义</td></tr><tr><td>filePath</td><td>System.IO.FileInfo</td><td>导出文件应写入的文件路径的封装器对象。</td></tr></table>
引用命名空间类提供以下特性：
<table><tr><td>特性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td>Author</td><td>System.string</td><td>作者</td><td>读/写</td></tr><tr><td>Comment</td><td>Siemens.Engineering .Multilingual.Text</td><td>注释</td><td>读/写</td></tr><tr><td>Creation Time</td><td>System.DateTime</td><td>引用命名对象的创建时间</td><td>只读</td></tr><tr><td>Enabled</td><td>System.Boolean</td><td>启用引用命名空间并下载到 PLC</td><td>读/写</td></tr><tr><td>LastModified</td><td>System.TimeTime</td><td>引用命名对象的最近修改时间</td><td>只读</td></tr><tr><td>Name</td><td>System.String</td><td>名称</td><td>只读</td></tr></table>
```text
// Accessing OPC UA interface;
PlcSoftware software = ....;
OpcUaProvider provider = software.GetService<OpcUaProvider>();
if (provider != null)
{
OpcUaCommunicationGroup commGroup = provider.CommunicationGroup;
ServerInterfaceGroup serverInterfaceGroup = commFolder.ServerInterfaceGroup;
ReferenceNamespaceComposition referenceNamespaces =
serverInterfaceGroup.ReferenceNamespaces;
// Iterating through ReferenceNamespace class
foreach (var referenceNamespace in referenceNamespaces)
{
    // ....;
}
// Accessing ReferenceNamespace properties
private void accessReferenceNamespaceProperty()
{
    ReferenceNamespaceComposition referenceNameSpace = ...;
    if (referenceNamespaces != null)
{
    // Creating reference namespace object containing the xml file provided with name
    ReferenceNamespace referenceNamespace = referenceNamespaces.Create(name, xmlFilePath);
    referenceNamespace.Author = "XYZ";
}
// Import the reference namespace object
private void importReferenceNamespace()
{
    ReferenceNamespaceComposition referenceNamespaces = ...;
    if (referenceNamespaces != null)
{
    ReferenceNamespace referenceNamespace = referenceNamespaces.Create(name, xmlFilePath);
    if (referenceNamespace != null)
{
    referenceNamespace.Import(new FileInfo(importFilePath));
}
}
// Export the reference namespace object to XML file
private void exportReferenceNamespace()
{
    String exportFilePath = Path.Combine(Directory.GetCurrentDirectory(),
    "ExportInterface.xml")
    ReferenceNamespace referenceNamespace = ...;
    referenceNamespace.Export(new FileInfo(exportFilePath));
}
// Remove the reference namespace object
private void deleteReferenceNamespace()
```
```text
{
ReferenceNamespace referenceNamespace = ...;
referenceNamespace.Delete();
}
```
打开项目 (页 140)

### 5.17.4 访问 OPC UA 服务器 (SIMATIC) 接口

• 应用程序已使用 TIA Portal Openness 连接到 TIA Portal[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目请[打开项目](#打开项目)”
可使用 TIA Portal Openness 访问 SIMATIC 接口子类型。
TIA Portal Openness 接口支持 SIMATIC 接口的以下功能：
• 创建 SIMATIC 接口
• 导出现有的 SIMATIC 接口
• 删除现有的 SIMATIC 接口
S7-1200 FW V4.4 现在将支持 OPC UA SIMATIC 接口。
SIMATIC 接口类支持 TIA Portal Openness 中的以下方法：
<table><tr><td>方法</td><td>返回类型</td><td>定义</td></tr><tr><td>Create( )</td><td>Siemens.Engineering.SW.OpcUa.SimaticInterface</td><td>在 PLC 中创建 OPC UA SIMATIC 接口</td></tr><tr><td>Export( )</td><td>Systemteacher</td><td>将 SIMATIC 接口对象的内容写入到 XML 文件。如果 SIMATIC 接口不包含数据,则会抛出异常。</td></tr><tr><td>Delete( )</td><td>Systemteacher</td><td>将对象从包含的 Simatic 接口组合中移除,并取消对象分配</td></tr></table>
SIMATIC 接口类中的 Create() 支持以下参数定义：
<table><tr><td>参数</td><td>返回类型</td><td>定义</td></tr><tr><td>name</td><td>System.String</td><td>新 SIMATIC 接口对象的名称</td></tr></table>
SIMATIC 接口类中的 Export() 支持以下参数定义：
<table><tr><td>参数</td><td>返回类型</td><td>定义</td></tr><tr><td>filePath</td><td>System.IO.FileInfo</td><td>导出文件应写入的文件路径的封装器对象。</td></tr></table>
SIMATIC 接口类支持 TIA Portal Openness 中的以下特性：
<table><tr><td>特性名称</td><td>数据类型</td><td>描述</td><td>访问</td></tr><tr><td>Author</td><td>System.string</td><td>作者</td><td>读/写</td></tr><tr><td>Comment</td><td>Siemens.Engineering .Multilingual.Text</td><td>注释</td><td>读/写</td></tr><tr><td>Creation Time</td><td>System.DateTime</td><td>SIMATIC 接口的创建时间</td><td>只读</td></tr><tr><td>Enabled</td><td>System.Boolean</td><td>启用 SIMATIC 接口并下载到 PLC</td><td>读/写</td></tr><tr><td>LastModified</td><td>System.TimeTime</td><td>SIMATIC 接口的最近修改时间</td><td>只读</td></tr><tr><td>Name</td><td>System.String</td><td>名称</td><td>只读</td></tr></table>
```cs
// Accessing OPC UA interface;
PlcSoftware software = ...;
OpcUaProvider provider = software.GetService<OpcUaProvider>();
if (provider != null)
{
OpcUaCommunicationGroup commGroup = provider.CommunicationGroup;
ServerInterfaceGroup serverInterfaceGroup = commFolder.ServerInterfaceGroup;
SimaticInterfaceComposition simaticInterfaces = serverInterfaceGroup.SimaticInterfaces;
// Iterating through Simatic Interfaces class
foreach (var simaticInterface in simaticInterfaces)
{
    // ...;
}
// Accessing Simatic Interfaces properties
private void accessSimaticInterfaceProperty()
{
    SimaticInterfaceComposition simaticInterfaces = ...;
    if (simaticInterfaces != null)
    {
    // create a new empty SIMATIC interface object.
    SimaticInterface simaticInterface = simaticInterfaces.Create(name);
    simaticInterface.Author = "XYZ";
}
// Export the Simatic Interface object to XML file
private void exportReferenceNamespace()
{
    String exportFilePath = Path.Combine(Directory.GetCurrentDirectory(),
    "ExportInterface.xml")
    SimaticInterface simaticInterface = ...;
    simaticInterface.Export(new FileInfo(exportFilePath));
}
// Remove the Simatic Interface object
private void deleteSimaticInterface()
{
    SimaticInterface simaticInterface = ...;
    simaticInterface.Delete();
}
```
打开项目 (页 140)
Openness：用于工程组态工作流自动化的 API系统手册, 11/2023

### 5.17.5 访问 OPC UA 服务器接口

• TIA Portal Openness 应用程序已连接到 TIA Portal 请[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目
请[打开项目](#打开项目)”
可创建服务器接口对象并导入为 PLC 定义 OPC UA 服务器接口的 XML 文件。
可以使用 TIA Portal Openness API 访问下列使用 OpcUaProvider 服务的功能：
• 添加 OPC UA 服务器接口对象
• 枚举属于 PLC 的服务器接口
• 导入服务器接口文件
• 将已有的服务器接口导出到 XML 文件
• 启用/禁用服务器接口
• 删除服务器接口
可通过从 PlcSoftware 获取的 OpcProvider 服务与 OPC UA 服务器接口进行交互。
```text
PlcSoftware software = ....;
OpcUaProvider provider = software chloride<OpcUaProvider>();
if (provider != null)
{
....
}
```
修改以下程序代码，以允许导航到 OPC UA 服务器接口：
```text
PlcSoftware software = ....;
OpcUaProvider provider = software chloride<OpcUaProvider>();
if (provider != null)
{
OpcUaCommunicationGroup commGroup = provider.CommunicationGroup;
ServerInterfaceGroup serverInterfaceGroup = commGroup.ServerInterfaceGroup;
ServerInterfaceComposition serverInterfaces = serverInterfaceGroup.ServerInterfaces;
}
```
修改以下程序代码，以枚举 ServiceInterfaceComposition 集合中的项：
```text
ServerInterfaceComposition serverInterfaces = ....;
foreach (ServerInterface serverInterface in serverInterfaces)
{
....;
}
```
修改以下程序代码，以添加 OPC UA 服务器接口对象：
```text
ServerInterfaceComposition serverInterfaces = ....;
if (serverInterfaces != null)
{
    ServerInterface serverInterface = serverInterfaces.Create(name);
}
修改以下程序代码，以获取和设置 OPC UA 服务器接口对象的特性：
```
```text
ServerInterfaceComposition serverInterfaces = ....;
if (serverInterfaces != null)
{
    ServerInterface serverInterface = serverInterfaces.Create("New Interface");
    serverInterface.Author = "James Cornett";
}
```
修改以下程序代码，以基于 XML 文件设置服务器接口对象的内容：
```cs
ServerInterfaceComposition serverInterfaces = ....;
if (serverInterfaces != null)
{
    ServerInterface serverInterface = serverInterfaces.Create(name);
    if (serverInterface != null)
    {
    serverInterface.Import(new FileInfo(importFilePath));
    }
}
```
修改以下程序代码，将服务器接口对象的内容写入到 XML 文件：
```text
String exportFilePath = Path.Combine(Directory.GetCurrentDirectory(), "ExportInterface.xml");
ServerInterface serverInterface = ...;
serverInterface.Export(new FileInfo(exportFilePath));
```
修改以下程序代码，将对象从包含的 ServerInterfaceComposition 中移除并取消对象分配：
```text
ServerInterface serverInterface = ...; serverInterface.Delete();
```
```text
连接到 TIA Portal (页 90)
打开项目 (页 140)
```

## 5.18 SiVArc Openness


### 5.18.1 简介

简介
TIA portal openness 应用程序允许将 SiVArc 实例化。必须使用客户端应用程序访问 TIAportal，并通过 openness 功能启动 SiVArc 服务。有关设置和访问 Openness 的更多详细信息，请参见 TIA portal 用户指南。

#### 设置应用程序

要设置客户端应用程序，请按照以下步骤操作：
1. 创建控制台应用程序。从安装的二进制文件位置 PublicAPI\V19\Siemens.Engineering.dll 添加公共 API (Siemens.Engineering.dll) 的参考
2. 将组态详细信息添加到组态文件中。有关组态详细信息和访问公共 API 的步骤的详细信息，请参见 TIA openness 的维基百科。
3. 要访问 Sivarc 服务，请使用下述 API：
```cs
using (TiaPortal tia = new
TiaPortal(TiaPortaMode.WithUserInterface))
{
    Project myProject = tia.Projects.Open(new
FileInfo(@"D:\Project\Project.ap19"));
    Sivarc sivarc =myproject?.GetService<Sivarc>();
    if (sivarc !=null)
    {
    }
}
```

### 5.18.2 Openness 许可证处理

用户通过 Openness API 打开 TIA 项目，并通过 Openness API 进行任何 SiVArc 数据更改（规则和生成）时，系统将验证许可证，如果未找到许可证，则会发出
“LicenseNotFoundException”可恢复异常。

### 5.18.3 SiVArc 实例属性

SiVArc 实例属性
下表列出了 SiVArc 所支持的属性和方法：
<table><tr><td>属性名称</td><td>说明</td><td>数据类型</td></tr><tr><td>AlarmRules</td><td>所有报警规则对象的锚对象</td><td>AlarmRulesBrowsable</td></tr><tr><td>ScreenRules</td><td>所有画面规则对象的锚对象</td><td>ScreenRulesBrowsable</td></tr><tr><td>TextlistRules</td><td>所有文本列表对象的锚对象</td><td>TextlistRulesBrowsable</td></tr><tr><td>TagRules</td><td>所有变量规则对象的锚对象</td><td>TagRulesBrowsable</td></tr><tr><td>CopyRules</td><td>所有复制规则对象的锚对象</td><td>CopyRulesBrowsable</td></tr><tr><td>TextlistRules</td><td>枚举所有即时的一级文本列表规则</td><td>TextlistRuleComposition</td></tr><tr><td>报警规则</td><td>枚举所有即时的一级报警规则</td><td>AlarmRuleComposition</td></tr><tr><td>ScreenRules</td><td>枚举所有即时的一级画面规则</td><td>ScreenRuleComposition</td></tr><tr><td>TagRules</td><td>枚举所有即时的一级变量规则</td><td>TagRuleComposition</td></tr><tr><td>CopyRules</td><td>枚举所有即时的一级复制规则</td><td>CopyRuleComposition</td></tr><tr><td>组</td><td>枚举所有即时的一级报警规则组</td><td>AlarmRuleGroupComposition</td></tr><tr><td>ScreenRulesGroups</td><td>枚举所有即时的一级画面规则组</td><td>ScreenRuleGroupComposition</td></tr><tr><td>TextlistGroups</td><td>枚举所有即时的一级文本列表规则组</td><td>TextlistRuleGroupComposition</td></tr><tr><td>TagRulesGroups</td><td>枚举所有即时的一级变量规则组</td><td>TagRuleGroupComposition</td></tr><tr><td>CopyRulesGroups</td><td>枚举所有即时的一级复制规则组</td><td>CopyRuleGroupComposition</td></tr></table>
下表列出了 AlarmRule 和 AlarmRuleGroup 的构成。这也同样适用于其它 SiVArc 对象。
<table><tr><td>方法名称</td><td>参数</td><td>说明</td><td>数据类型</td></tr><tr><td>Find</td><td>String - 报警规则/规则组名称</td><td>从报警规则/报警组集中查找报警规则/报警规则组</td><td>AlarmRule</td></tr><tr><td>CreateFrom</td><td>MasterCopy - 报警规则/报警规则组主副本</td><td>使用默认替换选项将报警规则/报警规则组主副本从库中复制到项目</td><td>AlarmRule</td></tr><tr><td>CreateFrom</td><td>MasterCopy - 报警规则/报警规则组主副本,CreateOptions - 重命名/替换</td><td>使用创建选项将报警规则/报警规则组主副本从库中复制到项目</td><td>AlarmRule</td></tr></table>
Openness 支持 Unified 设备通过报警规则生成和组态报警。

### 5.18.4 从库中复制规则或组

要求
• 启动 TIA portal openness 应用程序。有关连接的更多信息，请参见 TIA portal 用户指南。
• 已存在包含画面规则、画面规则组、画面规则主副本和画面规则组主副本的 TIA portal 项目。
案例 1：将规则/规则组从模板副本复制到画面规则表时
使用“CreateFrom”API 可以将库中的规则/规则组主副本复制到规则编辑器中。如果操作成功，API 函数将返回 ScreenRule/ScreenRuleGroup。以下代码说明了如何将规则或规则组从模板副本复制到 SiVArc 规则表：

#### // Copy rule master copy from library to rule table

```cs
MasterCopy screenRuleMasterCopy =
project.ProjectLibrary.MasterCopyFolder.MasterCopies.Find("Screen rule_1");
if (screenRuleMasterCopy != null
{
var rule = sivarc.ScreenRules.Tables.Find("Default screen rule table").Rules.CreateFrom(screenRuleMasterCopy);
if (rule != null)
{
Console.WriteLine("Copied screen rule name - " + rule.Name);
Console.WriteLine("Copied screen rule comment - " + rule.Comment);
Console.WriteLine("Copied screen rule enabled - " + rule.Enabled);
Console.WriteLine("Copied screen rule condition - " + rule.Condition);
}
```
默认情况下，该行为将被替换。
案例 2：从模板副本复制规则/规则组时，将基于第二个参数输入重命名或替换现有的规则/规则组
如果模板副本中的规则/规则组已存在于 SiVArc 规则表中，则复制时将重命名这些规则/规则组。如果 SiVArc 编辑器中不存在这些规则/规则组，“CreateOptions”API 将创建它们，否
5.18 SiVArc Openness
则，它们将替代现有的规则/规则组。如果操作成功，API 函数将重命名 ScreenRule/ScreenRuleGroup。替代规则/规则组的过程如下列代码片段所示：
```cs
MasterCopy screenRuleMasterCopy =
project.ProjectLibrary.MasterCopyFolder.MasterCopies.Find("Screen rule_1");
if (screenRuleMasterCopy != null)
{
var rule = sivarc.ScreenRules.Tables.Find("Default screen rule table").Rules.CreateFrom(screenRuleMasterCopy, CreateOptions.Rename);
if (rule != null)
{
Console.WriteLine("Copied screen rule name - " + rule.Name);
Console.WriteLine("Copied screen rule comment - " + rule.Comment);
Console.WriteLine("Copied screen rule enabled - " + rule.Enabled);
Console.WriteLine("Copied screen rule condition - " + rule.Condition);
}
```
创建副本规则时，可选择浏览项目库和全局库文件夹下的主副本文件夹。对于副本规则，使用 GetService 调用 SiVArc。CopyRule API 使用 MasterCopyFolder 和
ProjectLibrary API 将对象复制到模板副本文件夹中。以下代码片段显示的是使用副本规则浏览文件夹的过程：
```cs
TiaPortal portal = new TiaPortal(TiaPortalMode.WithUserInterface);
string projectPath = @"D:\Temp\Project\Project.ap19";
Project project = portal.Projects.Open(new System.IO.FileInfo(projectPath));
Sivarc sivarc = project.GetService<Sivarc>();
if (sivarc != null)
{
CopyRule copyRule = sivarc.CopyRules.Tables.Find("Default copy rule table").Rules.Find("Copy rule_1");
MasterCopyFolder masterCopyFolder =
project.ProjectLibrary.MasterCopyFolder.Folders.Find("CopyRuleFolder");
if (masterCopyFolder != null && copyRule != null
{
copyRule.LibraryObject = masterCopyFolder;
}
}
```
对于副本规则，可选择浏览项目库和全局库文件夹下的主副本文件夹。对于副本规则，使用GetService 调用 SiVArc。CopyRule API 使用 copyrule.LibraryObject 将对象复制到主副本文件夹中。如果copyrule.LibraryObject 设为空值，系统将显示异常。

### 5.18.5 查找画面规则组和画面规则

要求
• TIA portal openness 应用程序已连接到 TIA portal。有关连接的更多信息，请参见 TIAportal 用户指南。
• TIA portal 项目包含画面规则和画面规则组。

#### 在画面组内查找画面规则组

案例 1：在画面规则表内查找画面规则。
可通过以下 API sivarc.ScreenRules.Rules 在 SiVArc 画面规则表内查找可用的规则，如下所示：
//Collection of all immediate first level screen rules
```cs
ScreenRuleComposition screenRules =
sivarc.ScreenRules.Tables.Find("Default screen rule table").Rules;
if (screenRules != null && screenRules.Count > 0)
{
    //Finds screen rule
    ScreenRule rule = screenRules.Find("Screen rule_7");
    if (rule != null)
    {
    Console.WriteLine("Screen Rule Name: " + rule.Name);
    Console.WriteLine("Screen Rule Comment: " + rule.Comment);
    Console.WriteLine("Screen Rule Enabled: " + rule.Enabled);
    Console.WriteLine("Screen Rule Condition: " + rule.Condition);
    }
}
```
案例 2：在画面规则表内查找画面规则组。
可通过以下 API sivarc.ScreenRule.Groups 在 SiVArc 画面规则表内查找可用的规则和规则组，如下所示：
```text
var groups = sivarc.ScreenRules.Tables.Find("Default screen rule table").Groups;
if (groups != null && groups.Count > 0)
{
    ScreenRule rule = groups.Find("Screen rule_group").Rules.Find("Screen rule_2");
    if (rule != null)
    {
    Console.WriteLine("Found Screen Rule Name: " + rule.Name);
    Console.WriteLine("Found Screen Rule Comment: " + rule.Comment);
    Console.WriteLine("Found Screen Rule Enabled: " + rule.Enabled);
    Console.WriteLine("Found Screen Rule Condition: " + rule.Condition);
    }
    var group = groups.Find("Screen rule_group").Groups.Find("Screen rule group_2");
    if (group != null)
    {
    Console.WriteLine("Found Screen Rule Group Name: " + group.Name);
    Console.WriteLine("Found Screen Rule Group Comment: " + group.Comment);
    Console.WriteLine("Found Screen Rule Group Enabled: " + group.Enabled);
    Console.WriteLine("Found Screen Rule Group Condition: " + group.Condition);
    }
}
```

#### 组态条件运算符属性

可以在画面规则表中组态条件运算符属性画面规则，如下所示：
```text
ScreenRule screenRule = sivarc.ScreenRules.Tables.Find("Default screen rule table").Groups.Find("Screen rule group_1).Rules.Find("Screen rule_2");
if (screenRule != null)
{
    screenRule.ConditionOperator = ConditionOperator.GreaterThan;
}
```
screenRuleGroup.ConditionOperator API 用于在画面规则表中组态条件运算符属性。
• 对于画面规则：访问条件运算符属性不适用的画面规则时，系统将返
```text
回 ConditionOperator.None 值。
```
– 访问条件运算符属性不适用的画面规则时，系统将返回ConditionOperator.None值
– 为上述类型的规则设置其它条件运算符值时，系统将显示可恢复的异常
• 对于画面规则组，ConditionOperator.And，系统将返回可恢复的异常。

#### 组态布局字段

GetLayoutFields API 用于在画面规则编辑器中组态布局字段，如下所示：
```text
ScreenRule screenRule = sivarc.ScreenRules.Tables.Find("Default screen rule table").Rules.Find("Screen rule");
{
    var layoutFields = screenRule.GetLayoutFields();
    foreach (var layoutField in layoutFields)
    {
    if (layoutField.Equals("TestLayoutField"))
    {
    screenRule.LayoutField = layoutField;
    }
    }
}
screenRule.LayoutField 将值写入到布局字段中。
```
若要更新画面规则的布局字段，请参考以下代码：
```java
if (screenRule != null)
{
    ScreenRule screenRule = sivarc.ScreenRules.Tables.Find("Default screen rule table").Rules.Find("Screen rule group_1;
    IList<string> layoutFields =
    screenRule ?.GetLayoutFields() .ToList();
```
5.18 SiVArc Openness
```text
{
    if (layoutFields ?.Count > 1)
    {
    screenRule.LayoutField = layoutfields[0];
    }
}
```

### 5.18.6 为规则和规则组分配属性

要求
• TIA portal openness 应用程序已连接到 TIA portal。有关连接的更多信息，请参见 TIAportal 用户指南。
• TIA 项目包含画面规则和画面规则组。
规则和规则组的属性可以通过 openness 来设置。

#### 为画面规则分配属性

可以使用下面的 API 为画面规则分配“启用”(Enable)、“名称”(Name)、“注释”(Comment)和“条件”(Condition) 等属性：
```javascript
screenRule.Condition = "StrComp(Block.Name, \" BlockName\)");
```
要分配画面规则属性，必须在规则编辑器中找到该规则。有关查找画面规则的更多信息，请[查找画面规则组和画面规则](#查找画面规则组和画面规则)”部分。
```cs
ScreenRule screenRule = sivarc.ScreenRules.Tables.Find("Default screen rule table").Rules.Find("Screen rule_1");
if (screenRule != null)
{
    //Set screen rule attributes
    screenRule.Name = "RulenameTest";
    screenRule.Comment = "CommentTest";
    screenRule.Condition = "StrComp(Block.Name, \"BlockName\")";
    screenRule.Enabled = true;
}
```

#### 为画面规则组分配属性

可以使用下面的 API 为画面规则组分配“启用”(Enable)、“名称”(Name)、“注释”(Comment) 和“条件”(Condition) 等属性：
Screenrulegroup.Condition = "StrComp(Block.Name, \"BlockName\")";
要分配画面规则属性，必须在规则编辑器中找到该规则。有关查找画面规则的更多信息，请参见“查找画面规则和画面规则组”部分。

#### 异常情况

以下情况下 SiVArc 会显示异常：
• 在“名称”(Name) 中输入 Null/空值
• 在“名称”(Name) 字段中输入重复值
• “名称”(Name) 字段的值超出了 128 个字符的长度限制。
• “名称”(Name)、“注释”(Comment)、“条件”(Condition)（对于预期的副本规则）和“启用”(Enabled)
下表列出了用于其它规则类型的 API：
<table><tr><td>规则类型</td><td>API</td></tr><tr><td>变量规则/变量规则组</td><td>TagRule.Condition/TagRuleGroup.Condition</td></tr><tr><td>文本列表/文本列表规则组</td><td>TextlistRule.Condition/TextlistRuleGroup.Condition</td></tr><tr><td>报警规则/报警规则组</td><td>AlarmRule.Condition/AlarmRuleGroup.Condition</td></tr></table>

### 5.18.7 创建规则对象和规则组

要求
• TIA portal openness 应用程序已连接到 TIA portal。有关连接的更多信息，请参见 TIAportal 用户指南。
创建画面规则和画面规则组
可以结合使用 Create 方法和 ScreenRuleComposition 创建画面规则。ScreenRule实例上的Create API 方法可用于创建规则。下面的代码解释了如何创建画面规则：
```dart
ScreenRule createdScreenRule = sivarc.ScreenRules.Tables.Find("Default screen rule table").Rules.Create("CreatedScreenRule");
if (createdScreenRule != null)
{
    //Created screen rule name property validation
    Console.WriteLine("Created screen rule name: " + createdScreenRule.Name);
}
```
如果 CreatedScreenRule 成功，则 ScreenRule API 将返回使用提供的名称新创建的画面规则。

#### 情形 1：在规则组中创建画面规则

要在现有画面规则组中创建画面规则，必须找到要创建画面规则的画面组。
可通过以下 API sivarc.ScreenRules.Groups.Find 在 SiVArc 画面规则表内找到画面规则组，如下所示：
```cs
ScreenRule createdScreenRule = sivarc.ScreenRules.Tables.Find("Default screen rule table").Groups.Find("Screen rule group_1").Rules.Create("CreatedScreenRuleInUserGroup");
if (createdScreenRule != null)
{
    //Created screen rule name property validation
    Console.WriteLine("Created screen rule name: " + createdScreenRule.Name);
}
```
有关创建画面规则组的更多信息，请参见“在画面组内查找画面规则”部分。
异常情况与“为规则和规则组分配属性”相同。有关异常情况的更多信息，请参见“为规则和规则组分配属性 (页 1098)”部分。
对不同的规则类型可以使用类似的方法。可以用规则类型替换对象名称。

### 5.18.8 使用画面规则表和文件夹


#### 5.18.8.1 创建画面规则表

以下 API 也可用于报警规则、复制规则、变量规则、文本列表规则，使用方式基本类似。

##### 案例 1：在画面规则表文件夹中创建画面规则表

可以在 SiVArc 项目导航下可用的“画面规则表”(Screen rule tables) 文件夹中创建画面规则表。Create方法用于创建新的画面规则表。
```text
ScreenRuleTable screenRuleTable =
sivarc.ScreenRules.Tables.Create (name:"OpnsScreenRuleTable")
If (screenRuleTable !=null)
{
Console.WriteLine("Created Screen Rule Table : " + screenRuleTable.Name);
}
```

##### 案例 2：在用户创建的文件夹中添加画面规则表

```javascript
还可以在用户创建的文件夹中添加画面规则表。Create 方法将在
ScreenRuleTableComposition 中调用。
ScreenRuleTable screenRuleTable =
sivarc.ScreenRules.Folders.Find(name:"RuleFolder").Tables.Create
(name:"OpnsScreenRuleTable_1")
If (screenRuleTable !=null)
{
    Console.WriteLine("Created Screen Rule Table : " + screenRuleTable.Name);
}
```
5.18 SiVArc Openness

#### 5.18.8.2 创建画面规则文件夹


##### 案例 1：在画面规则表文件夹中创建画面规则文件夹

可以在 SiVArc 项目导航下可用的“画面规则表”(Screen rule tables) 文件夹中创建画面规则文件夹。Create 方法用于创建新的画面规则文件夹。
```text
ScreenRuleFolder screenRuleFolder =
sivarc.ScreenRules.Folders.Create(name:"Folder_ScreenRuleFolder");
If (screenRuleTable !=null)
{
    Console.WriteLine("Created Screen Rule Folder : " + screenRuleFolder.Name);
}
```

##### 案例 2：在用户定义的文件夹中创建文件夹

可以在“画面规则”(Screen rules) 下的“用户定义文件夹”(User defined Folder) 中创建文件夹。
```cs
ScreenRuleFolder screenRuleFolder =
sivarc.ScreenRules.Folders.Find (name:
"RuleFolder").Folders.Create (name:"Folder_ScreenRuleFolder_1")
{
Console.WriteLine("Created Screen Rule Folder : " +
screenRuleFolder.Name);
}
```

#### 5.18.8.3 访问画面规则和组

要从 RootScreenRuleTable（用户创建的包含规则和规则组的表）访问画面规则和组，请使用以下代码：
```javascript
Console.WriteLine("Rules");
var rules =
sivarc.ScreenRules.Tables.Find("RootScreenRuleTable").Rules;
if (rules != null && rules.Count > 0)
{
    foreach (var rule in rules)
```
```dart
Console.WriteLine(rule.Name);
}
Console.WriteLine("Groups");
var groups =
sivarc.ScreenRules.Tables.Find("RootScreenRuleTable").Groups;
if (groups != null && groups.Count > 0)
{
foreach (var group in groups)
{
Console.WriteLine(group.Name);
}
```
要从文件夹的规则表中访问规则和规则组，请使用以下代码：
```text
Console.WriteLine("Rules");
var rules =
sivarc.ScreenRules.Folders.Find("RuleFolder").Tables.Find("AddedScreenRuleTable").Rules;
if (rules != null && rules.Count > 0)
{
foreach (var rule in rules)
{
Console.WriteLine(rule.Name);
}
}
Console.WriteLine("Groups");
var groups =
sivarc.ScreenRules.Folders.Find("RuleFolder").Tables.Find("AddedScreenRuleTable").Groups;
if (groups != null && groups.Count > 0)
{
foreach (var group in groups)
{
Console.WriteLine(group.Name);
```
```javascript
sivarc.ScreenRules.Folders.Find(name:"RuleFolder").Delete();
```
```javascript
sivarc.ScreenRules.Tables.Find(name: "RootScreenRuleTable").Delete();
```
```javascript
sivarc.ScreenRules.Tables.Find(name:"Default screen rule table").Delete();
```

#### 5.18.8.4 删除画面规则表和用户定义的规则文件夹

要删除“画面规则表”(Screen rule tables) 文件夹中可用的 RootScreenRuleTable，请使用以下代码片段：
要删除用户定义的规则文件夹，请使用以下代码片段：

##### 例外情况：

用户尝试删除默认画面规则表，如下所述：

#### 5.18.8.5 访问库类型中的规则表

```text
要访问“库类型”(Library Type)文件夹中的“规则表”(RuleTable)，请使用以下API: LibraryType libraryType = project.ProjectLibrary.TypeFolder.Types.Find (name:"Screen rule table")  
为迭代“库类型”(Library Type)中的不同版本，请使用以下API: LibraryType libraryType = project.ProjectLibrary.TypeFolder.Types.Find (name:"Screen rule table")  
foreach (var version in LibraryType.Versions) Console.WriteLine("Library type {0} version is {1}", libraryType.Name, version.VersionNumber);
```

#### 5.18.8.6 创建规则表的实例

要创建一个从库类型到 PNV 的规则表实例，请使用 CreateFrom 方法。CreateFrom 方法使用规则表组合在项目导航下实例化特定的规则表版本。TypeVersion必须强制转换到各自的规则表。下面的代码对此进行了说明：
```text
LibraryType libraryType =
project.ProjectLibrary.TypeFolder.Types.Find (name:"Screen rule table");
Version version = new Version ("0.0.2");
var typeVersion = LibraryType.Versions.Find(version);
ruleTableComp.CreateFrom(typeVersion as ScreenRuleTableTypeVersion)
```
如果在发布模式下使用 API 编辑操作，SiVArc 规则表将抛出异常。

##### 实例化规则表的版本详细信息

为找到在项目导航下实例化的规则表的版本详细信息，使用 LibraryTypeVersion 方法，如下所示：
```cs
var ruleTableComp = sivarc.ScreenRules.Tables;
ScreenRuleTable screenRuleTable =
ruleTableComp.Find(name:"Screen rule table");
LibraryTypeInstanceInfo instanceInfo =
screenRuleTable.GetService<LibraryTypeInstanceInfo>();
LibraryTypeVersion connectedversion =
instanceInfo.LibraryTypeVersion;
```

### 5.18.9 访问主副本/画面类型中的文件夹


#### 访问库类型中的文件夹

要访问主副本中的任何库类型文件夹，使用LibraryTypeFolder API，如下所示：
```text
LibraryTypeFolder libraryTypeFolder =
project.ProjectLibrary.TypeFolder.Folders.Find("Folder");
if (libraryTypeFolder != null && screenRule != null)
{
```
```text
screenRule.LibraryScreen = libraryTypeFolder;
}
```

#### 访问主副本中的文件夹

“库类型”(Library Type) 文件夹分配给主副本，如下所示：
```cs
MasterCopyFolder masterCopyFolder =
project.ProjectLibrary.MasterCopyFolder.Folders.Find("LegacyItems");
if (masterCopyFolder != null && screenRule != null)
{
    screenRule.LibraryScreen = masterCopyFolder;
}
```
• 设置画面对象的主副本/类型值作为文件夹，然后尝试设置画面对象/布局列时，系统将发出异常。
• 设置画面对象列的值后，如果尝试在画面的“主副本/类型”(Master copy/Type) 列下浏览文件夹，SiVArc 将删除画面对象和布局字段列中已组态的值。

### 5.18.10 访问库对象

• TIA portal openness 应用程序已连接到 TIA portal。有关连接的更多信息，请参见 TIAportal 用户指南。
• 创建或使用现有画面规则
• TIA 项目包含画面、画面对象、程序块和面板类型的主副本

#### 读取和写入程序块属性

情形 1：假设要读取画面规则的程序块属性。可以采用以下方式组态：
• PLC 块
• 库类型
• 库模板副本
5.18 SiVArc Openness
以下代码说明了如何通过 PLC 读取画面规则的程序块属性：
```java
if (sivarc != null)
{
    ScreenRule screenRule = sivarc.ScreenRules.Tables.Find("Default screen rule table").Rules.Find("ScreenRule")
    ISivarcProgramBlockSource programblock = screenRule?.ProgramBlock;
    if (programBlock != null)
    {
    CodeBlock plcBlock = programBlock as CodeBlock;
    Console.WriteLine("Screen Rule program block: " + plcBlock?.Name);
    }
}
如果从库类型中读取程序块值，应确保将 programBlock 的类型转换为 LibraryType LibraryType libraryType = programBlock as LibraryType
如果从库模板副本中读取程序块值，应确保将 programBlock 的类型转换为 MasterCopy MasterCopy masterCopy = programBlock as MasterCopy
```
情形 2：假设要写入画面规则的程序块属性。可以通过以下方式写入程序块值：
• PLC 块
• 库类型
• 库模板副本
以下代码说明了如何通过 PLC 写入画面规则的程序块属性：
```java
if (sivarc != null)
{
    ScreenRule screenRule = sivarc.ScreenRules.Tables.Find("Default screen rule table").Rules.Find("ScreenRule")
    Device dev = myProject.Devices.Find("S71500/ET200MP station_1");
    softwareContainer softwareContainer = null
```

## 5.18 SiVArc Openness

```cs
var firstorDefault = dev.DeviceItems.FirstorDefault(name => name.Name.Equals("PLC_1"));
if (firstorDefault != null)
SoftwareContainer =
firstorDefault.GetService<SoftwareContainer>();
if (softwareContainer !=null)
{
    Software softTarget = softwareContainer.Software;
    PLCSoftware plcSoftware = (PLCSoftware) softTarget;
    var userBlocks = plcSoftware.BlockGroup.Blocks;
    screenRule.ProgramBlock=userBlocks.Find ("Block_2") as CodeBlock;
}
}
如果从库类型写入程序块值:
screenRule.ProgramBlock =
project.ProjectLibrary.TypeFolder.Types.Find ("Block_Type");
如果从库模板副本写入程序块值:
screenRule.ProgramBlock =
project.ProjectLibrary.MasterCopyFolder.MasterCopies.Find ("Block_2");
```
如果使用其他受支持的编辑器，ProgramBlock 属性也将被修改。

### 读取和写入画面规则的 ScreenObjectLibraryItem 属性

情形 1：假设读取画面规则的ScreenObjectLibraryItem属性值。可以从模板副本中读取画面对象库项的值，如下所示：
```text
if (sivarc != null)
{
    ScreenRule screenRule = sivarc.ScreenRules.Tables.Find("Default screen rule table").Rules.Find("ScreenRule")
```
```text
ISivarcLibraryItem screenObjectMasterCopy =
screenRule?.ScreenObjectLibraryItem;
if (screenObjectMasterCopy != null)
{
    MasterCopy masterCopy = screenObjectMasterCopy as MasterCopy;
    Console.WriteLine("Screen object master copy name: " + masterCopy?.Name);
}
}
如果从库类型中读取画面对象，应确保将 screenObjectMasterCopy 的类型转换为 LibraryType
LibraryTypem libraryType = screenObjectMasterCopy as LibraryType;
情形2：假设写入画面规则的 ScreenObjectLibraryItem 属性值。可以从库写入属性值，如下所示：
if (sivarc != null)
{
    ScreenRule screenRule = sivarc.ScreenRules.Tables.Find("Default screen rule table").Rules.Find("ScreenRule");
    screenRule.ScreenObjectLibraryItem = project.ProjectLibrary.MasterCopyFolder.MasterCopies.Find("Button_Lib");
}
从库类型写入画面对象值：
screenRule.ScreenObjectLibraryItem
= project.ProjectLibrary.TypeFolder.Types.Find("Faceplate_Type");
```
同样，可以访问类型为 ISivarcLibraryItem 的副本规则库对象 (LibraryItem) 的其它属性，以读取/写入值。

### 读取和写入画面规则的画面主属性

```text
同样，可以访问类型为 ISivarcLibraryMasterCopy（TextlistLibraryItem 和 AlarmLibraryItem）的其它属性来读取/写入值。
```
```cs
情形1：假设读取画面规则的LibraryScreen属性值。可以从模板副本中读取画面库项的值，如下所示：
if (sivarc != null)
{
    ScreenRule screenRule = sivarc.ScreenRules.Tables.Find("Default screen rule table").Rules.Find("ScreenRule")
    ISivarcLibraryMasterCopy screenLibraryMasterCopy = screenRule?.LibraryScreen;
    if (screenLibraryMasterCopy != null)
    {
    MasterCopy masterCopy = screenLibraryMasterCopy as MasterCopy;
    Console.WriteLine("Screen master copy name: " + mastercopy?.Name);
    }
}
情形2：假设写入画面规则的LibraryScreen属性值。可以从库模板副本写入画面规则的画面模板副本值，如下所示：
if (sivarc != null)
{
    ScreenRule screenRule = sivarc.ScreenRules.Tables.Find("Default screen rule table").Rules.Find("ScreenRule");
    screenRule.LibraryScreen = project.ProjectLibrary.MasterCopyFolder.MasterCopies.Find(Screen_lib");
}
```
LibraryScreen 属性用于读取或写入画面模板副本和类型。通过 LibraryScreen 属性，可以选择浏览“画面模板副本/类型”(Master copy/Type of screen) 列下的模板副本或类型。以下代码片段显示在“项目 > 项目库 > Typefolder > 名称“<<screen\_type>>”下导航。为属性LibraryScreen 分配了画面类型值：
```cs
Sivarc sivarc = project.GetService<Sivarc>();
if (sivarc != null)
{
    ScreenRules screenRuleEditor = sivarc.ScreenRules;
    if (screenRuleEditor != null)
    {
    ScreenRuleComposition screenRuleComposition =
    sivarc.ScreenRules.Tables.Find("Default screen rule table").Rules;
    if (screenRuleComposition != null && screenRuleComposition.Count > 0)
    {
    ScreenRule scRule = screenRuleComposition.Find("Screen rule");
    if (scRule != null)
    {
    Console.WriteLine((scRule.LibraryScreen as MasterCopy)?.Name);
    scRule.LibraryScreen =
    project.ProjectLibrary.TypeFolder.Types.Find("Screen_Type");
    Console.WriteLine((scRule.LibraryScreen as LibraryType)?.Name);
    }
    }
    }
}
```

### 5.18.11 组态 PLC 和 HMI 设备

• TIA portal openness 应用程序已连接到 TIA portal。有关连接的更多信息，请参见 TIAportal 用户指南。
• TIA Portal 项目包括 HMI 设备、面板设备和 PLC

#### 读取和写入 PLC/HMI 设备

动态属性仅包含 PLC 设备列和 HMI 设备列。
情形 1：假设读取规则对象的动态属性。可以读取 plc 状态、HMI 设备状态等属性，如下面的代码所示：
要检查 PLC 设备（如果为特定规则选择了该设备）的状态，必须将 plc 名称传递给GetAttribute 方法。
5.18 SiVArc Openness
```javascript
if (sivarc != null)
{
    ScreenRule screenRule = sivarc.ScreenRules.Tables.Find("Default screen rule table").Rules.Find("ScreenRule")
var plcStatus = screenRule.GetAttribute("PLC_1");
Console.WriteLine("PLC_1 status: " + plcStatus);
}
```
要检查 HMI 设备（如果为特定规则选择了该设备）的状态，必须将 HMI 设备运行时名称传递给 GetAttribute 方法。
对于面板，必须只传递设备名称。
```cs
var hmiDeviceStatus = screenRule.GetAttribute("HMI_RT_2");
Console.WriteLine("HMI_RT_2 status: " + HMIDeviceStatus);
读取所有设备的状态:
var devicestatus = screenRule.GetAttribute new List<string>
{
    "PLC_1", "PLC_2", "HMI_RT_1", "HMI_RT_2";
}
foreach (var devicestatus in devicestatus)
{
    Console.WriteLine("PLC & HMI device status: " + devicestatus);
}
```
情形 2：假设写入规则对象的动态属性。可以读取 PLC 设备列等属性，以检查 PLC 设备（如果为特定规则选择了该设备）的状态，如下所示：
要更新 PLC 设备（如果为特定规则选择了该设备）的状态，需确保将 plc 名称传递给采用布尔值的 SetAttribute 方法。
```text
if (sivarc != null)
{
    ScreenRule screenRule = sivarc.ScreenRules.Tables.Find("Default screen rule table").Rules.Find("ScreenRule")
```
要更新 HMI 设备（如果为特定规则选择了该设备）的状态，必须将 HMI 设备运行时名称传递给采用布尔值的 SetAttribute 方法。
对于面板，必须只传递设备名称。
```cs
if (sivarc != null)
{
    ScreenRule screenRule = sivarc.ScreenRules.Tables.Find("Default screen rule table").Rules.Find("ScreenRule");
    screenRule.SetAttribute("HMI_RT_1", true);
}
更新所有设备的状态:
if (sivarc != null)
{
    var valuestoBeUpdate = new[]
    {
    new KeyValuePair<string, object>("PLC_2", true),
    new KeyValuePair<string, object>("PLC_3", true),
    new KeyValuePair<string, object>("HMI_RT_1", false),
    new KeyValuePair<string, object>("HMI_1", true),
    };
    ScreenRule screenRule =
    sivarc.ScreenRules.Rules.Find("ScreenRule");
    screenRule.SetAttributes(valuestoBeUpdate);
```
• 可恢复的异常状况：对于不支持动态属性的其它规则对象（变量和文本列表规则），在通过 GetAttributes 访问 PLC/HMI 设备列时，系统显示可恢复的异常，例如：{类型 'Siemens.Engineering.SiVArc.TagRule’ 不支持 ‘HMI\_RT\_1'}。
• 不可恢复的异常状况 - 对不适用于规则对象的无效 PLC/HMI 设备名称，系统将显示NonRecoverable（不可恢复）的异常；仅对画面、报警和副本规则有效。
对于副本规则，虽然不支持 PLC 列，但可以查询 PLC 状态。这是编辑器通常的行为所致，对SiVArc 功能没有影响。
要访问规则/规则组对象的 PLC/HMI 设备状态，使用以下动态属性：object status =screenRule.GetAttribute("PLC 设备名称");
限制：
• 包含字母数字的 HMI 设备名称不能包含除“\_”外的特殊字符。
• 要获取 HMI 设备状态，请在名称中加上前缀“HMI\_”，后接解析的设备名称。例如：HMI设备名称：HMI\_@#\$RT\_1，要访问设备名称，需要传递 HMI\_HMI\_RT\_1 作为参数。
• 如果项目中包含多个 HMI 设备，则系统将通过特殊字符“\_”识别相同的设备名称，在 HM设备名称后加上相应的序号。例如：Device\_PLC\_XYZ 表示项目层级中的第一个设备。此方法对于访问 PLC 设备状态同样适用。
• 项目包含两个设备 – HMI\_@#RT\_1 和 HMI\_%^RT\_@#1；如果删除特殊字符后两个设备解析为同一名称，即 HMI\_RT\_1（项目 HMI\_@#RT\_1 HMI\_%^RT\_@#）。要访问第一个设备状态，需要传递 HMI\_HMI\_RT\_1 作为参数，要访问第二个设备状态，则需要传递HMI\_HMI\_RT\_1\_1 作为参数。此方法对于访问 PLC 设备状态同样适用。

### 5.18.12 删除规则和规则组

要求
• TIA portal openness 应用程序已连接到 TIA portal。有关连接的更多信息，请参见 TIAportal 用户指南。
• TIA 项目包含画面规则和画面规则组。

#### 删除规则和规则组

可以使用以下 API 删除画面规则组：
```javascript
sivarc.ScreenRules.Tables.Find("Default screen rule table").Rules.Find("Screen rule_1").Delete();
```
ScreenRules是所有画面规则对象的锚对象。要执行删除，必须在规则编辑器中找到该规则。有关查找画面规则的更多信息，请参见“查找画面规则和画面规则组”部分。
要从画面组中删除画面，请使用以下 API：
```javascript
sivarc.ScreenRules.Tables.Find("Default screen rule table").Rules.Find("Screen rule group_1").Delete();
```

### 5.18.13 组态变量规则

要求
• TIA portal openness 应用程序已连接到 TIA portal。有关连接的更多信息，请参见 TIAportal 用户指南。
• TIA portal 项目包含变量规则和变量规则组。

#### 分配变量规则属性

可以分配“名称”(Name)、“条件”(Condition)、“注释”(Comment) 和“启用”(Enabled) 等变量规则属性。可以使用TagRule API 设置变量规则属性，如下所示：
```text
TagRule tagrule = sivarc.TagRules.Tables.Find("Default tag rule table").Rules.Find ("Tag rule_1");
if (tagRule != null)
{
    tagRule.Name = "TagRuleName";
    tagRule.Comment = "TagRuleComment";
    tagRule.Condition = "StrComp(Block.Name, \"BlockName\)";
    tagRule.Enabled = true;
}
```
同样，可以使用TagRuleGroup API 设置变量规则组属性。
```text
说明如果为“条件”(Condition)和“注释”(Comment)属性传递的值超过500个字符，则会显示异常。
```
```text
可以使用以下 API 代码更新变量规则的其它属性，例如，TagGroupHierarchy、TagTable 和 ConditionalOperator:
API TagGroupHierarchy、TagTable 和 ConditionOperator 用于在变量规则编辑器中为变量规则修改层级结构、变量表中的变量组及关联的条件运算符，如下所示：
TagRule tagRule = sivarc.TagRules.Tables.Find("Default tag rule table").Groups.Find("Tag rule group_1").Rules.Find("Tag rule_2");
if (tagRule != null)
{
    tagRule.TagGroupHierarchy = "HmiTag.DB.FolderPath";
    tagRule.TagTable = "Hmitag.DB.SymbolicName";
    tagRule.ConditionOperator = ConditonOperator.Equal;
}
```
以下情况下 SiVArc 会显示异常：
• 在 TagTable 中输入 Null/空值
• 在“名称”(Name) 字段中输入重复值
• TagGroupHierarchy 和 TagTable 字段的值超出了 500 个字符的长度限制。
• 如果 ConditionOperator 的值无效，将返回 ConditionOperator.None
为规则和规则组分配属性 (页 1098)

### 5.18.14 组态变量/文本定义

要求
• TIA portal openness 应用程序已连接到 TIA portal。有关连接的更多信息，请参见 TIAportal 用户指南。
• PLC 及其关联块

#### 创建变量定义

要为某一块创建变量定义，必须先确定 PLC（后接其关联块），然后再访问该块的 SiVArc 数据提供程序。访问 SiVArc 数据提供程序后，使用 TagDefinitionComposition 创建新的变量定义。以下代码片段表示同样的含义：
```text
CodeBlock block = plcSoftware.BlockGroup.Blocks.Find("Block_1") as CodeBlock;
// Access SivarcDataProvider service
SivarcDataProvider sivarcDataProvider =
block.GetService<SivarcDataProvider>();
// Create tag definition entry
TagDefinition tagDefinition =
sivarcDataProvider.TagDefinitions.Create("Tag_definition_1");
if (tagDefinition != null)
{
    tagDefinition.Value = "Tag_Definition_1_Value";
    tagDefinition.Comment = "Tag_Definition_1_Comment";
}
```

#### 访问文本定义

要访问块的文本定义，必须先确定 PLC（后接其关联块），然后再访问该块的 SiVArc 数据提供程序。访问 SiVArc 数据提供程序后，确定要使用 TextDefinitionComposition 向其中写入数值的文本定义列。
以下代码片段表示同样的含义：
```text
TextDefinitionComposition textDefinitions =
sivarcDataProvider.TextDefinitions;
TextDefinition textDefinition = textDefinitions.Find("Text_definition");
if (textDefinition != null)
{
textDefinition.Name = "Updated_Text_definition";
textDefinition.Expression = "Block.DB.SymbolicName";
textDefinition.Comment = "Updated_Text_definition_Comment";
var text = textDefinition.Text;
//Updating german text
Language germanLanguage = project.LanguageSettings.Languages.Find(new CultureInfo("de-DE"));
text.Items.Find(germanLanguage).Text = "GermanText";
}
```
可为读取操作执行类似的步骤。
也可以访问为支持多语言的文本定义组态的值。选择使用
"project.LanguageSettings.Languages.Find(“<语言名称>”)"读取/写入数值所需的语言。
MultilingualTextItem 对象用于保存语言类型值。

#### 删除变量/文本定义

要删除块的变量定义，必须确定 PLC（后接其关联块），然后再访问该块的 SiVArc 数据提供程序。访问 SiVArc 数据提供程序后，确定要使用 tagDefinition.Delete 删除的变量定义。
对于文本定义，此方法同样适用，会使用 textDefinitions.Delete API 进行删除。
以下代码片段表示同样的含义：
```cs
string projectPath = @"D:\TempPROJECTProject.ap19";
Project project = portal.Projects.Open(new System.IO.FileInfo(projectPath));
Device myDevice = null;
foreach (var device in project.Devices)
{
    //Find device
    if (!device.Name.Equals("S71500/200 station_1"))
    {
    continue;
    }
    myDevice = device;
    }
    if (myDevice?.DeviceItems != null)
    {
    foreach (var deviceItem in myDevice.DeviceItems)
    {
    //Find PLC
    if (deviceItem.Name == "PLC_1")
    {
    SoftwareContainer container = deviceItem.GetService<SoftwareContainer>();
    Software target = container.Software;
    PlcSoftware software = (PlcSoftware) target;
    //Find program block
    CodeBlock block = software.BlockGroup.Blocks.Find("Block_1") as CodeBlock;
    // Access SivarcDataProvider service
    SivarcDataProvider sivarcDataProvider =
    block.GetService<SivarcDataProvider>();
    // Delete tag definition
    sivarcDataProvider.TagDefinitions.Find("Tag_definition").Delete();
    // Delete text definition
    sivarcDataProvider.TextDefinitions.Find("Text_definition").Delete();
    }
    }
}
```

### 5.18.15 Openness 的 UMAC 设置

关于 UMAC
Openness 授权将用于任何修改，并且不会从 SiVArc 进行额外的 UMAC 验证。对于未经授权的用户，系统将发出“FunctionRightNotFoundException”可恢复异常。

### 5.18.16 SiVArc 生成

要求
• 启动 TIA portal openness 应用程序。有关连接的更多信息，请参见 TIA portal 用户指南。
• 已存在连接到 HMI 设备的 TIA portal 项目，且已组态 PLC。

#### 重要注意事项

• 确保 PC 上已安装 SiVArc 许可证，否则生成期间会出现异常 -“SiVArc license is missing;it is mandatory to have SiVArc license for modifying data”（SiVArc 许可证缺失，必须有 SiVArc 许可证才能修改数据）。
• 确保使用有效的设备名称，否则会出现异常 -“HMI device 'deviceName' not found”（未找到 HMI 设备的“deviceName”）。
• 确保调用有效的 PLC 名称，否则会出现异常 -“PLC device 'plcDeviceName' notfound”（未找到 PLC 设备的“plcDeviceName”）。
• 确保调用受支持的设备名称，否则会出现异常 -“HMI device 'deviceName' is notsupported”（不支持 HMI 设备的“deviceName”）
• 确保调用受支持的 PLC 名称，否则会出现异常 -“PLC device 'plcDeviceName' is notsupported”（不支持 PLC 设备的“plcDeviceName”）
• 确保传递有效的 GenerationOption 参数。如果未传递参数，将生成 SiVArc 并为 SiVArc 生成使用默认的 TIAP 项目设置
• 确保使用未用于先前生成的有效 PLC 名称，否则系统将冻结。

#### GenerationOptions- Enum (Flag)

SiVArc 支持“枚举”(Enum) 选项，可以在GenerateAPI 中将两个值结合起来传递。下表显示了“枚举”(Enum) 选项：
<table><tr><td>SN</td><td>值</td><td>说明</td></tr><tr><td>1</td><td>None</td><td>未选中任何操作,将采用默认生成设置</td></tr><tr><td>2</td><td>AllTags</td><td>生成所有变量</td></tr><tr><td>3</td><td>UsedHmiTags</td><td>仅生成相关(已用)变量</td></tr><tr><td>4</td><td>FullGeneration</td><td>如果未选中 FullGeneration 选项,SiVArc 将基于组态自行决定执行全部生成或增量生成。传递的参数为 FullGeneration 时,将使用强制全部生成方式生成 SiVArc。</td></tr><tr><td>5</td><td>UserCreatedRules</td><td>只执行用户创建的规则</td></tr><tr><td>6</td><td>EnergySuiteRules</td><td>只执行 EnergySuite 规则</td></tr><tr><td>7</td><td>AllRules</td><td>执行所有规则</td></tr></table>
要生成 SiVArc，请使用以下 API：
```typescript
sivarc.Generate("HMI_1", new List<string> {PLC_1}, GenerateOptions.AllTags | GenerateOptions.FullGeneration);
```

#### SiVArcGenerationResult 和 SivarcFeedbackMessage

生成成功后，SiVArc 生成将使用以下属性：
• IsGenerationSuccessful - 通知 SiVArc 生成是否成功。
• WarningCount - SiVArc 生成之后的警告总数
• ErrorCount - SiVArc 生成之后的错误总数
• Messages - 反馈消息组合
要生成 SiVArc 结果，请使用以下 API：
```text
private void WriteSivarcGenerationResults(SivarcGenerationResult result)
{
    Console.WriteLine("Is SiVArc generation successful:" +
    result.IsGenerationSuccessful);
    Console.WriteLine("Tatal warning count:" + result.WarningCount);
    Console.WriteLine("Total error count:" + result meters);
    RecursivelyWriteMessages(result.Messages);
}
```
生成成功后，SiVArc 生成将使用以下反馈消息：
• 路径：反馈消息的标头文本（标头消息始终具有空白描述字段）
• DateTime：反馈消息的日期时间
• MessageType：反馈消息类型
• 说明：反馈消息描述/内容（仅限于路径为空的情况，确保不是标头消息）
• WarningCount：标头消息的警告数
• ErrorCount：标头消息的错误数
• 消息：反馈消息组合 (SivarcFeedbackMessage)
可以使用以下代码片段查看递归的反馈消息：
```cs
private void RecursivelyWriteMessages(SivarcFeedbackMessageComposition messages)
{
foreach (SivarcFeedbackMessage message in messages)
{
Console.WriteLine("Path: " + message.Path);
Console.WriteLine("DateTime: " + message.DateTime);
Console.WriteLine("State: " + message.MessageType);
Console.WriteLine("Description: " + message.Description);
Console.WriteLine("Warning Count: " + message.WarningCount);
Console.WriteLine("Error Count: " + message.ErrorCount);
RecursivelyWriteMessages(message.Messages);
}
```

#### 针对多个 HMI 设备的 SiVArc 生成

在多个 HMI 设备连接到多个组态了报警规则、变量规则、文本列表规则、副本规则和画面规则的 PLC 时，可以使用 Generate API 执行 SiVArc 生成。Generate API 方法包含三个参数：
• Devices（设备）- 触发 SiVArc 生成的设备集合
• PLC - SiVArc 生成所需的 PLC 的列表
• Generate Options（生成选项）- SiVArc 生成的设置的列表
下面的代码对组态了多个 HMI 设备和 PLC 的情况下使用Generate方法来执行生成进行了说明：
```text
if (sivarc != null)
```
```typescript
{
    SivacGenerationResult result = sivarc.Generate(
    new List<string> { "HMI RT_1", "HMI_RT_2" },
    new List<string> { "PLC_1", "PLC_2" }, GenerateOptions.AllTags | GenerationOptions.FullGeneration);
    WriteGenerationResults(result);
```
• 在选择了“GenerationOpions.none”的条件下执行 SivarcGeneration API 时，如果不选择规则集，则系统将“所有规则”(All Rules) 修改为默认规则集，这表示所选设备不生成 SiVArc，并会为所有规则生成 HMI 对象。
```text
SivarcGenerationResult result = sivarc.Generate(device name: "HMI_RT_1", plcs:new List<string>() { "PLC_1" }, GenerationOptions none);
```
• SivarcGeneration API 在选择了“用户创建的规则”(User created rules) 的条件下执行时，系统将其视为一个规则集，并生成包含对象的相应画面。
• 如果选择“所有规则”(All Rules) 和“用户创建的规则”(User created Rules) 或“能源套件规则”(Energy Suite Rules)，则在生成过程中，系统将优先选择“所有规则”(All rules)，并将其作为规则集执行。
• 如果选择“用户创建的规则”(User created Rules) 和“能源套件规则”(Energy Suite Rules)，则在生成过程中，系统将优先选择“用户创建的规则”(User created Rules)，并将其作为规则集执行。

#### 异常情况和特殊情况

• 当使用空参数调用Generate API 时，会发生异常 -“The argument 'argument name' maynot be null”（参数“argument name”不能为空）。
• 确保在向 Generate API 传递 PLC 和 HMI 设备时，如果有任何 HMI 面板/设备未连接到PLC，将引发异常 -“The HMI/Panel device '{0}' is not connected to the selected PLCdevices”（HMI/面板设备“{0}”未连接到所选的 PLC 设备）。
• 如果使用无效设备名调用 Generate API，则会出现异常 -“HMI device 'deviceName' notfound”（未找到 HMI 设备的“deviceName”）。
• 如果使用无效 PLC 名称调用 Generate API，则会出现异常 -“PLC device 'plcDeviceName'not found”（未找到 PLC 设备的“plcDeviceName”）。

## 5.19 Openness 支持

• 如果使用不受支持的设备名调用 Generate API，则会出现异常 -“HMI device'deviceName' is not supported”（HMI 设备的“deviceName”不受支持）。
• 如果使用不受支持的 PLC 名称调用 Generate API，则会出现异常 -“PLC device'plcDeviceName' is not supported”（PLC 设备的“plcDeviceName”不受支持）。
• 如果调用 Generate API 时使用的 PLC 名称列表中不包含上次 SiVArc 生成期间所使用的PLC 名称，则系统将冻结之前使用的名称，并使用新传递的 PLC 设备名称列表执行生成。
• 使用 HMI 设备/面板列表调用 Generate API 时，如果每个 HMI 设备/面板都连接到 PLC，则 SiVArc 生成将成功执行。

## 5.19 Openness 支持


### 5.19.1 简介

TIA Portal Test Suite 可通过 Openness API 为既定的任务选择相应的功能。这些功能在 TIAPortal 之外可通过 TIA Portal Openness API 进行调用。
以下各节概述了典型的编程步骤。可以了解各个代码段如何交互以及如何将各个函数集成到完整的程序中。还将获得必须根据每个任务进行调整的代码组件的概述。

#### 连接 TIA Portal

TIA Portal Test Suite 是 TIA Portal 上的选件包，通过代码的高质量保障提升 PLC 的编程效率。要在 Openness 应用程序中使用 Test Suite 服务，则需安装 Test Suite 软件包。
Test Suite 对象可用的命名空间
以下命名空间适用于“样式指南”和“应用测试”的 Test Suite 接口：
• Siemens.Engineering.TestSuite
• Siemens.Engineering.TestSuite.StyleGuide
• Siemens.Engineering.TestSuite.ApplicationTest
• Siemens.Engineering.TestSuite.SystemTest
• Siemens.Engineering.TestSuite.StyleGuide.RuleSetExecutor
• Siemens.Engineering.TestSuite.ApplicationTest.TestCaseExecutor
• Siemens.Engineering.TestSuite.SystemTest.TestCaseExecutor
• Siemens.Engineering.TestSuite.TestResults

#### 将 Test Suite 作为服务进行访问

使用以下代码，可访问目标 TIA Portal 项目内 Openness 应用程序中的 Test Suite 服务及其方法。
要将 Test Suite 作为服务进行访问：
```text
Using Siemens.Engineering;
Using Siemens.Engineering.TestSuite;
TestSuiteService testSuite = project.GetService<TestSuiteService>( ) ;
此处的"project"是 TIA Portal 项目中的一个实例，在 openness 应用程序中进行检索。
```
如果 Test Suite 软件包未安装，则运行上文中的程序代码时将产生编译错误。
在下文中列出了适用于既定的任务各种功能，执行功能可在 TIA Portal 外部通过 TIA PortalOpenness 进行调用。

#### Test Suite Openness 对象模型

下图描述了 Test Suite Openness 对象模型的最高层级：
![](images/e94842e064df3bab18db1f98212340cec2432fdb8d37049bc1a7e90531383b6c.jpg)
在 TIA Portal Openness 对象模型中，所有类均定义为不会直接实例化的抽象类。下图显示了位于规则集执行和模板副本中的对象。
![](images/9475940ddc0cfa5a059cb04199ed1b9a136a6d47447fbe212cfebab91444a1ec.jpg)  
下图显示了位于测试用例执行和模板副本中的对象。
5.19 Openness 支持  
![](images/d95c77f3844656c390b57050a07938f04224b8c637eb9d0ea44e134977584575.jpg)
![](images/1279640ffd1e460cdd1e38bd12b61c85fcb13b2ad56d7d722d56cc7426d6da41.jpg)
5.19 Openness 支持

### 5.19.2 样式指南中的功能


#### 5.19.2.1 访问样式指南系统文件夹

程序代码
以下属性用于访问作为系统组的一个样式指南系统文件夹：
Using Siemens.Engineering.TestSuite.StyleGuide;
StyleGuideSystemGroup scFolder = testSuite.StyleGuideGroup;
参考
下表列出了样式指南中该类的属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>访问模式</td></tr><tr><td>StyleGuideGroup</td><td>TestSuite.StyleGuide.StyleGuideSystemGroup</td><td>读取</td></tr></table>

#### 5.19.2.2 访问规则集组合

程序代码
以下属性用于列出项目中所有可用的规则集：
RuleSetComposition listRuleSets = testSuite.StyleGuideGroup.RuleSets;
参考
下表列出了样式指南中该类的属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>访问模式</td></tr><tr><td>RuleSets</td><td>TestSuite.RuleSetComposition</td><td>读取</td></tr></table>

#### 5.19.2.3 访问规则集

说明
在 openness 应用程序中，可通过以下两种方式对 TIA Portal 项目中的规则组进行检索：
1. 对于 RuleSetComposition 进行索引访问。
2. 在 RuleSetComposition 执行 Find() 方法。
以下属性用于访问项目中的单个规则集并从项目中检索特定的规则集：
```text
RuleSet rulesetDB = testSuite.StyleGuideGroup.RuleSets[1];
RuleSet ruleSet1 = testSuite.StyleGuideGroup.RuleSets.Find("rulesetDB");
```
参考
下表列出了样式指南中该类的属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>访问模式</td></tr><tr><td>RuleSet</td><td>RuleSetComposition</td><td>读取</td></tr></table>
方法：
public RuleSet Find(string Name)

#### 5.19.2.4 访问规则集名称

访问规则集名称
以下属性用于访问规则集名称：
```javascript
string ruleSetName = testSuite.StyleGuideGroup.RuleSets[0].Name;
```
使用一个有效名称对所选规则集进行重命名
通过以下属性，可使用一个有效的名称对所选规则集进行重命名。
```text
public string Name { get; set; }
```
通过上述“名称”(Name) 属性，可执行以下任务：
• 读取现有规则集的名称
• 更改现有规则集的名称

##### 参考

下表列出了样式指南中该类的属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>访问模式</td></tr><tr><td>Name</td><td>String</td><td>读/写</td></tr></table>
程序代码
修改以下程序代码，使用一个有效名称对规则集进行重命名：
```cs
using Siemens.Engineering;
using Siemens.Engineering.TestSuite;
using Siemens.Engineering.TestSuite.StyleGuide;
ProjectBase tiaProject = ... ;
TestSuiteService testSuite = tiaProject chloride<TestingSuiteService>();
RuleSetExecutor styleGuideService =
testSuite.StyleGuideGroup chloride<RuleSetExecutor>();
//Read the name of a rule set
//Retrieve single rule set
RuleSet myRuleSet1 = testSuite.StyleGuideGroup.RuleSets[0];
String myRuleSet_name = myRuleSet1.Name;
//Modify the name of a rule set
myRuleSet1.Name = "myRuleSet_modified";
```
如果提供的名称错误（如，以空格开头，或包含无效字符），则应用程序将显示一条异常消息。

#### 5.19.2.5 显示规则集


##### 在“WithUI”下打开所选规则集

下述属性用于在“WithUI”模式下于 TIA Portal 编辑器中打开所选规则集。
```text
public void ShowInEditor();
```
用户可修改和使用以下程序代码示例，从而在“WithUI”模式下于 TIA Portal 编辑器中打开规则集：
```cs
using Siemens.Engineering;
using Siemens.Engineering.SW;
...
using Siemens.Engineering.TestSuite;
using Siemens.Engineering.TestSuite.StyleGuide;
//Retrives the first device available in the project
var device = tiaProject.Devices.First();
//Retrives "PLC_1" object from the above device
var deviceItem = device.DeviceItems.First(e => e.Classification == DeviceItemClassifications.CPU && e.Name == "PLC_1");
//Accessing rule set from same project
RuleSet myRuleSet = tiaProject.GetService<TestSuiteService>().StyleGuideGroup.RuleSets[1];
//Shows the selected item
myRuleSet.ShowInEditor();
```

#### 5.19.2.6 删除规则集


##### 在“WithUI”下删除所选规则集

下述属性的作用是，在“withUI/WithoutUI”模式下于 TIA Portal 编辑器中删除所选规则集。
```text
public void Delete();
```
5.19 Openness 支持
用户可修改和使用以下程序代码示例，从而在“withUI/WithoutUI”模式下于 TIA Portal 编辑器中删除规则集：
```cs
using Siemens.Engineering;
using Siemens.Engineering.SW;
...
using Siemens.Engineering.TestSuite;
using Siemens.Engineering.TestSuite.StyleGuide;
//Retrives the first device available in the project
var device = tiaProject.Devices.First();
//Retrives "PLC_1" object from the above device
var deviceItem = device.DeviceItems.First(e => e.Classification == DeviceItemClassifications.CPU && e.Name == "PLC_1");
//Accessing rule set from same project
RuleSet myRuleSet = tiaProject.GetService<TestSuiteService>().StyleGuideGroup.RuleSets[1];
//Deletes the selected item
myRuleSet.Delete();
```

#### 5.19.2.7 修改规则集的范围


##### 更新现有规则集的范围


##### 设置规则集的范围

可使用以下 API 更新现有规则集的范围。
参考
可通过以下方法修改规则集的范围：
• SetScope()
```text
- CopyScope ()
```
下表列出了该类的语法：
public bool SetScope(UpdateOptions updateOptions, IList<IEngineeringObject> step7Objects);
下表列出了该类的属性：
<table><tr><td>名称</td><td>数据类型</td><td>说明</td></tr><tr><td rowspan="3">参数</td><td>UpdateOptions.Override</td><td>用同一项目中提供的新对象列表覆盖现有范围</td></tr><tr><td>UpdateOptions.Add</td><td>将同一项目中提供的新对象列表附加到现有范围</td></tr><tr><td>IList</td><td>可将下表中的对象列表设为规则集的范围</td></tr></table>
访问 STEP 7 对象可为规则集分配范围
<table><tr><td>STEP 7 对象</td><td>Opennes 应用程序中的表示方式(IEngineeringObject)</td><td>说明</td></tr><tr><td>程序块</td><td>PlcBlockSystemGroup</td><td>“程序块”(Program blocks) 文件夹下所有可用块都将设为范围,但“系统块”(System blocks) 文件夹中的块除外</td></tr><tr><td>PLC 变量</td><td>PlcTagTableSystemGroup</td><td>“PLC 变量”(PLC tags) 文件夹下的所有可用变量表都将设为范围</td></tr><tr><td>PLC 数据类型</td><td>PlcTypeSystemGroup</td><td>“PLC 数据类型”(PLC data types) 文件夹下的所有可用 UDT 都将设为范围,但“系统数据类型”(System data types) 文件夹下的 UDT 除外</td></tr><tr><td>软件单元</td><td>UnitGroupUnitGroup.Units[x]UnitGroup.Units[x].PlcBlockSystemGroupUnitGroup.Units[x].PlcTagTableSystemGroupUnitGroup.Units[x].PlcTypeSystemGroup</td><td>“软件单元”(Software Units) 文件夹下的所有可用单元都将设为范围,包括程序块、PLC 变量和 PLC 数据类型。也可在“单元”(Units) 文件夹中具体选择</td></tr></table>
5.19 Openness 支持
<table><tr><td>STEP 7 对象</td><td>Opennes 应用程序中的表示方式 (IEngineeringObject)</td><td>说明</td></tr><tr><td>PLC/CPU</td><td>DeviceItemClassifications.CPU / DeviceItems[0]</td><td>整个“PLC”及上述对象都将设为范围</td></tr><tr><td>项目</td><td>Project</td><td>整个“项目”及上述对象都将设为范围</td></tr><tr><td rowspan="4">用户组</td><td>PlcBlockSystemGroup.Groups[x]</td><td>“程序块”(Program blocks) 文件夹下的特定用户组可设为范围</td></tr><tr><td>PlcTagTableSystemGroup.Groups[x]</td><td>“PLC 变量”(PLC tags) 文件夹下的特定用户组可设为范围</td></tr><tr><td>PlcTypeSystemGroup.Groups[x]</td><td>“PLC 数据类型”(PLC data types) 文件夹下的特定用户组可设为范围</td></tr><tr><td>Project.DeviceGroups[0]</td><td>可将项目下的 PLC 组选作范围</td></tr></table>
设置规则集范围和执行规则集时，样式指南将忽略不支持的 STEP 7 对象。

##### 所用方法

<table><tr><td>方法的名称</td><td>说明</td><td>返回值</td></tr><tr><td rowspan="2">SetScope()</td><td rowspan="2">用于修改现有规则集的范围</td><td>TRUE:选择的受支持对象设为范围时</td></tr><tr><td>FALSE:选择的受支持对象不能设为范围时</td></tr></table>
可修改和使用以下程序代码示例以解压第一个设备项中的 IEngineeringObject：
```cs
using Siemens.Engineering;
...
using Siemens.Engineering.TestSuite;
using Siemens.Engineering.TestSuite.StyleGuide;
// Retrives the first device available in the project
var device = tiaProject.Devices.First();
// To retrieve "PLC_1" object from the above device:
var deviceItem = device.DeviceItems.First(e => e.Classification ==DeviceItemClassifications.CPU && e.Name == "PLC_1");
// To retrieve the software content of the "PLC_1":
var plc = deviceItem.GetService<SoftwareContainer>().Software as PlcSoftware;
// To retrieve all the blocks available under "Program blocks" folder:
var plc1BlockGroup = plc.BlockGroup;
// To list blocks available under specific user group:
var plc1BlockGroupUserGroups = plc.BlockGroup.Groups[x];
// To provide all the tag tables available under "PLC tags" folder:
var plc1TagTableGroup = plc.TagTableGroup;
// To provide the PLC tag tables available under specific user group in "PLC Tags"
var plc1TagTableGroupUserGroups = plc.TagTableGroup.Groups[x];
// To provide all the UDTs available under "PLC data types" folder:
var plc1DataTypes = plc.TypeGroup;
var plc1DataTypes = plc.TypeGroup.Groups[x];
// To access all "Software units" available in "PLC_1":
var plc1SoftwareUnit = plc chlorideService<PlcUnitProvider>().UnitGroup;
// To provide all the supported objects available in "Entire Project":
ProjectBase Project1 = tiaProject;
// To provide objects from group of devices in a project:
var GroupOfPLC1 = tiaProject.DeviceGroups[x];
// To access rule set from same project
RuleSet ruleSet1 = tiaProject chlorideService<TestSuiteService>().StyleGuideGroup.RuleSets[1];
// update the scope of a ruleSet1:
// The below line of code appends the existing scope with new list of objects:
ruleSet1.SetScope(UpdateOptions.Add, new List<IEngineeringObject> { plc1BlockGroup, plc1DataTypes, plc1TagTableGroup, plc1SoftwareUnit});
// The below code overwrites the existing scope with new objects:
```
ruleSet1.SetScope(UpdateOptions.Override, new List<IEngineeringObject>{GroupOfPLC1 });

##### 将一个规则集的范围分配给另一个规则集

可使用以下 API 将一个规则集的范围复制到同一项目中的另一个规则集。
参考
下表列出了该类的语法：
public bool CopyScope(RuleSet targRuleSet);
下表列出了该类的属性：
<table><tr><td>名称</td><td>数据类型</td><td>说明</td></tr><tr><td>targRuleSet</td><td>RuleSet</td><td>要更新范围的目标规则集</td></tr></table>
<table><tr><td>方法的名称</td><td>说明</td><td>返回值</td></tr><tr><td rowspan="2">CopyScope()</td><td rowspan="2">用于将一个规则集的范围分配给另一个规则集</td><td>TRUE: 范围已成功复制</td></tr><tr><td>FALSE: 范围复制失败</td></tr></table>
5.19 Openness 支持
用户可修改和使用以下程序代码示例：
```cs
// To access source and target rule sets from same project:
RuleSet srcRuleSet = tiaProject.GetValue<TestSuiteService>().StyleGuideGroup.RuleSets[1];
RuleSet targRuleSet =
tiaProject.GetService TesterSuiteService>().StyleGuideGroup.RuleSets[10];
RuleSet srcRuleSet1 =
tiaProject.GetValue TesterSuiteService>().StyleGuideGroup.Find("myRS");
RuleSet targRuleSet1 =
tiaProject.GetValue TesterSuiteService>().StyleGuideGroup.Find("PLC");
// To assign scope from source to target rule set:
bool retval = srcRuleSet.CopyScope(targRuleSet);
bool retval1 = srcRuleSet1.CopyScope(targRuleSet1);
```

#### 5.19.2.8 规则集的执行

在 Openness 应用中，可通过以下三种方式执行规则集：
1. 执行特定的规则集。
2. 执行规则集列表。
3. 执行样式指南文件夹中的所有规则集。
参考
签名
```java
public RuleSetExecutor GetService<RuleSetExecutor>();
public TestResults Run(RuleSet ruleSet);
public TestResults Run(new IEnumerable<RuleSet>() {myRuleSet1, myStyleSet2, .. });
public TestResults Run(StyleGuideGroup allRuleSets);
```
TestResults 支持以下属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>访问模式</td><td>描述</td></tr><tr><td>Messages</td><td>Siemens.Engineering.TestSuite.TestResultsMessageComposition</td><td>读取</td><td>反馈消息的内容</td></tr><tr><td>Parent</td><td>IEngineeringObject</td><td>读取</td><td>返回该库的父级库</td></tr></table>
5.19 Openness 支持
<table><tr><td>属性名称</td><td>数据类型</td><td>访问模式</td><td>描述</td></tr><tr><td>State</td><td>Siemens.Engineering.TestSuite.TestResultsState</td><td>读取</td><td>测试结果反馈消息中的最终状态,可能的值包括:警告、错误和成功</td></tr><tr><td>WarningCount</td><td>Int</td><td>读取</td><td>测试结果反馈消息中的警告数量</td></tr><tr><td>ErrorCount</td><td>Int</td><td>读取</td><td>测试结果反馈消息中的错误数量</td></tr><tr><td>Description</td><td>String</td><td>读取</td><td>测试结果反馈消息的描述或内容</td></tr><tr><td>DateTime</td><td>DateTime</td><td>读取</td><td>测试结果反馈消息中的日期和时间</td></tr><tr><td>Path</td><td>String</td><td>读取</td><td>测试结果反馈消息的路径</td></tr></table>

##### 使用的方法

<table><tr><td>方法的名称</td><td>描述</td></tr><tr><td>Run()</td><td>用于运行所选规则集</td></tr></table>
说明
时间戳格式
所有时间戳均采用 UTC 格式。如果要查看本地时间，可使用 DateTime.ToLocalTime()。

##### 用户可修改和使用以下程序代码示例：

```dart
using Siemens.Engineering;
using Siemens.Engineering.TestSuite;
using Siemens.Engineering.TestSuite.StyleGuide;
Project tiaProject = ... ;
TestSuiteService testSuite = tiaProject.GetService<TestSuiteService>();
RuleSetExecutor styleGuideService =
testSuite.StyleGuideGroup.GetService<RuleSetExecutor>();
//To execute specific rule set:
//Retrieve single rule set:
//Rule set at 0th index is available in the project:
RuleSet myRuleSet1 = testSuite.StyleGuideGroup.RuleSets[0];
//RuleSet_10 is available in the project:
RuleSet myStyleSet2 = testSuite.StyleGuideGroup.RuleSets.Find("RuleSet_10");
//Execute above retrieved rule sets:
TestResults ruleSetResults1 = styleGuideService.Run(myRuleSet1);
TestResults ruleSetResults2 = styleGuideService.Run(myStyleSet2);
//To execute list of rule sets:
//Retrieve list of rule sets to execute:
IEnumerable<RuleSet> ruleSetList = new List<RuleSet>() { myRuleSet1,myStyleSet2 };
//Execute above retrieved list of rule sets:
TestResults ruleSetsResults3 = styleGuideService.Run(ruleSetList);
//To execute all rule sets in StyleGuideGroup:
//Retrieve list of rule sets to execute:
StyleGuideSystemGroup styleGuideFolder = testSuite.StyleGuideGroup;
//Execute all available rule sets in Styleguide folder:
TestResults ruleSetsResults4 = styleGuideService.Run(styleGuideFolder);
```
用户可使用以下代码访问上述测试结果并循环访问 TestResults 消息：
```cs
using Siemens.Engineering;
using Siemens.Engineering.TestSuite;
using Siemens.Engineering.TestSuite.StyleGuide;
...
//Retrieve test results of single rule set execution
WriteTestResults(ruleSetResults1);
//Retrieve test results of list of rule sets execution
WriteTestResults(ruleSetsResults3);
//Retrieve test results of rule sets execution available in "StyleGuideGroup"
WriteTestResults(ruleSetsResults4);
...
private void WriteTestResults (TestResults result)
{
Console.WriteLine("State:" + result.State);
Console.WriteLine("Warning Count:" + result.WarningCount);
Console.WriteLine("Error Count:" + result.ErrorCount);
RecursivelyWriteMessages(result.Messages);
}
private void RecursivelyWriteMessages(TestResultsMessageComposition messages, string indent = "")
{
indent += "\t";
foreach (TestResultsMessage message in messages)
{
Console.WriteLine(indent + "Path: " + message.Path);
Console.WriteLine(indent + "DateTime: " + message.DateTime);
Console.WriteLine(indent + "State: " + message.State);
Console.WriteLine(indent + "Description: " + message.Description);
Console.WriteLine(indent + "Warning Count: " + message.WarningCount);
Console.WriteLine(indent + "Error Count: " + message.ErrorCount);
RecursivelyWriteMessages(message規定, indent);
}
}
```
5.19 Openness 支持

#### 5.19.2.9 规则集的导入和导出

使用的方法
以下方法可用于导入和导出规则集：
<table><tr><td>方法的名称</td><td>描述</td></tr><tr><td>SaveToFile()</td><td>将规则集导出到外部源文件中</td></tr><tr><td>LoadFromFile()</td><td>导入外部源文件中的规则集</td></tr></table>

##### 将规则集保存到外部文件中

要求
• TIA Portal Openness 应用程序已连接 TIA Portal。
应用
使用SaveToFile() 方法，将特定规则集导出到指定路径中。
签名
public void SaveToFile(FileInfo path);
下表列出了所需的方法参数：
<table><tr><td>参数名称</td><td>描述</td></tr><tr><td>FileInfo</td><td>保存规则集的完整路径</td></tr></table>
程序代码
这里的 styleChecks 和 styleChecks1 为“MyProject”中的规则集。
```javascript
RuleSetComposition styleChecks = testSuite.StyleGuideGroup.RuleSets;
RuleSetComposition styleChecks1 = testSuite.StyleGuideGroup.RuleSets;
styleChecks.SaveToFile(exportFile);
styleChecks1.SaveToFile(new FileInfo(@"D:\Temp\TSRuleSets1.xml"));
```

##### 将外部文本文件中的规则集加载到项目中

要求
• TIA Portal Openness 应用程序已连接 TIA Portal。
在 RuleSetComposition 上，使用 LoadFromFile() 方法从所选文件中导入规则集。
public IEnumerable<RuleSet> LoadFromFile (FileInfo path, ImportOptions loadOptions, RSLoadOptions rsLoadOptions);
下表列出了所需的方法参数：
<table><tr><td>参数名称</td><td>描述</td></tr><tr><td>FileInfo</td><td>保存规则集的完整路径</td></tr><tr><td>ImportOptions.None</td><td>如果项目中存在同名规则集/文件中包含多条同名的规则集,则生成异常错误</td></tr><tr><td>ImportOptions.Override</td><td>覆盖项目中现有的同名规则集。</td></tr><tr><td>RSLoadOptions.IgnorePropertyErrors</td><td>“作者/版本/注释”中的属性值无效时也导入规则集</td></tr><tr><td>RSLoadOptions.None</td><td>仅当目标文件中无警告/错误时才导入规则集</td></tr><tr><td>RSLoadOptions.IgnoreMissingAttributes</td><td>导入规则集时如果规则属性缺失,则使用系统默认值</td></tr><tr><td>RSLoadOptions.SkipInvalidObjects</td><td>导入规则集时,跳过属性无效的规则</td></tr></table>

##### 示例：

```text
// Throw Exception if the rule set with the same name exists already
// Import the rule set with a invalid properties.
FileInfo LoadFile = new FileInfo(@"D:\Temp\TSRuleSets1.xml");
styleChecks.LoadFromFile(LoadFile, ImportOptions.None, RSLoadOptions.IgnorePropertyErrors);
// Import rule set with the same name exists already
// Throw exception and abort the import of rule set when there are errors/warnings
FileInfo LoadFile = new FileInfo(@"D:\Temp\TSRuleSets1.xml");
styleChecks.LoadFromFile(LoadFile, ImportOptions.None, RSLoadOptions.None);
// Import rule set with the same name exists already
FileInfo LoadFile = new FileInfo(@"D:\Temp\TSRuleSets1.xml");
styleChecks.LoadFromFile(LoadFile, ImportOptions.Override, RSLoadOptions...);
```
```cs
// Overwrite rule set with the same name exists already in project
FileInfo LoadFile = new FileInfo(@"D:\Temp\TSRuleSets1.xml");
styleChecks.LoadFromFile(LoadFile, ImportOptions.Override, RSLoadOptions...);
// Import rule sets with the default values for the rules with missing attributes
FileInfo LoadFile = new FileInfo(@"D:\Temp\TSRuleSets1.xml");
styleChecks.LoadFromFile(LoadFile, ImportOptions....
RSLoadOptions.IgnoreMissingAttributes);
// Import rule sets and skip the import for the rules with invalid attributes
FileInfo LoadFile = new FileInfo(@"D:\Temp\TSRuleSets1.xml");
styleChecks.LoadFromFile(LoadFile, ImportOptions..., RSLoadOptions.SkipInvalidObjects);
// Import the rule set by replacing missing rule attributes with default values and skipping rules with invalid attributes
FileInfo LoadFile = new FileInfo(@"D:\Temp\TSRuleSets1.xml");
styleChecks.LoadFromFile(LoadFile, ImportOptions..., RSLoadOptions.IgnoreMissingAttributes | RSLoadOptions.SkipInvalidObjects);
// Imports the rule set(s) with errors in rule set property values, replaces the missing rule attribute values with the default ones and skips the rules with invalid attributes
FileInfo LoadFile = new FileInfo(@"D:\Temp\TSRuleSets1.xml");
styleChecks.LoadFromFile(LoadFile, ImportOptions..., RSLoadOptions.IgnoreMissingAttributes | RSLoadOptions.SkipInvalidObjects | RSLoadOptions.IgnorePropertyErrors);
```

#### 5.19.2.10 使用库


##### 将规则集复制到库中

项目中的规则集可复制到库中进行存储，以便继续使用和修改。进行外部修改时，无需显式导出/导入规则集。
如果项目库以读写模式打开，可在目标位置创建 IMasterCopySource 的 MasterCopy。
参考
下表描述了类的语法：
public MasterCopy Create (IMasterCopySource sourceObject);
<table><tr><td>方法的名称</td><td>描述</td></tr><tr><td>Create()</td><td>将项目中的规则集复制到项目/全局库中</td></tr></table>
要将项目中的规则集复制到库中，可修改和使用以下程序代码示例：
```cs
using Siemens.Engineering;
...
using Siemens.Engineering.TestSuite;
using Siemens.Engineering.TestSuite.StyleGuide;
using Siemens.Engineering.Library.Mastercopies;
...
// Retrieving rule set to copy to libraries:
RuleSet myRuleSet = testSuite.StyleGuideGroup.RuleSets.Find("CalcRuleSet");
// For copying a rule set to project library master copy system folder:
MasterCopy masterCopyInSystemFolder =
tiaProject.ProjectLibrary.MasterCopyFolder.MasterCopies.Create(myRuleSet);
// For copying a rule set to project library master copy user folder:
MasterCopy masterCopyinUserFolder =
tiaProject.ProjectLibrary.MasterCopyFolder.Folders[0]].MasterCopies.Create(myRuleSet);
tiaPortal.GlobalLibraries.Open(new FileInfo(@"D:\Documents\..), OpenMode.ReadWrite);
// For copying a rule set to global library master copy system folder:
MasterCopy masterCopyInSystemFolder =
tiaPortal.GlobalLibraries[0].MasterCopyFolder.MasterCopies.Create(myRuleSet);
// For copying a rule set to global library master copy user folder:
MasterCopy masterCopyinUserFolder =
tiaPortal.GlobalLibraries[0].MasterCopyFolder.Folders[0].MasterCopies.Create(myRuleSet);
```

##### 将模版副本复制到项目中

TIA Portal Openness API 接口支持使用 CreateFrom 操作将模板副本复制到项目。此操作将基于源模板副本创建新的对象，并将其放置在调用操作的元素中。该操作将创建一个与原模板副本同名的新规则集。如果该名称在 RuleSetComposition 中已存在，则系统将为新的规则集指定一个新的名称。之后，再返回复制后的新规则集。
下表描述了类的语法：
```text
public RuleSet CreateFrom (MasterCopy masterCopy);
```
<table><tr><td>方法的名称</td><td>描述</td></tr><tr><td>CreateFrom()</td><td>用于将项目库/全局库中的模板副本复制到项目</td></tr></table>
可修改并使用以下程序代码示例将模板副本从项目复制到库：
```cs
using Siemens.Engineering;
using Siemens.Engineering.TestSuite;
using Siemens.Engineering.TestSuite.StyleGuide;
using Siemens.Engineering.Library.Mastercopies;
// For accessing master copy object in global library to copy to project:
var masterCopyObjectinGL = tiaPortal.GlobalLibraries[0].MasterCopyFolder.MasterCopies[0];
var masterCopyObjectinUserFolderinGL =
tiaPortal.GlobalLibraries[0].MasterCopyFolder.Folders[0].MasterCopies[1];
// To copy rule set from global library system folder to project:
RuleSet RuleSet1 = testSuite.StyleGuideGroup.RuleSets.CreateFrom(masterCopyObjectinGL);
// To copy rule set from global library user folder to project:
RuleSet RuleSet2
= testSuite.StyleGuideGroup.RuleSets.CreateFrom(masterCopyObjectinUserFolderinGL);
// For accessing master copy object in project library to copy to project:
var masterCopyObjectinPL = tiaProject.ProjectLibrary.MasterCopyFolder.MasterCopies[0];
var masterCopyObjectinUserFolderinPL
= tiaProject.ProjectLibrary.MasterCopyFolder.Folders[0].MasterCopies[0];
// To copy rule set from project library system folder to project:
RuleSet RuleSet3 = testSuite.StyleGuideGroup.RuleSets.CreateFrom(masterCopyObjectinPL);
// To copy rule set from project library user folder to project:
RuleSet RuleSet4
= testSuite.StyleGuideGroup.RuleSets.CreateFrom(masterCopyObjectinUserFolderinPL);
```
在库中或库间复制模板副本（类型为 RuleSet）
要在库内以及库间复制模板副本（类型为 TestCase），请参见信息系统中TIA PortalOpenness API 的“库功能”一章下的复制模板副本主题。
5.19 Openness 支持

### 5.19.3 应用测试函数


#### 5.19.3.1 访问应用测试系统文件夹

程序代码
以下属性用于访问作为系统组的一个 Test Suite 系统文件夹：
```cs
using Siemens.Engineering;
using Siemens.Engineering.TestSuite;
using Siemens.Engineering.TestSuite.ApplicationTest;
TestSuiteService testSuite = project.GetService<TestSuiteService>( ) ; ApplicationTestSystemGroup atfFolder = testSuite.ApplicationTestGroup;
```
此处的“project”是在 openness 应用程序中解压的 TIA Portal 项目的实例。
参考
下表列出了应用测试类的属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>访问模式</td></tr><tr><td>ApplicationTestGroup</td><td>TestSuite.ApplicationTest.ApplicationTestSystemGroup</td><td>读取</td></tr></table>

#### 5.19.3.2 访问 Test Case 组成

程序代码
以下属性用于列出项目中所有可用的测试用例：
```javascript
TestCaseComposition listTestCases = testSuite.ApplicationTestGroup.TestCases;
```
参考
下表列出了应用测试类的属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>访问模式</td></tr><tr><td>TestCases</td><td>TestSuite.TestCaseComposition</td><td>读取</td></tr></table>

#### 5.19.3.3 访问 Test Case

说明
在 openness 应用程序中，可通过以下两种方式对 TIA Portal 项目中的测试案例进行检索：
1. 对于 TestCaseComposition 进行索引访问。
2. 在 TestCaseComposition 执行 Find() 方法。
程序代码
以下属性用于访问项目中的单个测试用例并从项目中检索特定的测试用例：
TestCase motorFCTestcase = testSuite.ApplicationTestGroup.TestCases[1]; TestCase testCase = testSuite.ApplicationTestGroup.TestCases.Find("TCMot");
参考
下表列出了应用测试类的属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>访问模式</td></tr><tr><td>TestCases</td><td>TestCaseComposition</td><td>读取</td></tr></table>
方法：
public TestCase Find(string Name)
5.19 Openness 支持

#### 5.19.3.4 访问 Test Case 名称


##### 访问测试用例名称

以下属性用于访问测试用例名称：
```text
string testCaseName = testSuite.ApplicationTestGroup.TestCases[0].Name;
```
使用一个有效名称对所选测试用例进行重命名
通过以下属性，可使用一个有效的名称对所选测试用例进行重命名。
```text
public string Name { get; set; }
```
说明
通过上述“名称”(Name) 属性，可执行以下任务：
• 读取现有测试用例的名称
• 更改现有测试用例的名称
参考
下表列出了应用程序测试中该类的属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>访问模式</td></tr><tr><td>Name</td><td>String</td><td>读/写</td></tr></table>
程序代码
修改以下程序代码，使用一个有效名称对测试用例进行重命名：
```cs
using Siemens.Engineering;
using Siemens.Engineering.TestSuite;
using Siemens.Engineering.TestSuite.ApplicationTest;
ProjectBase tiaProject = ... ; TestSuiteService testSuite =
tiaProject.GetService TesterSuiteService>();
TestCaseExecutor applicationTestService =
testSuite.ApplicationTestGroup SierraService TesterCaseExecutor>();
//Read the name of a test case
//Retrieve single test case
TestCase myTestCase1 = testSuite.ApplicationTestGroup.TestCases[0];
String myTestCase_name = myTestCase1.Name;
//Modify the name of a test case
myTestCase1.Name = "myTestCase_modified";
```
说明
如果提供的名称错误（如，以空格开头，或包含无效字符），则应用程序将显示一条异常消息。

#### 5.19.3.5 访问测试用例范围


##### 访问现有测试用例的范围

通过以下方法，可访问现有测试用例的范围：
GetScope()
下表列出了该类的语法：
public plcSoftware GetScope();
下表列出了该类的属性：
<table><tr><td>名称</td><td>数据类型</td><td>说明</td></tr><tr><td>参数</td><td>string</td><td>PLC 的名称,选择为测试用例范围</td></tr></table>
通过修改和使用以下程序代码示例，可访问现有测试用例范围：
```cs
using Siemens.Engineering;
using Siemens.Engineering.SW;
...
using Siemens.Engineering.TestSuite;
using Siemens.Engineering.TestSuite.ApplicationTest;
//Retrives the first device available in the project
var device = tiaProject.Devices.First();
//Retrives "PLC_1" object from the above device
var deviceItem = device.DeviceItems.First(e => e.Classification == DeviceItemClassifications.CPU && e.Name == "PLC_1");
//Accessing test case from same project
TestCase myTestCase =
tiaProject TokService<TestsuiteService>( ).ApplicationTestGroup.TestCases[1];
//Access the scope of myTestCase
PlcSoftware twoHandMonitor = myTestCase.GetScope();
```

#### 5.19.3.6 显示测试用例


##### 在“WIthUI”中打开所选测试用例

使用以下语句，可在“WithUI”模式下在 TIA Portal 编辑器中打开所选的测试用例。
```text
public void ShowInEditor();
```
通过修改和使用以下程序代码示例，可在“WithUI”模式下在 TIA Portal 编辑器中打开所选的测试用例：
```cs
using Siemens.Engineering;
using Siemens.Engineering.SW;
...
using Siemens.Engineering.TestSuite;
using Siemens.Engineering.TestSuite.ApplicationTest;
//Retrives the first device available in the project
var device = tiaProject.Devices.First();
//Retrives "PLC_1" object from the above device
var deviceItem = device.DeviceItems.First(e => e.Classification == DeviceItemClassifications.CPU && e.Name == "PLC_1");
//Accessing test case from same project
TestCase myTestCase =
tiaProject.GetService<TestSuiteService>().ApplicationTestGroup.TestCases[1];
//Shows the selected item
myTestCase.ShowInEditor();
```

#### 5.19.3.7 删除测试用例


##### 在“WithUI/WithoutUI”中删除所选测试用例

使用以下语句，可在“withUI/WithoutUI”模式下删除 TIA Portal 项目中所选的测试用例。
```text
public void Delete();
```
5.19 Openness 支持
通过修改和使用以下程序代码示例，可在“withUI/WithoutUI”模式下删除 TIA Portal 项目中所选的测试用例：
```cs
using Siemens.Engineering;
using Siemens.Engineering.SW;
...
using Siemens.Engineering.TestSuite;
using Siemens.Engineering.TestSuite.ApplicationTest;
//Retrives the first device available in the project
var device = tiaProject.Devices.First();
//Retrives "PLC_1" object from the above device
var deviceItem = device.DeviceItems.First(e => e.Classification == DeviceItemClassifications.CPU && e.Name == "PLC_1");
//Accessing test case from same project
TestCase myTestCase =
tiaProject TokService<TestsuiteService>().ApplicationTestGroup.TestCases[1];
//Deletes the selected item
myTestCase.Delete();
```

#### 5.19.3.8 修改测试用例的范围


##### 更新现有测试用例的范围


##### 设置测试用例的范围

使用以下 API，可更新现有测试用例的范围。
参考
通过以下方法，可修改测试用例的范围：
```text
- SetScope()
```
下表描述了类的语法：
public void SetScope(plcSoftware PLC);
public void SetScope(plcSoftware PLC, string instanceName, ExecutionMode tcExecution);

##### 下表列出了该类的属性：

<table><tr><td>参数</td><td>数据类型</td><td>说明</td></tr><tr><td>plcSoftware</td><td>plcSoftware</td><td>CPU 类型对象与 PLCSIM Advanced相兼容</td></tr><tr><td>instanceName</td><td>string</td><td>PLC 高级实例的名称</td></tr><tr><td>tcExecutionMode</td><td>ExecutionMode</td><td>使用 ExternallyManagedPLCSIMInstance / SystemManagedPLCSIMInstance 选择测试用例执行模型</td></tr></table>
说明
无法使用 SetScope() API 设置软件控制器的范围
可修改和使用以下程序代码示例：
```cs
using Siemens.Engineering;
using Siemens.Engineering.SW;
...
using Siemens.Engineering.TestSuite;
using Siemens.Engineering.TestSuite.ApplicationTest;
//Retrives the first device available in the project
var device = tiaProject.Devices.First();
//To retrieve "PLC_1" object from the above device:
var deviceItem = device.DeviceItems.First(e => e.Classification ==DeviceItemClassifications.CPU && e.Name == "PLC_1");
//To retrieve the software content of the "PLC_1":
var twoHandMonitor = deviceItem TokService<SoftwareContainer>( ).Software as PlcSoftware;
//To access test case from same project
TestCase myTestCase =
tiaProject TokService<TestSuiteService>( ).ApplicationTestGroup.TestCases[1];
//Updates the scope of myTestCase:
myTestCase.SetScope(twoHandMonitor);
```
```cs
using Siemens.Engineering;
using Siemens.Engineering.SW;
...
using Siemens.Engineering.TestSuite;
using Siemens.Engineering.TestSuite.ApplicationTest;
//Retrives the first device available in the project
var device = tiaProject.Devices.First();
//Creates a new TIA portal instance
TiaPortal tiaPortal = new TiaPortal(TiaPortalMode.WithUserInterface);
//Assigns the path of the project to the project path variable
FileInfo projectPath = new FileInfo(project_path);
//Opens the TIA project AND Test Suite
Project tiaProject = tiaPortal.Projects.Open(projectPath);
TestSuiteService testSuite = tiaProject.GetService<TestSuiteService>();
//To retrieve "PLC_1" object from the above device:
var deviceItem = device.DeviceItems.First(e => e.Classification == DeviceItemClassifications.CPU && e.Name == "PLC_1");
//To retrieve the software content of the "PLC_1":
var plc = deviceItem.GetService<SoftwareContainer>().Software as PlcSoftware;
//Specifies the instance name
string instanceName = "SetScope";
//To access test case from same project
TestCase myTestCase = testSuite.ApplicationTestGroup.TestCases[1];
//Updates the scope of ExternallyManagedPLCSIMInstance:
myTestCase.SetScope(plc, instanceName,
ExecutionMode.ExternallyManagedPLCSIMInstance);
```

#### 5.19.3.9 执行测试用例

在 Openness 应用中，可通过以下三种方式执行测试用例：
1. 针对特定的测试用例。
2. 针对测试用例列表。
3.“应用程序”(Application) 测试文件夹中的所有测试用例。
参考
签名
public TestCaseExecutor GetService<TestCaseExecutor>();
public TestResults Run(TestCase myTestCase);
public TestResults Run(new IEnumerable<TestCase>() {myTestCase1,myTestCase2,.. });
public TestResults Run(ApplicationTestGroup allTestCases);
TestResults 支持以下属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>访问模式</td><td>说明</td></tr><tr><td>Messages</td><td>Siemens.Engineering.TestSuite.TestResultsMessageComposition</td><td>读取</td><td>反馈消息的内容</td></tr><tr><td>Parent</td><td>IEngineeringObject</td><td>读取</td><td>返回该库的父级库</td></tr><tr><td>State</td><td>Siemens.Engineering.TestSuite.TestResultsState</td><td>读取</td><td>测试结果反馈消息中的最终状态,可能的值包括:警告、错误和成功</td></tr><tr><td>WarningCount</td><td>Int</td><td>读取</td><td>测试结果反馈消息中的警告数量</td></tr><tr><td>ErrorCount</td><td>Int</td><td>读取</td><td>测试结果反馈消息中的错误数量</td></tr><tr><td>Description</td><td>String</td><td>读取</td><td>测试结果反馈消息的描述或内容</td></tr><tr><td>DateTime</td><td>DateTime</td><td>读取</td><td>测试结果反馈消息中的日期和时间</td></tr><tr><td>Path</td><td>String</td><td>读取</td><td>测试结果反馈消息的路径</td></tr></table>
<table><tr><td>方法的名称</td><td>说明</td></tr><tr><td>Run()</td><td>用于运行所选测试用例</td></tr></table>
所有时间戳均采用 UTC 格式。如果要查看本地时间，可使用 DateTime.ToLocalTime()。
ExternallyManagedPLCSIMInstance 或 SystemManagedPLCSIMInstance 组态模式下均可运行测试用例。
有关 ExternallyManagedPLCSIMInstance 的信息，请参见使用ExternallyManagedPLCSIMInstance 执行测试用例
可修改和使用以下程序代码示例：
```cs
using Siemens.Engineering;
using Siemens.Engineering.TestSuite;
using Siemens.Engineering.TestSuite.ApplicationTest;
ProjectBase tiaProject = ... ;
TestSuiteService testSuite = tiaProject.GetService<TestSuiteService>();
TestCaseExecutor applicationTestService =
testSuite.ApplicationTestGroup.GetService<TestCaseExecutor>();
//To execute specific test case:
//Retrieve single test case:
//Test case at 0th index is available in the project:
TestCase myTestCase1 = testSuite.ApplicationTestGroup.TestCases[0];
//TestCase_10 is available in the project:
TestCase myTestCase2 =
testSuite.ApplicationTestGroup.TestCases.Find("TestCase_10");
//Execute above retrieved test cases:
TestResults TestCaseResults1 = applicationTestService.Run(myTestCase1);
TestResults TestCaseResults2 = applicationTestService.Run(myTestCase2);
//To execute list of test cases:
//Retrieve list of test cases to execute:
IEnumerable<TestCase> TestCaseList = new List<TestCase>()
{ myTestCase1,myTestCase2 };
//Execute above retrieved list of test cases:
TestResults TestCasesResults3 = applicationTestService.Run(TestCaseList);
//To execute all test cases in ApplicationTestGroup:
//Retrieve list of test cases to execute:
ApplicationTestSystemGroup applicationTestFolder =
testSuite.ApplicationTestGroup;
//Execute all available test cases in ApplicationTestFolder:
TestResults TestCasesResults4 =
applicationTestService.Run(applicationTestFolder);
```

##### 用户可使用以下代码访问上述测试结果并循环访问 TestResults 消息：

```cs
using Siemens.Engineering;
using Siemens.Engineering.TestSuite;
using Siemens.Engineering.TestSuite.ApplicationTest;
//Retrieve test results of single test case execution
WriteTestResults (TestCaseResults1);
//Retrieve test results of list of test cases execution
WriteTestResults (TestCasesResults3);
//Retrieve test results of test cases execution available in "ApplicationTestGroup"
WriteTestResults (TestCasesResults4);
private void WriteTestResults (TestResults result)
{
    Console.WriteLine("State:" + result.State);
    Console.WriteLine("Warning Count:" + result.WarningCount);
    Console.WriteLine("Error Count:" + result.ErrorCount);
    RecursivelyWriteMessages(result.Messages);
}
private void RecursivelyWriteMessages(TestResultsMessageComposition messages, string indent = "")
{
    indent += "\t";
    foreach (TestResultsMessage message in messages)
{
    Console.WriteLine(indent + "Path: " + message.Path);
    Console.WriteLine(indent + "DateTime: " + message.DateTime);
    Console.WriteLine(indent + "State: " + message.State);
    Console.WriteLine(indent + "Description: " + message.Description);
    Console.WriteLine(indent + "Warning Count: " + message.WarningCount);
    Console.WriteLine(indent + "Error Count: " + message.ErrorCount);
    RecursivelyWriteMessages(message規定, indent);
}
```
通过复制并修改以下示例代码，可在“ExternallyManagedPLCSIMInstance 模式”下运行测试用例。
5.19 Openness 支持
```cs
using Siemens.Engineering;
using Siemens.Engineering.TestSuite;
using Siemens.Engineering.TestSuite.ApplicationTest;
using Siemens.Simatic.Simulation.Runtime;
string m_PlcInstanceName;
IInstance m_PlcSimInstance;
//To create PLCSIM Advanced instance and power on
m_PlcSimInstance = SimulationRuntimeManager.RegisterInstance(ECPUType.CPU1500_Unspecified, m_PlcInstanceName);
m_PlcSimInstance.PowerOn(60000);
ProjectBase tiaProject = ...;
//Download the selected device item (Project PLC to PLCSIM instance created)
//Refer the chapter TIA Portal Openness API->Functions for accessing the data of a PLC device->Functions for downloading data to PLC device ->Downloading to PLC devices
DeviceItem deviceItem = ...;
DownloadProvider downloadProvider = deviceItem SierraService<DownloadProvider>();
    if (downloadProvider != null)
    {
    ...
    }
//To retrieve the software content of the selected PLC to set the scope of test cases to run
var twoHandMonitor = deviceItem SierraService<SoftwareContainer>( ).Software as PlcSoftware; TestSuiteService testSuite = tiaProject SierraService<TestSuiteService>( );
TestCaseExecutor applicationTestService =
testSuite.ApplicationTestGroup SierraService<TestCaseExecutor>( );
//To run list of test cases:
//Test case at 0th index is available in the project:
TestCase myTestCase1 = testSuite.ApplicationTestGroup.TestCases[0];
myTestCase1.SetScope(twoHandMonitor, m_PlcInstanceName, ExecutionMode.ExternallyManagedPLCSI MInstance);
//TestCase_10 is available in the project:
TestCase myTestCase2 = testSuite.ApplicationTestGroup.TestCases.Find("TestCase_10");
myTestCase2.SetScope(twoHandMonitor, m_PlcInstanceName, ExecutionMode.ExternallyManagedPLCSI
```
Openness：用于工程组态工作流自动化的 API系统手册, 11/2023
```text
MInstance);
//Retrieve list of test cases to execute:
IEnumerable<TestCase> TestCaseList = new List<TestCase>() { myTestCase1,myTestCase2 };
//Execute above retrieved list of test cases, Connects to the existing PLCSIM Advanced instance and runs the test cases selected
TestResults TestCasesResults = applicationTestService.Run(TestCaseList);
```

##### 使用 PLCSIM Advanced V6.0


##### 在传统模式下使用 TIA Portal可修改和使用以下程序代码示例：

```cs
// Initialize TIA Portal instance
var tiaPortalUi = new TiaPortal(TiaPortalMode.WithUserInterface);
// Open the project
var project = tiaPortalUi.Projects.Open(new FileInfo(projectPath));
// Enable legacy mode for the PLC
// For R/H type handling
var onlineProvider = device.GetService<RHOnlineProvider>();
var configuration = onlineProvider.Configuration;
if (!configuration.EnableLegacyCommunication) configuration.EnableLegacyCommunication = true;
// For any other CPU type
var onlineProvider = deviceItem.GetService<OnlineProvider>();
var configuration = onlineProvider.Configuration;
if (!configuration.EnableLegacyCommunication) configuration.EnableLegacyCommunication = true;
// Execute test case
var testSuiteService = project.GetService<TestSuiteService>();
var testcaseExecutor =
testSuiteService.ApplicationTestGroup.GetValue发生变化();
testCaseExecutor.Run(...);
```

##### 在安全模式下使用 TIA Portal可修改和使用以下程序代码示例：

```cs
// Initialize TIA Portal instance
var tiaPortalUi = new TiaPortal(TiaPortalMode.WithUserInterface);
// Open the project
var project = tiaPortalUi.Projects.Open(new FileInfo(projectPath));
// Enable secure mode for the PLC
// For R/H type handling
var onlineProvider = device.GetService<RHOnlineProvider>();
onlineProvider.Configuration.OnlineLegitimation += Configuration_OnlineLegitimation;
private void Configuration_OnlineLegitimation(OnlineConfiguration onlineConfiguration)
{
    var tlsCommunication = onlineConfiguration as TlsVerificationConfiguration;
    if(tlsCommunication == null) return;
    tlsCommunication.CurrentSelection = TlsVerificationConfigurationSelection.Trusted;
}
// For any other CPU type
var onlineProvider = project.Devices[0].DeviceItems[1].GetService<OnlineProvider>();
onlineProvider.Configuration.OnlineLegitimation += Configuration_OnlineLegitimation;
private void Configuration_OnlineLegitimation(OnlineConfiguration onlineConfiguration)
{
    var tlsCommunication = onlineConfiguration as TlsVerificationConfiguration;
    if(tlsCommunication == null) return;
    tlsCommunication.CurrentSelection = TlsVerificationConfigurationSelection.Trusted;
}
```

#### 5.19.3.10 使用 openness API 导入/导出测试用例

以下方法用于导入和导出测试用例：
<table><tr><td>方法的名称</td><td>描述</td></tr><tr><td>SaveToFile()</td><td>导出测试用例</td></tr><tr><td>LoadFromFile()</td><td>导入测试用例</td></tr></table>

##### 将测试用例保存到外部文本文件

• TIA Portal Openness 应用程序已连接 TIA Portal。
在特定的测试用例上使用SaveToFile() 方法将其导出到选定的路径。
public void SaveToFile(FileInfo path);
下表列出了所需的方法参数：
<table><tr><td>参数名称</td><td>描述</td></tr><tr><td>FileInfo</td><td>保存测试用例的完整路径</td></tr></table>
在这里，motorFBTestCase 和 motorFBTestCase1 是“MyProject”中可用的测试用例。
```text
motorFBTestCase.SaveToFile(exportFile);
motorFBTestCase1.SaveToFile(new FileInfo(@"D:\Temp\TSTestcases2.tat"));
```

##### 将外部文本文件中的测试用例加载到项目中

• TIA Portal Openness 应用程序已连接 TIA Portal。
应用
使用 TestCaseComposition 上的 LoadFromFile() 方法导入所选文件中的测试用例。
public IEnumerable<TestCase> LoadFromFile (FileInfo path, ImportOptions loadOptions, TCLoadOptions tcLoadOptions);
下表列出了所需的方法参数：
<table><tr><td>参数名称</td><td>描述</td></tr><tr><td>FileInfo</td><td>保存测试用例的完整路径</td></tr><tr><td>ImportOptions.None</td><td>如果项目中存在具有相同名称的测试用例/文件多次包含具有相同名称的测试用例,则引发异常</td></tr><tr><td>ImportOptions.Override</td><td>覆盖项目中同名的测试用例</td></tr><tr><td>tcLoadOptions.IgnoreInvalidObject</td><td>如果文件中的范围/属性无效,则导入测试用例</td></tr><tr><td>tcLoadOptions.None</td><td>如果导入的测试用例存在无效的范围/属性,则引发异常</td></tr></table>
此处，motorFBTestCases 是 TestCaseComposition 的一个实例。
```text
// Load test cases from above obtained file path to project
// Overwrite test case with the same name exists already in project
// Throw Exception if the test case created with a invalid scope /invalid properties
FileInfo LoadFile = new FileInfo(@"D:\Temp\TSTestcases1.tat");
motorFBTestcases.LoadFromFile(LoadFile, ImportOptions.Override, TCLoadOptions.None);
```

#### 5.19.3.11 使用库


##### 将测试用例复制到库

项目中的测试用例可复制库中进行存储，以便继续使用和修改。进行外部修改时，无需显式导出/导入测试用例。
如果项目库打开为只读模式，则可在目标位置处创建一个 IMasterCopySource 的模板副本。
参考
下表列出了该类的语法：
public MasterCopy Create (IMasterCopySource sourceObject);
<table><tr><td>方法的名称</td><td>说明</td></tr><tr><td>Create()</td><td>用于将项目中的测试用例复制到项目库/全局库</td></tr></table>
可修改并使用以下程序代码示例将测试用例从项目复制到库：
```cs
using Siemens.Engineering;
...
using Siemens.Engineering.TestSuite;
using Siemens.Engineering.TestSuite.ApplicationTest;
...
// Retrieving test case to copy to libraries:
    TestCase myTestCase = testSuite.ApplicationTestGroup.TestCases.Find("CalcTestCase");
// For copying a test case to project library master copy system folder:
    MasterCopy masterCopyInSystemFolder =
    tiaProject.ProjectLibrary.MasterCopyFolder.MasterCopies.Create(myTestCase);
// For copying a test case to project library master copy user folder:
    MasterCopy masterCopyinUserFolder =
    tiaProject.ProjectLibrary.MasterCopyFolder.Folders[x].MasterCopies.Create(myTestCase);
    tiaPortal.GlobalLibraries.Open(new FileInfo(@"D:\Documents\..), OpenMode.ReadWrite);
// For copying a test case to global library master copy system folder:
    MasterCopy masterCopyInSystemFolder =
    tiaPortal.GlobalLibraries[0].MasterCopyFolder.MasterCopies.Create(myTestCase);
// For copying a test case to global library master copy user folder:
    MasterCopy masterCopyinUserFolder =
    tiaPortal.GlobalLibraries[0].MasterCopyFolder.Folders[x].MasterCopies.Create(myTestCase);
```

##### 将模板副本复制到项目

TIA Portal Openness API 接口支持使用 CreateFrom 操作将模板副本复制到项目。此操作将基于源模板副本创建新的对象，并将其放置在调用操作的元素中。此操作将尝试创建一个/多个与源模板副本同名的新测试用例。如果此类名称在 TestCaseComposition 中已经存在，系统将为新测试用例提供新名称。随后，系统将返回复制的新测试用例。
下表描述了类的语法：
```cs
public TestCase CreateFrom (MasterCopy masterCopy);
```
<table><tr><td>方法的名称</td><td>描述</td></tr><tr><td>CreateFrom()</td><td>用于将项目库/全局库中的模板副本复制到项目</td></tr></table>
可修改并使用以下程序代码示例将模板副本从项目复制到库：
```cs
using Siemens.Engineering;
using Siemens.Engineering.TestSuite;
using Siemens.Engineering.TestSuite.ApplicationTest;
// For accessing master copy object in global library to copy to project:
var masterCopyObjectinGL = tiaPortal.GlobalLibraries[0].MasterCopyFolder.MasterCopies[0];
var masterCopyObjectinUserFolderinGL =
tiaPortal.GlobalLibraries[0].MasterCopyFolder.Folders[0].MasterCopies[1];
// To copy test case from global library system folder to project:
TestCase testcase1
=testSuite.ApplicationTestGroup.TestCases.CreateFrom(masterCopyObjectinGL);
// To copy test case from global library user folder to project:
TestCase testcase2
=testSuite.ApplicationTestGroup.TestCases.CreateFrom(masterCopyObjectinUserFolderinGL);
// For accessing master copy object in project library to copy to project:
var masterCopyObjectinPL = tiaProject.ProjectLibrary.MasterCopyFolder.MasterCopies[0];
var masterCopyObjectinUserFolderinPL
=tiaProject.ProjectLibrary.MasterCopyFolder.Folders[0].MasterCopies[0];
// To copy test case from project library system folder to project:
TestCase testcase3
=testSuite.ApplicationTestGroup.TestCases.CreateFrom(masterCopyObjectinPL);
// To copy test case from project library user folder to project:
TestCase testcase4
=testSuite.ApplicationTestGroup.TestCases.CreateFrom(masterCopyObjectinUserFolderinPL);
```
在库内以及库间复制模板副本（类型为 TestCase）
要在库内以及库间复制模板副本（类型为 TestCase），请参见信息系统中TIA PortalOpenness API 的“库功能”一章下的复制模板副本主题。

### 5.19.4 系统测试函数


#### 5.19.4.1 访问系统测试系统文件夹

程序代码
以下属性用于访问作为系统组的一个系统测试系统文件夹：
```cs
using Siemens.Engineering;
using Siemens.Engineering.TestSuite;
using Siemens.Engineering.TestSuite.SystemTest;
TestSuiteService testSuite = project.GetService<TestSuiteService>( );
SystemTestSystemGroup stFolder = testSuite.SystemTestGroup;
```
这里的“project”是在 Openness 应用程序中检索的 TIA Portal 项目的实例。
参考
下表列出了用于系统测试的类的属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>访问模式</td></tr><tr><td>SystemTestGroup</td><td>TestSuite.SystemTest.SystemTestSystemGroup</td><td>读取</td></tr></table>

#### 5.19.4.2 访问测试用例组成

以下属性用于列出项目中所有可用的系统测试用例：
5.19 Openness 支持
参考
下表列出了用于系统测试的类的属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>访问模式</td></tr><tr><td>SystemTestCases</td><td>TestSuite.SystemTestCaseComposition</td><td>读/写</td></tr></table>

#### 5.19.4.3 访问系统测试用例

描述
在 Openness 应用程序中，可通过以下两种方式对 TIA Portal 项目中的测试用例进行检索：
1. 对 SystemTestCaseComposition 进行索引访问。
2. 对 SystemTestCaseComposition 执行 Find() 方法。
程序代码
以下属性用于访问项目中的单个测试用例并从项目中检索特定的测试用例：
SystemTestCase motorFCTestcase = testSuite.SystemTestGroup.SystemTestCases[1];
SystemTestCase testCase = testSuite.SystemTestGroup.SystemTestCases.Find("TCMot");
参考
下表列出了用于系统测试的类的属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>访问模式</td></tr><tr><td>SystemTestCases</td><td>TestSuite.SystemTestCaseComposition</td><td>读/写</td></tr></table>
方法：
public SystemTestCase Find(string Name)
5.19 Openness 支持

#### 5.19.4.4 访问系统测试用例名称

访问系统测试用例名称
以下属性用于访问测试用例名称：
```javascript
string testCaseName = testSuite.SystemTestGroup.SystemTestCases[0].Name;
```

##### 使用有效名称重命名所选测试用例

下述属性用于使用有效名称重命名所选测试用例。
```text
public string Name { get; set; }
```
通过“Name”属性可以执行以下任务：
• 读取现有测试用例的名称
• 更改现有测试用例的名称
下表列出了用于系统测试的类的属性：
<table><tr><td>属性名称</td><td>数据类型</td><td>访问模式</td></tr><tr><td>Name</td><td>String</td><td>读/写</td></tr></table>
可修改以下程序代码，使用有效名称重命名测试用例：
```cs
using Siemens.Engineering;
using Siemens.Engineering.TestSuite;
using Siemens.Engineering.TestSuite.SystemTest;
ProjectBase tiaProject = ... ;
TestSuiteService testSuite = tiaProject chloride<TestSuiteService>();
SystemTestCaseExecutor systemTestService =
testSuite.SystemTestGroup chloride<SystemTestCaseExecutor>();
//Retrieve single test case
SystemTestCase myTestCase1 = testSuite.SystemTestGroup.SystemTestCases[0];
//Read the name of a test case
String myTestCase_name = myTestCase1.Name;
```

#### 5.19.4.5 访问系统测试用例适用范围


##### 访问现有测试用例的适用范围

可使用下述测试用例属性获取所选测试用例的适用范围。
语法如下：
```text
public string OPCUAServerAddress { get;}
public DirectoryInfo OPCUAServerInterfaceFolderPath{ get;}
public ServerInterfaces OPCUAServerInterfaceType { get;}
```
下表对参数进行了说明：
<table><tr><td>名称</td><td>数据类型</td><td>描述</td></tr><tr><td>OPCUAServerAddress</td><td>String</td><td>为测试用例组态的 OPCUA 服务器地址</td></tr><tr><td>OPCUAServerInterfaceFolderPath</td><td>DirectoryInfo</td><td>映射的服务器接口文件的目录信息</td></tr><tr><td>OPCUAServerInterfaceType</td><td>Siemens.Engineering.TestSuite.SystemTest.ServerInterfaces</td><td>已组态服务器接口类型(UserDefined / standardSIMATIC / SiOMECompanionSpecification)。</td></tr></table>
可修改和使用以下程序代码示例，以访问现有系统测试用例的适用范围：
```cs
using Siemens.Engineering;
using Siemens.Engineering.TestSuite;
using Siemens.Engineering.TestSuite.SystemTest;
ProjectBase tiaProject = ... ;
TestSuiteService testSuite = tiaProject chloride<TestingSuiteService>();
SystemTestCase tcForModule1 = testSuite.SystemTestGroup.SystemTestCases[0];
//Retrieve the OPC UA server address configured for a test
casestring tcForModule1OPCUAServeraddress = tcForModule1.OPCUAServerAddress;
//Retrieve the directory information of the OPC UA server interfaces mapped for a test
caseDirectoryInfo tcForModule1ServerInterfaces =
tcForModule1.OPCUAServerInterfaceFolderPath;
//Retrieve the full folder path of the OPC UA server interfaces mapped for a test
casestring tcForModule1ServerInterfacesPath = tcForModule1ServerInterfaces.FullName;
//Validate the folder path of the OPC UA server interfaces mapped for a test
caseDirectoryInfo directoryInfo=new DirectoryInfo(@"D:\TestingSuite\SystemTest\PACKMLFiles");
Assert.AreEqual(systemTestCase.OPCUAServerInterfaceFolderPath, directoryInfo);
// Retrieve the OPC UA server interface selected for a test case
ServerInterfaes tcForModule1ServerInterfaceType = tcForModule1.OPCUAServerInterfaceType;
```

#### 5.19.4.6 修改系统测试用例的适用范围


##### 设置系统测试用例的适用范围

可使用以下 API 修改现有系统测试用例的适用范围。
这些方法的语法如下：
```java
public void SetScope ( string OPCUAServerAddress, ServerInterfaces OPCUAServerInterfaceType, DirectoryInfo OPCUAServerInterfaceFolderPath );
```
此处可使用 OPCUAServerAddress、OPCUA ServerInterfaceType 和 OPCUA 服务器接口文件夹路径来设置适用范围。
文件夹路径不是执行测试用例的必要参数，因此可使用以下语法修改适用范围（省略参数“OPCUAServerInterfaceFolderPath”）
public void SetScope ( string OPCUAServerAddress, ServerInterfaces OPCUAServerInterfaceType);
下表对参数进行了说明：
<table><tr><td>名称</td><td>数据类型</td><td>描述</td></tr><tr><td>OPCUAServerAddress</td><td>String</td><td>为测试用例组态的 OPC UA 服务器地址</td></tr><tr><td>OPCUAServerInterfaceFolderPath</td><td>DirectoryInfo</td><td>映射的服务器接口文件的目录信息</td></tr><tr><td>OPCUAServerInterfaceType</td><td>Siemens.Engineering.TestSuite.SystemTest.ServerInterfaces</td><td>已组态服务器接口类型(UserDefined / standardSIMATIC / SiOMECompanionSpecification)。</td></tr></table>
还可以将一个测试用例的适用范围分配给其它测试用例。更多信息，请参见以下程序代码。
修改测试用例的适用范围时，测试用例将自动刷新/更新。更多信息，请参见系统测试用例适用范围更新

##### 可修改和使用以下程序代码示例：

```cs
using Siemens.Engineering;
......
using Siemens.Engineering.TestSuite;
using Siemens.Engineering.TestSuite.SystemTest;
// Accessing System test case
SystemTestCase tcModule1 =
tiaProject.GetService<TestSuiteService>().SystemTestGroup.SystemTestCases[1];
// OPC UA server address
string targetPLCasOPCUAServer = "opc.tcp://opcua.demo-setscope.com:51210/UA/SampleServer";
// Folder path to OPC UA server interfaces stored
DirectoryInfo tcModule1ServerInterfacesPath = new
DirectoryInfo(@"D:\Machines\ModuleTest\ServreInterfaces");
// Setting the scope of a selected test case
tcModule1.SetScope(targetPLCasOPCUAServer, ServerInterfaces.StandardSIMATIC,
tcModule1ServerInterfacesPath);
*************************
Assigning the scope of one test case to another test case
*************************
SystemTestCase tcForModule3 = testSuite.SystemTestGroup.SystemTestCases[3];
SystemTestCase tcForModule4 = testSuite.SystemTestGroup.SystemTestCases[4];
// Retrieve the OPC UA server address configured for a "tcForModule3"
string tcForModule3OPCUAServeraddress = tcForModule3.OPCUAServerAddress;
// Retrieve the directory information of the OPC UA server interfaces mapped for a
"tcForModule3"
DirectoryInfo tcForModule3ServerInterfaces = tcForModule3.OPCUAServerInterfaceFolderPath;
// Retrieve the OPC UA server interface selected for a "tcForModule3"
ServerInterfcaes tcForModule3ServerInterfaceType = tcForModule3.OPCUAServerInterfaceType;
// Setting the scope of a "tcForModule4"
tcForModule4.SetScope(tcForModule3OPCUAServeraddress, tcForModule3ServerInterfaceType,
tcForModule3ServerInterfaces);
```

##### 修改适用范围过程中的错误消息

下表列出了用户案例和相应的错误消息。
<table><tr><td>用户案例</td><td>错误消息</td></tr><tr><td>&quot;OPCUAServerAddress&quot;的格式不正确,即opc.tcp://server:port/path</td><td>指定的&quot;OPCUAServerAddress&quot;无效。请使用&quot;opc.tcp://server:port/path&quot;格式</td></tr><tr><td>在&quot;OPCUAServerAddress&quot;中使用null值</td><td>&quot;OPCUAServerAddress&quot;不能为null或空值。请使用&quot;opc.tcp://server:port/path&quot;格式</td></tr><tr><td>更新辅助项目中的测试用例的适用范围</td><td>错误消息应来自Openness框架</td></tr><tr><td>指定的&quot;OPCUAServerInterfaceFolderPath&quot;中不存在匹配文件</td><td>指定的&quot;OPCUAServerInterfaceFolderPath&quot;中不包含有效的服务器接口文件</td></tr><tr><td>&quot;OPCUAServerInterfaceFolderPath&quot;中提供的文件夹路径不可用</td><td>无法找到目录&quot;:\”</td></tr><tr><td>&quot;OPCUAServerInterfaceFolderPath&quot;中提供的文件夹路径包含非法字符</td><td>路径中包含非法字符</td></tr><tr><td>&quot;OPCUAServerInterfaceFolderPath&quot;中提供的文件夹路径为未授权路径</td><td>无法读取文件“&lt;Folderpath&gt;&quot;</td></tr><tr><td>&quot;OPCUAServerInterfaceFolderPath&quot;中提供的文件夹路径为具体/相对路径</td><td>参数“&lt;path&gt;&quot;不能是具体路径</td></tr><tr><td>&quot;OPCUAServerInterfaceFolderPath&quot;中提供的文件夹路径包含多余的空格(即前导和尾部空格)</td><td>参数“&lt;path&gt;&quot;包含多余的空格</td></tr><tr><td>&quot;OPCUAServerInterfaceFolderPath&quot;中提供的文件夹路径为可断开/可移除路径</td><td>无法找到目录&quot;G:\&quot;中的路径&quot;G:\\RemovableUSB_Disk&quot;</td></tr><tr><td>&quot;OPCUAServerInterfaceFolderPath&quot;中提供的文件夹路径包含的字符数超过248个</td><td>指定的路径或文件名过长,或两者均过长</td></tr></table>

#### 5.19.4.7 执行系统测试用例


##### 执行系统测试用例

在 Openness 应用程序中通过三种方式执行测试用例，具体如下：
1. 针对特定的测试用例。
2. 针对测试用例列表。
3. 针对系统测试文件夹中的所有可用测试用例。
签名
public SystemTestCaseExecutor GetService<SystemTestCaseExecutor>();
public TestResults Run(SystemTestCase myTestCase);
public TestResults Run(new IEnumerable<SystemTestCase>() {myTestCase1,myTestCase2,.. });
public TestResults Run(SystemTestGroup allTestCases);

##### TestResults 支持以下属性：

<table><tr><td>属性名称</td><td>数据类型</td><td>访问模式</td><td>描述</td></tr><tr><td>Messages</td><td>Siemens.Engineering.Test-Suite.TestResultsMessageComposition</td><td>读取</td><td>反馈消息的内容</td></tr><tr><td>Parent</td><td>IEngineeringObject</td><td>读取</td><td>返回容器的父容器</td></tr><tr><td>State</td><td>Siemens.Engineering.Test-Suite.TestResultsState</td><td>读取</td><td>测试结果反馈消息中的最终状态,可能的值包括:警告、错误和成功</td></tr><tr><td>WarningCount</td><td>Int</td><td>读取</td><td>测试结果反馈消息中的警告数量</td></tr><tr><td>ErrorCount</td><td>Int</td><td>读取</td><td>测试结果反馈消息中的错误数</td></tr><tr><td>Description</td><td>String</td><td>读取</td><td>测试结果反馈消息的描述或内容</td></tr><tr><td>DateTime</td><td>DateTime</td><td>读取</td><td>测试结果反馈消息中的日期和时间</td></tr><tr><td>Path</td><td>String</td><td>读取</td><td>测试结果反馈消息的路径</td></tr></table>
使用的方法：
<table><tr><td>方法的名称</td><td>描述</td></tr><tr><td>Run()</td><td>用于运行所选测试用例</td></tr></table>
所有时间戳均采用 UTC 格式。如果要查看本地时间，可使用 DateTime.ToLocalTime()。
可修改和使用以下程序代码示例：
```cs
using Siemens.Engineering;
using Siemens.Engineering.TestSuite;
using Siemens.Engineering.TestSuite.SystemTest;
ProjectBase tiaProject = ... ;
TestSuiteService testSuite = tiaProject chloride[TestSuiteService>();
SystemTestCaseExecutor systemTestService =
testSuite.SystemTestGroup chloride<SystemTestCaseExecutor>();
//To execute specific test case:
//Retrieve single test case:
//Test case at 0th index is available in the project:
SystemTestCase myTestCase1 = testSuite.SystemTestGroup.SystemTestCases[0];
//TestCase_10 is available in the project:
SystemTestCase myTestCase2 = testSuite.SystemTestGroup.SystemTestCases.Find("TestCase_10");
//Execute above retrieved test cases:TestResults TestCaseResults1 =
systemTestService.Run(myTestCase1);
TestResults TestCaseResults2 = systemTestService.Run(myTestCase2);
//To execute list of test cases://Retrieve list of test cases to execute:
IEnumerable<SystemTestCase> TestCaseList = new List<SystemTestCase>()
{ myTestCase1,myTestCase2 };
//Execute above retrieved list of test cases:
TestResults TestCasesResults3 = systemTestService.Run(TestCaseList);
//To execute all test cases in SystemTestGroup:
//Retrieve list of test cases to execute:
SystemTestSystemGroup systemTestFolder = testSuite.SystemTestGroup;
//Execute all available test cases in SystemTestFolder:
TestResults TestCasesResults4 = systemTestService.Run(systemTestFolder);
```
用户可使用以下代码访问上述测试结果并循环访问 TestResults 消息：
```cs
using Siemens.Engineering;
using Siemens.Engineering.TestSuite;
using Siemens.Engineering.TestSuite.SystemTest;
    //Retrieve test results of single test case execution
WriteTestResults (TestCaseResults1);
//Retrieve test results of list of test cases execution
WriteTestResults (TestCasesResults3);
//Retrieve test results of test cases execution available in "SystemTestGroup"
WriteTestResults (TestCasesResults4);
    private void WriteTestResults (TestResults result)
{
    Console.WriteLine("State:" + result.State);
    Console.WriteLine("Warning Count:" + result.WarningCount);
    Console.WriteLine("Error Count:" + result.ErrorCount);
    RecursivelyWriteMessages(result.Messages);
}
private void RecursivelyWriteMessages (TestResultsMessageComposition messages, string
indent = "")
{
    indent += "\t";
foreach (TestResultsMessage message in messages)
{
    Console.WriteLine(indent + "Path: " + message.Path);
    Console.WriteLine(indent + "DateTime: " + message.DateTime);
    Console.WriteLine(indent + "State: " + message.State);
    Console.WriteLine(indent + "Description: " + message.Description);
    Console.WriteLine(indent + "Warning Count: " + message.WarningCount);
    Console.WriteLine(indent + "Error Count: " + message.ErrorCount);
    RecursivelyWriteMessages(message規定, indent);
```

#### 5.19.4.8 使用 Openness API 导入/导出系统测试用例

使用的方法
以下方法用于导入和导出测试用例：
<table><tr><td>方法的名称</td><td>描述</td></tr><tr><td>SaveToFile()</td><td>用于导出系统测试用例</td></tr><tr><td>LoadFromFile()</td><td>用于导入系统测试用例</td></tr></table>
5.19 Openness 支持
TIA Portal Openness 应用程序已连接到 TIA Portal。
应用
在特定的测试用例上使用SaveToFile() 方法将其导出到选定的路径。
public void SaveToFile(FileInfo path);
下表列出了所需的方法参数：
<table><tr><td>参数名称</td><td>描述</td></tr><tr><td>FileInfo</td><td>保存系统测试用例的完整路径</td></tr></table>
在这里，motorFBTestCase 和 motorFBTestCase1 是“MyProject”中可用的测试用例。
motorFBTestCase.SaveToFile(exportFile); motorFBTestCase1.SaveToFile(new FileInfo(@"D:\Temp\TSTestcases2.tst"));
TIA Portal Openness 应用程序已连接到 TIA Portal。
使用 SystemTestCaseComposition 上的 LoadFromFile() 方法导入所选文件中的测试用例。
public IList<SystemTestCase> LoadFromFile (FileInfo path,ImportOptions loadOptions, TCLoadOptions tcLoadOptions);

##### 下表列出了所需的方法参数：

<table><tr><td>参数名称</td><td>描述</td></tr><tr><td>FileInfo</td><td>保存测试用例的完整路径</td></tr><tr><td>ImportOptions.None</td><td>如果项目中存在具有相同名称的测试用例,则抛出异常</td></tr><tr><td>ImportOptions.Override</td><td>覆盖项目中同名的测试用例</td></tr><tr><td>tcLoadOptions.IgnoreInvalidObject</td><td>通过测试用例范围导入测试用例(选择的OPCUA服务器地址和接口/文件中的属性无效/缺失)</td></tr><tr><td>tcLoadOptions.None</td><td>如果导入的测试用例的OPCUA服务器地址无效/缺失、文件包含Interface_Selected/测试用例属性无效,则会抛出异常。</td></tr></table>
程序代码
此处，motorFBTestCases 是 SystemTestCaseComposition 的一个实例。
示例：
```text
// Load test cases from above obtained file path to project
// Throw Exception if the test case with the same name exists already
// Import the test case with a invalid scope/properties
FileInfo LoadFile = new FileInfo(@"D:\Temp\TSTestcases1.tst");
motorFBTestcases.LoadFromFile(LoadFile,
ImportOptions.None,TCLoadOptions.IgnoreInvalidObject);
// Load test cases from above obtained file path to project
// Throw Exception if the test case with the same name exists already
// Throw Exception if the test case created with a invalid/not available scope/invalid properties
FileInfo LoadFile = new FileInfo(@"D:\Temp\TSTestcases1.tst");
motorFBTestcases.LoadFromFile(LoadFile, ImportOptions.None, TCLoadOptions.None);
// Load test cases from above obtained file path to project
// Import test case with the same name exists already
// Import the test case with a invalid scope/properties
FileInfo LoadFile = new FileInfo(@"D:\Temp\TSTestcases1.tst");
motorFBTestcases.LoadFromFile(LoadFile,
ImportOptions.Override,TCLoadOptions.IgnoreInvalidObject);
// Load test cases from above obtained file path to project
// Overwrite test case with the same name exists already in project
// Throw Exception if the test case created with a invalid/not available scope/invalid properties
FileInfo LoadFile = new FileInfo(@"D:\Temp\TSTestcases1.tst");
motorFBTestcases.LoadFromFile(LoadFile, ImportOptions.Override, TCLoadOptions.None);
```
5.19 Openness 支持

#### 5.19.4.9 使用库


##### 将系统测试用例复制到库

可将项目中的测试用例复制到库中进行存储，以便进行重用和修改，从而无需专门导出/导入测试用例，在外部进行修改。
如果项目库以读写模式打开，可在目标位置创建 IMasterCopySource 的 MasterCopy。
参考
下表描述了类的语法：
public MasterCopy Create (IMasterCopySource sourceObject);
<table><tr><td>方法的名称</td><td>说明</td></tr><tr><td>Create()</td><td>用于将项目中的系统测试用例复制到项目库/全局库</td></tr></table>
可修改并使用以下程序代码示例将测试用例从项目复制到库：
```cs
using Siemens.Engineering;
...
using Siemens.Engineering.TestSuite;
using Siemens.Engineering.TestSuite.SystemTest;
...
// Retrieving a system test case to copy to libraries:
SystemTestCase mySystemTestCase =
testSuite.SystemTestGroup.SystemTestCases.Find("CalcTestCase");
// For copying a system test case to project library master copy system folder:
MasterCopy masterCopyInSystemFolder =
tiaProject.ProjectLibrary.MasterCopyFolder.MasterCopies.Create(mySystemTestCase);
// For copying a system test case to project library master copy user folder:
MasterCopy masterCopyInUserFolder =
tiaProject.ProjectLibrary.MasterCopyFolder.Folders[0].MasterCopies.Create(mySystemTestCase);
tiaPortal.GlobalLibraries.Open(new FileInfo(@"D:\Documents\..), OpenMode.ReadWrite);
// For copying a test case to global library master copy system folder:
MasterCopy masterCopyInSystemFolder =
tiaPortal.GlobalLibraries[0].MasterCopyFolder.MasterCopies.Create(mySystemTestCase);
// For copying a test case to global library master copy user folder:
MasterCopy masterCopyInUserFolder =
tiaPortal.GlobalLibraries[0].MasterCopyFolder.Folders[0].MasterCopies.Create(mySystemTestCase);
```
TIA Portal Openness API 接口支持使用 CreateFrom 操作将模板副本复制到项目。此操作将基于源模板副本创建新的对象，并将其放置在调用操作的元素中。此操作将尝试创建一个/多个与源模板副本同名的新系统测试用例。如果此类名称在 SystemTestCaseComposition 中已经存在，系统将为新测试用例提供新名称。随后，系统将返回复制的新系统测试用例。
5.19 Openness 支持
参考
下表描述了类的语法：
public SystemTestCase CreateFrom (MasterCopy masterCopy);
<table><tr><td>方法的名称</td><td>说明</td></tr><tr><td>CreateFrom()</td><td>用于将项目库/全局库中的模板副本复制到项目</td></tr></table>
可修改并使用以下程序代码示例将模板副本从项目复制到库：
```cs
using Siemens.Engineering;
using Siemens.Engineering.TestSuite;
using Siemens.Engineering.TestSuite.SystemTest;
// For accessing master copy object in global library to copy to project:
var masterCopyObjectinGL =
tiaPortal.GlobalLibraries[0].MasterCopyFolder.MasterCopies[0];
var masterCopyObjectinUserFolderinGL =
tiaPortal.GlobalLibraries[0].MasterCopyFolder.Folders[0].MasterCopies[1];
// To copy system test case from global library system folder to project:
SystemTestCase SystemtestCase1
=testSuite.SystemTestGroup.SystemTestCases.CreateFrom(masterCopyObjectinGL);
// To copy test case from global library user folder to project:
SystemTestCase SystemtestCase2
=testSuite.SystemTestGroup.SystemTestCases.CreateFrom(masterCopyObjectinUserFolderinGL);
// For accessing master copy object in project library to copy to project:
var masterCopyObjectinPL
=tiaProject.ProjectLibrary.MasterCopyFolder.MasterCopies[0];
var masterCopyObjectinUserFolderinPL
=tiaProject.ProjectLibrary.MasterCopyFolder.Folders[0].MasterCopies[0];
// To copy system test case from project library system folder to project:
SystemTestCase SystemtestCase3
=testSuite.SystemTestGroup.SystemTestCases.CreateFrom(masterCopyObjectinPL);
// To copy system test case from project library user folder to project:
SystemTestCase SystemtestCase4
=testSuite.SystemTestGroup.SystemTestCases.CreateFrom(masterCopyObjectinUserFolderinPL);
```

##### 在库内以及库间复制模板副本（类型为 SystemTestCase）

要在库内以及库间复制模板副本（类型为 SystemTestCase），请参见信息系统中TIA PortalOpenness API 的“库功能”一章下的复制模板副本主题。

### 5.19.5 异常


#### 处理异常


#### 通过 TIA Portal Openness API 访问 Test Suite 时的异常

通过 TIA Portal Openness API 执行 Test Suite 应用程序的过程中，所有发生的错误均报告为异常。这些异常包含有助于更正已发生错误的信息。
异常分为以下两种类型：
• 可恢复 (Siemens.Engineering.EngineeringException)
可继续访问 TIA Portal ，而不会因为该异常而中断。除此之外，也可取消与 TIA Portal 的连接。
EngineeringExceptions 包括以下类型：
– 项目中未启用仿真支持属性时，执行测试用例
(SupportSimulationNotEnabledException) 时发生的异常。
– OPCUA Server 无效地址异常 (OPCUAServerAddressNotValidException) - 当执行的测试用例的 OPCUA 服务器地址无效时，会出现此异常。
– 未找到许可证异常 (LicenseNotFoundException) - 未提供有效 Test Suite 许可证时，会出现此异常
• NonRecoverable (Siemens.Engineering.NonRecoverableException)
该异常将关闭 TIA Portal，同时断开与 TIA Portal 的连接。此时，需通过 TIA PortalOpenness 应用程序重新启动 TIA Portal。

## 5.20 SINUMERIK 840D sl 功能


### 5.20.1 简介

通过 TIA Portal Openness，您可以使用自己创建的程序进行自动配置并控制 TIA Portal。
在本帮助文档中，您可以查找到关于自建程序的详细信息和代码示例。您也可创建自己的程序并在 TIA Portal "SINUMERIK" 应用中使用。
在您使用以下列出的示例代码生成您自己的 SINUMERIK 程序前，请注意与 Openness 相关的通用信息，您可在本帮助文档中查找以下关键字：
• 使用 TIA Portal Openness 的前提条件
• 安装 TIA Portal Openness
• 访问 TIA Portal
• TIA Portal Openness 对象模型
• 编程步骤

### 5.20.2 Type identifier - 组件标识符

每个 SINUMERIK 组件都有一个唯一的编号，称之为类型标识符 (TypeIdentifier) 。在Openness 程序代码中，您可使用类型标识符来清晰地指定一个组件。例如，SINUMERIK840D sl NCU 710.3 PN 的类型标识符为"订货号：6FC5 371-0AA30-0Axx/Vy.z"。
在对话框“添加新设备”和列表式设备视图中创建设备时即会显示类型标识符。
您可将类型标识符复制到您的 Openness 应用中。
当调用某种方法时，如 CreateWithItem()，类型标识符会作为当前参数显示在 Openness 中。

#### 激活 SINUMERIK 中类型标识符的显示

1. 在项目视图菜单中，选择“选项 > 设置”。
“设置”配置区域打开。
2. 在二级导航栏中，选择“硬件配置”条目。
3. 激活选项“激活设备和模块的类型标识符显示”。类型标识符显示已激活。

### 5.20.3 基础部分

可以在 TIA Portal Openness 中创建以下 SINUMERIK 设备：
• NCU
• NX 模块
• ADI4
使用 Devices Collection 中的 CreateWithItem() 方法来创建 SINUMERIK 设备。
所有 SINUMERIK-NCU 集成的子组件，如 PLC、NCK、CP、HMI 和 SINAMICS Integrated，将会自动在相同的附属等级中创建。

#### 创建 SINUMERIK 设备时的特殊问题

机架名称和 NCU 类型相符合，并且在用户界面上是设有写保护的。在 TIA Portal Openness中也必须使用该机架名称。
通过Device CreateWithItem方法使用以下标准机架名称来创建一台具有设备元素类型标识符的设备：
<table><tr><td>SINUMERIK NCU</td><td>子机架标准名称</td></tr><tr><td>SINUMERIK 840D sl NCU 710.3 PN</td><td>NCU 710.3 PN</td></tr><tr><td>SINUMERIK 840D sl NCU 720.3 PN</td><td>NCU 720.3 PN</td></tr><tr><td>SINUMERIK 840D sl NCU 730.3 PN</td><td>NCU 730.3 PN</td></tr><tr><td>SINUMERIK 840D sl NCU 730.3 PN /319</td><td>NCU 730.3 PN /319</td></tr></table>
或者，你可以省略参数名。如果名称是“Null”或“String.Empty”，则会使用默认名。
下列参数可以由 CreateWithItem() 方法使用：
```text
- default name, 例如:
    project.Devices.CreateWithItem("OrderNumber:6FC5 371-0AA30-0AA0/V4.8", "NCU 710.3 PN", "TestDevice");
- null, 例如:
    project.Devices.CreateWithItem("OrderNumber:6FC5 371-0AA30-0AA0/V4.8", null, "TestDevice");
- string.Empty, 例如:
    project.Devices.CreateWithItem("OrderNumber:6FC5 371-0AA30-0AA0/V4.8", string.Empty, "TestDevice");
关于与 CreateWithItem() 方法相关的调用参数的更多信息，请参见章节“创建一个设备”。
```
下面的表格列举了设备及其类型标识符的分配。
<table><tr><td>SINUMERIK NCU</td><td>类型标识符</td></tr><tr><td>SINUMERIK 840D sl NCU 710.3 PN</td><td>订货号:6FC5 371-0AA30-0Axx/Vy.z</td></tr><tr><td>SINUMERIK 840D sl NCU 720.3 PN</td><td>订货号:6FC5 372-0AA30-0Axx/Vy.z</td></tr><tr><td>SINUMERIK 840D sl NCU 730.3 PN</td><td>订货号:6FC5 373-0AA30-0Axx/Vy.z</td></tr><tr><td>SINUMERIK 840D sl NCU 730.3 PN /319</td><td>订货号:6FC5 373-0AA31-0Axx/Vy.z</td></tr></table>
创建 SINUMERIK 设备时，允许将占位符放入类型标识符。之后您可以用设备特定的符号代替这些占位符。比如，如果输入类型标识符“OrderNumber:6FC5 372-0***0-0AA0/V4.8”，那么系统将会创建固件版本为 FW4.8 的 SINUMERIK 840D sl NCU 720.3 PN。

#### 设备元素的分类

每个设备或设备元素都有已被读取和写入的强制特性。有关 Openness 支持的特性的更多信息，请参见章节“设备元素的函数”。
设备元素的类型特性是被写入保护的，且在 TIA Portal 的用户界面中不可见。
类型特性具有“DeviceItemClassification”值：
<table><tr><td>类型特性的值</td><td>说明</td></tr><tr><td>DeviceItemClassifications.None (0)</td><td>无类型。</td></tr><tr><td>DeviceItemClassifications.CPU (1)</td><td>设备元素是一个CPU。</td></tr><tr><td>DeviceItemClassifications.HM (2)</td><td>设备元素是一个标题模块。</td></tr></table>
如果通过集成的 PLC 来询问设备元素的值，则对于一个 SINUMERIK 设备，就是值“CPU (1)”。
在 Openness 对象模型中，下列组件作为标题模块：
• SINAMICS Integrated
• NX 模块
• ADI4
在所有其他情况中，类型特性"DeviceItemClassification"的值是"None" (0)。

#### 通过“标题模块”属性查找设备元素

下面的示例介绍了，在组态报文之前，如何通过“标题模块”属性来查找设备元素。
你只能读取此属性，无法在设备元素处设置它。
通过“标题模块”属性查找设备元素
```cs
foreach (Device device in project.Devices)
{
    foreach (DeviceItem deviceItem in device.DeviceItems)
    {
    if (deviceItem.Classification == DeviceItemClassifications.HM)
    {
    var driveObjectContainer = deviceItem.GetService<DriveObjectContainer>();
    // do something
    }
    }
}
```
[创建一个 NX 模块](#创建一个-NX-模块)
创建一个 NCU (页 1197)

### 5.20.4 对象模型

以下示意图指出了位于 SINUMERIK 840D sl 下“Device”的对象：
![](images/7bfc150e535a09d726af68a42a6d1f5efaf4718248f35d5cdbf475746c9e243a.jpg)
以下示意图指出了位于 SINUMERIK NX 10.3/15.3 下“Device”的对象：
![](images/d1a7c19c09e19750b7c8ad5df29f47baed591a48e1b09fc27ca8e914a30ae026.jpg)
5DFN'HYLFH,WHP
以下示意图指出了位于 ADI4 下“Device”的对象：
![](images/edc3f5d1fb609efef005e598431a964911b772cd1e9d8fd8369137b63a639e97.jpg)  
关于 TIA Portal Openness 对象模型的更多信息，请参见“TIA Portal Openness API”。
```text
SINUMERIK NCU 的参数格式:
CreateWithItem(@"OrderNumber:mlfb/FirmwareVersion/","NameOfTheDevice",positionNumber)
positionNumber 参数是可选的。
下面的例子展示了如何创建一个 SINUMERIK 840D sl NCU 720.3 PN 控制系统。
```

### 5.20.5 代码示例


#### 5.20.5.1 概述

以下代码示例描述了不同应用的基本步骤。代码不需要完整或兼容。

#### 5.20.5.2 在 SINUMERIK 执行第一步

• 连接 TIA Portal Openness 应用至 TIA Portal。
• 打开项目。
下面的例子展示了如何选择 SINUMERIK Toolbox 的安装版本。

##### 选择 SINUMERIK Toolbox 版本

```cs
using Siemens.Engineering;
if (tiaProcess.InstalledSoftware.Any(sw => sw.Name.Equals("SINUMERK Toolbox") && sw.Version.Equals("V17")))
{
    Console.WriteLine("SINUMERIK Toolbox is available");
}
// "V17" is the current SINUMERIK version started at October 2021.
```

#### 5.20.5.3 创建一个 NCU

使用 Devices Collection 组中的 CreateWithItem()方法创建一个 SINUMERIKNCU。使用方法参数来指定 SINUMERIK NCU。参数格式的说明如下。

##### 创建一个 NCU


##### 创建一个 SINUMERIK 840D sl NCU 720.3 PN

```text
TiaPortal portal = new TiaPortal(TiaPortalMode.WithUserInterface);
Project tiaproject= portal.Projects.Open("..."); //The path of the project
Device NCUDevice = tiaproject.Devices.CreateWithItem("@OrderNumber:6FC5372-0AA30-0AA0/4.8/", "NCU 720.3 PN", string.Empty, "TestDevice");
```

#### 5.20.5.4 创建一个 NX 模块

用 Device CreateWithItem 方法创建一个 NX 模块。然后将 NX 模块连接至一个 NCU。以下类型标识符用于 SINUMERIK NX 模块：
<table><tr><td>SINUMERIK NX 模块</td><td>类型标识符</td></tr><tr><td>SINUMERIK NX10.3</td><td>OrderNumber:6SL3 040-1NC00-0Axx/Vy.z</td></tr><tr><td>SINUMERIK NX15.3</td><td>OrderNumber:6SL3 040-1NB00-0Axx/Vy.z</td></tr></table>
下面的例子展示了如何创建一个 SINUMERIK NX 模块。

##### 创建一个 NX 模块

```javascript
project.Devices.CreateWithItem("OrderNumber:6SL3040-1NC00-0AA0/V5.1", "MyNXDevice", "TestDevice");
```

##### 版本兼容性

NX 模块的固件版本必须与 SINAMICS Integrated 的固件版本一致，并且必须与 NCU 的固件版本兼容。
与 SINAMICS Integrated 版本不同的 NX 固件版本不可通过 Openness 进行分配。
下表展示了 840D sl 的版本兼容性：
<table><tr><td>NCU 固件(840D sl)</td><td>SINAMICS Integrated/NX 固件版本</td></tr><tr><td>V4.95</td><td>V5.2</td></tr></table>

#### 5.20.5.5 将一个 NX 模块连接至 NCU


##### 将一个 NX 模块连接至 NCU

为通过子网类型"ProfibusIntegrated"将一个 NX 模块连接至一个 NCU，必须通过 NX 标题模块载入"NetworkInterface"服务。
下面的例子展示了如何载入"NetworkInterface"服务。
```text
加载 NetworkInterface 服务
foreach (Device device in project.Devices)
{
    foreach (DeviceItem deviceItem in device.DeviceItems)
    {
    if (deviceItem.Classification == DeviceItemClassifications.HM)
    {
    var networkInterface = deviceItem.GetService<NetworkInterface>();
    // do something
    }
    }
}
下面的例子展示了如何通过“ProfibusIntegrated”将一个 NX 模块连接至 NCU:
```

##### 通过 ProfibusIntegrated 连接一个 NX 模块

```text
Subnet pbiSubnet = ...;
Node node = networkInterface.Nodes.FirstOrDefault();
node.ConnectToSubnet(pbiSubnet);
DP 地址通过 DRIVE-CLiQ 端口被分配到 Openness 中的固定 NX。每个端口标识都有一个固定 DP integrated 的地址。
连接到 NCU 之前，必须将 DP 地址分配到 NX。
```

#### 5.20.5.6 激活 Safety Integrated


##### 激活 Safety Integrated

通过 TIA Portal Openness，你可以在 NCU 属性里激活 Safety Integrated (F-PLC)。

##### 对报文配置的影响

Safety Integrated 模式会对报文配置产生影响，因为在 Safety Integrated plus(F-PLC)模式中使用了与未激活的 Safety Integrated 模式中不同的报文。然而，只要报文与新选择的 Safety Integrated 模式是兼容的，就可以添加或修改。如适用，在报文配置中模式修改后，要确保修改仍然生效。
你已通过 SafetyModeProvider 服务激活或禁用了 Safety Integrated (F-PLC)。
```text
说明
激活或禁用 Safety Integrated (F-PLC) 时，PLC 必须处于离线模式。
```
```text
说明
SafetyModeProvider 包含在 Namespace Siemens.Engineering.MC.Sinumerik 中.
```
下列示例说明了如何调用 SafetyModeProvider 服务：
```text
...
Siemens.Engineering.HW.Device cnc = ...;
try
{
    SafetyModeProvider provider = cnc.GetService<SafetyModeProvider>();
    //Perform the safety mode change:
    provider.SetSafetyMode(SafetyMode.DbSI);
}
catch( (EngineeringException ex) )
{
    // Handle safety mode change failure
}
下列示例说明了如何调用设备当前的 Safety Integrated 设置:
```

##### 调用设备的安全设置

```text
...
Siemens.Engineering.HW.Device cnc = ...;
try
{
    SafetyModeProvider provider = cnc.GetService<SafetyModeProvider>();
    //Query the safety mode:
    SafetyMode safetyMode = provider.CurrentMode;
}
catch( (EngineeringException ex) )
{
    // Handle any failure
}
```## 5.20.5.7 访问 PLC 软件
下图为对象模型 (页 1206)中的软件容器和 PLC 软件：
![](images/c094193f72eb218849ab99b7e18e3c029bc41fe19488781df2191191a8b68968.jpg)
下面的示例代码介绍了如何基于“CPU”属性查找 PLC，与其具体实施（集成的 SINUMERIK PLC，SIMATIC PLC，PC 上的 PLC 软件）无关：
```text
查找 PLC
Device ncuDevice = ...
DeviceItem plc = GetPlc(ncuDevice.DeviceItems);
...
DeviceItem GetPlc(DeviceItemComposition deviceItems)
{
    if (deviceItems.Count == 0)
    {
    return null;
    }
    foreach (var deviceItem in deviceItems)
    {
    if (deviceItem.Classification == DeviceItemClassifications.CPU)
    return deviceItem;
    DeviceItem plc = GetPlc(deviceItem.DeviceItems);
    if (plc != null)
    return plc;
    }
    return null;
}
有关访问 PLC 软件容器的详细信息，请参见“访问软件目标”。
```

## 5.21 SINUMERIK ONE 功能


### 5.21.1 简介

通过 TIA Portal Openness，您可以使用自己创建的程序进行自动配置并控制 TIA Portal。
在本帮助文档中，您可以查找到关于自建程序的详细信息和代码示例。您也可创建自己的程序并在 TIA Portal "SINUMERIK" 应用中使用。
在您使用以下列出的示例代码生成您自己的 SINUMERIK 程序前，请注意与 Openness 相关的通用信息，您可在本帮助文档中查找以下关键字：
• 使用 TIA Portal Openness 的前提条件
• 安装 TIA Portal Openness
• 访问 TIA Portal
• TIA Portal Openness 对象模型
• 编程步骤

### 5.21.2 组件的类型标识符名称

每个 SINUMERIK 组件都有一个唯一的编号，称之为类型标识符 (TypeIdentifier) 。在Openness 程序代码中，您可使用类型标识符来清晰地指定一个组件。例如，SINUMERIKONE NCU 1750 的类型标识符"订货号：6FC5 317-5AA00-0Axx/Vy.z"。
在对话框“添加新设备”和列表式设备视图中创建设备时即会显示类型标识符。
您可将类型标识符复制到您的 Openness 应用中。
当调用某种方法时，如 CreateWithItem()，类型标识符会作为当前参数显示在 Openness 中。
1. 在项目视图菜单中，选择“选项 > 设置”。
“设置”配置区域打开。
2. 在二级导航栏中，选择“硬件配置”条目。
3. 激活选项“激活设备和模块的类型标识符显示”。
类型标识符显示已激活。

### 5.21.3 基础部分

可使用 Openness 在 TIA Portal 中创建以下 SINUMERIK 设备：
• NCU
• NX 模块
• PPU
为创建 SINUMERIK 设备，使用 Devices 组中的 CreateWithItem()。
所有 SINUMERIK-NCU 集成的子组件，如 PLC、NCK、CP、HMI 和 SINAMICS Integrated，将会自动在相同的附属等级中创建。

#### 创建 SINUMERIK 设备时的特殊注意事项

机架名称和 NCU 类型相符合，并且在用户界面上是设有写保护的。在 TIA Portal Openness中也必须使用该机架名称。通过Device CreateWithItem方法使用以下标准机架名称来创建一台具有设备元素类型标识符的设备：
<table><tr><td>SINUMERIK 设备</td><td>标准机架名</td></tr><tr><td>SINUMERIK ONE NCU 1740</td><td>NCU 1740</td></tr><tr><td>SINUMERIK ONE NCU 1750</td><td>NCU 1750</td></tr><tr><td>SINUMERIK ONE NCU 1760</td><td>NCU 1760</td></tr><tr><td>SINUMERIK ONE PPU 1740</td><td>PPU 1740</td></tr></table>
或者，你可以省略参数名。如果名称是“null”或“String.Empty”，则会使用默认名。
下列参数可以由 CreateWithItem() 方法使用：
```javascript
- 默认名称，例如 project.Devices.CreateWithItem("OrderNumber:6FC5317-5AA00-0AA0/V6.15", "NCU 1750", "TestDevice");
```
• null，例如 project.Devices.CreateWithItem("OrderNumber:6FC5 317-5AA00-0AA0/V6.15", null, "TestDevice");
```text
- string.Empty,
e.g. project.Devices.CreateWithItem("OrderNumber:6FC5317-5AA00-0AA0/V6.13", string.Empty, "TestDevice");
```
关于与CreateWithItem()方法相关的调用参数的其他信息参见章节“创建一个设备”。下面的表格列举了设备及其类型标识符的分配。
<table><tr><td>SINUMERIK 设备</td><td>类型标识符</td></tr><tr><td>SINUMERIK ONE NCU 1740</td><td>订货号:6FC5 317-4AA00-0Axx/Vy.z</td></tr><tr><td>SINUMERIK ONE NCU 1750</td><td>订货号:6FC5 317-5AA00-0Axx/Vy.z</td></tr><tr><td>SINUMERIK ONE NCU 1760</td><td>订货号:6FC5 317-6AA00-0Axx/Vy.z</td></tr><tr><td>SINUMERIK ONE PPU 1740</td><td>订货号:6FC5 317-4AA00-1xxx/Vy.z</td></tr></table>
创建 SINUMERIK 设备时，允许将占位符放入类型标识符。之后您可以用设备特定的符号代替这些占位符。
每个设备或设备元素都有已被读取和写入的强制特性。Openness 支持的特性的其他信息参见章节“设备元素的函数”。
设备元素的类型特性是被写入保护的，且在 TIA Portal 的用户界面中不可见。
类型特性具有“DeviceItemClassification”值：
<table><tr><td>类型特性的值</td><td>说明</td></tr><tr><td>DeviceItemClassifications.None (0)</td><td>无类型。</td></tr><tr><td>DeviceItemClassifications.CPU (1)</td><td>设备元素是一个CPU。</td></tr><tr><td>DeviceItemClassifications.HM (2)</td><td>设备元素是一个标题模块。</td></tr></table>
如果通过集成的 PLC 来询问设备元素的值，则对于一个 SINUMERIK 设备，就是值“CPU (1)”。在 Openness 对象模型中，下列组件作为标题模块：
• SINAMICS Integrated
• NX 模块
在所有其他情况中，类型特性的值是“DeviceItemClassification” “None” (0)。
下面的示例介绍了，在配置报文之前，如何通过“标题模块”属性来查找设备元素。
你只能读取此属性，无法在设备元素处设置它。
通过“标题模块”属性查找 SINAMICS Integrated/NX
```cs
foreach (Device device in project.Devices)
{
    foreach (DeviceItem deviceItem in device.DeviceItems)
    {
    if (deviceItem.Classification == DeviceItemClassifications.HM)
    {
    var driveObjectContainer = deviceItem.GetService<DriveObjectContainer>();
    // do something
    }
    }
}
```
[创建一个 NCU](#创建一个-NCU)
创建一个 NX 模块 (页 1231)

### 5.21.4 对象模型

概述
下图指出了位于 SINUMERIK ONE "Device" 下的对象：
![](images/b838129a9ba505e1973f86881e734bc418d7d33727d8126f1626d75f530f8c56.jpg)  
关于 TIA Portal Openness 对象模型的更多信息，请参见“TIA Portal Openness API”一章。

#### 报文配置的有效命名空间

SINUMERIK Openness 为报文配置接口定义了以下有效的命名空间：
<table><tr><td>命名空间</td><td>程序集</td></tr><tr><td>Siemens.Engineering.MC.DriveConfiguration(页 1209)</td><td>Siemens.Engineering.dll 中的 Siemens.Engineering.MC.DriveConfigurati on</td></tr><tr><td>Siemens.Engineering.MC.Drives(页 1219)</td><td>Siemens.Engineering.dll 中的 Siemens.Engineering.MC.Drives</td></tr></table>
Siemens.Engineering.MC.DriveConfiguration命名空间允许使用额外的功能，例如，你可以创建，删除或重新排序驱动对象。
长期来看，Siemens.Engineering.MC.DriveConfiguration 命名空间会保留。不过，因为兼容性原因，Siemens.Engineering.MC.Drives 命名空间仍将在未来Openness 版本中支持。
下图介绍了 SINUMERIK NX 10.3/15.3 “Device” 下的对象（可用的服务取决于命名空间）。
在新的应用中，需要使用命名空间 Siemens.Engineering.MC.DriveConfiguration（以及相应的 DriveObjectCollection 服务），因为命名空间 Siemens.Engineering.MC.Drives（以及相应的 DriveObjectContainer 服务）虽然依旧兼容，但提供的功能相对较少。
'HYLFH
5DFN'HYLFH,WHP
+HDGPRGXOH'HYLFH,WHP
'ULYH2EMHFW&ROOHFWLRQ6HUYLFH

## 5.21 SINUMERIK ONE 功能

![](images/044b13e654774d03da3f6563e1d5e9dddec8af5f1c9731d8dc26a155cb249ef5.jpg)

### 导入报警文本

下面的示意图展示了 SinumerikAlarmTextProvider 对象，它用于导入“DB2 报警”的文本.
![](images/e4aed5c5a3525eb437462188e4b5de73ada1f6b604167c26dc8b0613d045122a.jpg)
在项目导航中，导入的报警位于以下位置：
• 在 PLC 文本列表中，比如： $" \mathsf { C N C } \_ 1 > \mathsf { P L C } \_ 1 > \mathsf { P L C }$ 文本列表”
• 在项目文本中，比如：“项目\_1 > 共享数据 > 项目文本”。
更多信息和代码示例可查看导入 SINUMERIK PLC 报警文本 (页 1239)。
关于如何在 TIA Portal 中导入 SINUMERIK 用户报警（导入到用户文本列表中）的说明可查看导入/导出 PLC 消息文本列表。

### 5.21.5 文献参考


#### 5.21.5.1 命名空间 Siemens.Engineering.MC.DriveConfiguration

DriveObject
DriveObject
DriveObject 类用于访问驱动对象。比如，可使用驱动对象访问报文。
命名空间： Siemens.Engineering.MC.DriveConfiguration
程序集： Siemens.Engineering.dll 中
的 Siemens.Engineering.MC.DriveConfiguration
下表列出了该类的属性：
<table><tr><td>名称</td><td>数据类型</td><td>访问模式</td><td>访问</td><td>说明</td></tr><tr><td>Telegrams</td><td>TelegramComposition</td><td>read</td><td>-</td><td>返回该驱动对象的可用报文列表。该列表可通过TelegramComposition类进行更改。</td></tr><tr><td>Parent</td><td>IEngineeringObject</td><td>read</td><td>-</td><td>将参考值返回上一级类中(DriveObjectCollection和DriveObjectContainer)。</td></tr><tr><td>Category</td><td></td><td>read</td><td>-</td><td>将参考值返回上一级类中(DriveObjectCategory)</td></tr><tr><td>Name</td><td></td><td>read</td><td>-</td><td>返回驱动对象名称。</td></tr></table>
下表列出了该类的方法：
<table><tr><td>名称</td><td>说明</td></tr><tr><td>GetAttribute</td><td>对驱动对象的一个特性执行读访问</td></tr><tr><td>GetAttributes</td><td>对驱动对象的所有特性执行读访问</td></tr></table>
<table><tr><td>名称</td><td>说明</td></tr><tr><td>GetAttributeInfos</td><td>对驱动对象特性信息执行读访问</td></tr><tr><td>SetAttribute</td><td>对驱动对象的一个特性执行写访问</td></tr><tr><td>SetAttributes</td><td>对驱动对象的所有特性执行写访问</td></tr><tr><td>Delete</td><td>调出 &quot;Delete&quot; 时,删除驱动对象实例。</td></tr></table>

##### DriveObjectCollection

DriveObjectCollection 是当前设备 (Device) 的驱动对象 (DeviceItem) 服务。
命名空间：
Siemens.Engineering.MC.DriveConfiguration
程序集：
Siemens.Engineering.dll 中
的 Siemens.Engineering.MC.DriveConfiguration
下表描述了 DriveObjectCollection 的导航栏：
<table><tr><td>名称</td><td>数据类型</td><td>访问模式</td><td>访问</td><td>说明</td></tr><tr><td>DriveObjects</td><td>DriveObjectComposition</td><td>read</td><td>-</td><td>返回可用驱动对象列表。驱动对象用于访问驱动参数和报文。</td></tr></table>
下表列出了该类的方法：
<table><tr><td>名称</td><td>说明</td></tr><tr><td>GetAttribute</td><td>对 DriveObjectCollection 的一个特性执行读访问</td></tr><tr><td>GetAttributes</td><td>对 DriveObjectCollection 的所有特性执行读访问</td></tr><tr><td>GetAttributeInfos</td><td>对 DriveObjectCollection 的多个特性信息执行读访问</td></tr><tr><td>SetAttribute</td><td>对 DriveObjectCollection 的一个特性执行写访问</td></tr><tr><td>SetAttributes</td><td>对 DriveObjectCollection 的所有特性执行写访问</td></tr></table>

##### DriveObjectComposition

DriveObjectComposition 类允许访问可用的驱动对象报文，包含 NCU 和 NX 模块中所有的驱动对象。
命名空间： Siemens.Engineering.MC.DriveConfiguration
程序集：
Siemens.Engineering.dll 中
的 Siemens.Engineering.MC.DriveConfiguration
下表列出了该类的属性：
<table><tr><td>名称</td><td>数据类型</td><td>访问模式</td><td>访问</td><td>说明</td></tr><tr><td>Parent</td><td>IEngineeringObject</td><td>read</td><td>-</td><td>将参考值返回上一级类中(DriveObjectContainer)。</td></tr><tr><td>Count</td><td></td><td>read</td><td>-</td><td></td></tr><tr><td>IsReadOnly</td><td></td><td>read</td><td>-</td><td></td></tr></table>
下表列出了该类的方法：
<table><tr><td>名称</td><td>说明</td></tr><tr><td>GetEnumerator</td><td>方便对指定元素集进行迭代</td></tr><tr><td>Contains</td><td>确定特定的实例是否包含在元素集中。TRUE:包含实例 FALSE:不包含实例</td></tr><tr><td>IndexOf</td><td>返回查询实例的元素集中的下标。</td></tr><tr><td>Create</td><td>创建 DriveObjectComposition 类</td></tr><tr><td>Find</td><td>搜索 DriveObjectComposition 类。</td></tr></table>
DriveObjectCategory
DriveObjectCategory
枚举类型 DriveObjectCategory 包含驱动对象的预定义类别。只能对 DriveObjectCategory 进行读访问。
命名空间： Siemens.Engineering.MC.DriveConfiguration
程序集： Siemens.Engineering.dll 中
的 Siemens.Engineering.MC.DriveConfiguration
下表包含驱动对象的预定义类别：
<table><tr><td>SINUMERIK 中支持的驱动系统</td><td>DriveObjectCategory</td></tr><tr><td>SinumerikDriveAxis</td><td>SERVO, ENC, HLA, TM41</td></tr><tr><td>SinumerikControlUnit</td><td>CU_I, CU_NX_CX</td></tr><tr><td>SinumerikInfeed</td><td>A_INF, B_INF, S_INF</td></tr></table>

##### TelegramComposition

TelegramComposition 类方便了访问驱动对象报文（DriveObject (页 1209)）。可通过 Telegram (页 1213)该类读取报文结构。
改动报文对象（如改动安全报文）可能会导致相关报文对象在TelegramComposition中被删除，或创建新的报文对象。如有类似情况，需要在改动后，再次在TelegramComposition 中搜索，找到新的 报文对象 (页 1213)。
相应的驱动对象不支持报文，TelegramComposition 的值被空白返回。
命名空间： Siemens.Engineering.MC.DriveConfiguration
程序集： Siemens.Engineering.dll 中
的 Siemens.Engineering.MC.DriveConfiguration
Telegram
Telegram
下表列出了该类的属性：
<table><tr><td>名称</td><td>数据类型</td><td>访问模式</td><td>访问</td><td>说明</td></tr><tr><td>Parent</td><td>IEngineeringObject</td><td>read</td><td>-</td><td>将参考值返回上一级类中(DriveObject)。</td></tr><tr><td>Count</td><td></td><td>read</td><td>-</td><td></td></tr><tr><td>IsReadOnly</td><td></td><td>read</td><td>-</td><td></td></tr></table>
下表列出了该类的方法：
<table><tr><td>名称</td><td>说明</td></tr><tr><td>Create(enum TelegramId Id)</td><td>创建一个报文,报文类型对应ID。</td></tr><tr><td>intIndexOf(TelegramType)</td><td>返回查询实例的元素集中的下标。</td></tr><tr><td>bool Contains</td><td>确定特定的实例是否包含在元素集中。TRUE:包含实例FALSE:不包含实例</td></tr><tr><td>IEnumerator GetEnumerator</td><td>允许 IEnumerator迭代,通过元素集</td></tr></table>
Telegram 类用于访问某个驱动对象报文的结构。
命名空间： Siemens.Engineering.MC.DriveConfiguration
程序集：
Siemens.Engineering.dll 中
的 Siemens.Engineering.MC.DriveConfiguration
下表列出了该类的属性：
<table><tr><td>名称</td><td>数据类型</td><td>访问模式</td><td>访问</td><td>说明</td></tr><tr><td>Id</td><td>Int32</td><td>read</td><td>-</td><td>返回报文 ID。</td></tr><tr><td>Type</td><td>enum: TelegramType(页 1215)</td><td>read</td><td>-</td><td>返回报文类型 Enum TelegramType。</td></tr><tr><td>Addresses</td><td>AddressComposition(页 1217)</td><td>read</td><td>-</td><td>返回 AdressComposition,包含地址信息。</td></tr></table>
下表列出了该类的方法：
<table><tr><td>名称</td><td>说明</td></tr><tr><td>GetSize (AddressIoType(页 1218))</td><td>返回报文输入或输出的大小。</td></tr><tr><td>CanSetSize (AddressIoType(页 1218), Int32, bool)</td><td>如果参数设置中的报文大小可更改,则返回 true。</td></tr><tr><td>SetSize</td><td>对报文大小执行写访问</td></tr><tr><td>Delete</td><td>调用“Delete”时删除报文实例。</td></tr><tr><td>GetAttribute</td><td>对一个报文特性执行读访问</td></tr><tr><td>GetAttributes</td><td>对所有报文特性执行读访问</td></tr><tr><td>GetAttributeInfos</td><td>对报文特性信息执行读访问</td></tr><tr><td>SetAttribute</td><td>对一个报文特性执行写访问</td></tr><tr><td>SetAttributes</td><td>对所有报文特性执行写访问</td></tr><tr><td>Delete</td><td>删除报文</td></tr></table>

##### 安全报文的属性

下表说明了"SafetyTelegram"型"Telegram"类的其他属性。
<table><tr><td>名称</td><td>数据类型</td><td>访问模式</td><td>访问</td><td>说明</td></tr><tr><td>Failsafe_FSourceAddress</td><td>UInt32</td><td>read</td><td>动态</td><td>PROFIsafe 源地址</td></tr><tr><td>Failsafe_FDestinationAddress</td><td>UInt32</td><td>read/write</td><td>动态</td><td>PROFIsafe 目标地址</td></tr><tr><td>Failsafe_FIODBNumber</td><td>UInt32</td><td>read/write</td><td>动态</td><td>安全DB号,只有当属性"Failsafe_ManualAssignmentFIODBNumber"值为"1"时才可写</td></tr><tr><td>Failsafe_FIODBName</td><td>string</td><td>read</td><td>动态</td><td>名称安全DB</td></tr><tr><td>Failsafe_ManualAssignmentFIODBNumber</td><td>bool</td><td>read/write</td><td>动态</td><td>手动分配"Failsafe_FIODBNumber"属性的设置</td></tr><tr><td>Failsafe_FMonitoringtime</td><td>UInt32</td><td>read/write</td><td>动态</td><td>安全监视时间,只有当属性"Failsafe_ManualAssignmentFMonitoringtime 设置为"true"时才可写</td></tr><tr><td>Failsafe_ManualAssignmentFMonitoringtime</td><td>bool</td><td>read/write</td><td>动态</td><td>手动分配"Failsafe_FMonitoringtime"属性的设置</td></tr></table>
其他属性通过 GetAttribute 和 SetAttribute 访问，例如GetAttribute("Failsafe\_FSourceAddress")。预计返回值 Uint32。

##### TelegramType

Enum TelegramType 包含预定义的报文类型。
命名空间： Siemens.Engineering.MC.DriveConfiguration
程序集：
Siemens.Engineering.dll 中
的 Siemens.Engineering.MC.DriveConfiguration
下表列出了具体的枚举条目：
<table><tr><td>名称</td><td>说明</td></tr><tr><td>MainTelegram</td><td>主要报文:例如,报文 136</td></tr><tr><td>SupplementaryTelegram</td><td>补充报文:例如,报文 701</td></tr><tr><td>AdditionalTelegram</td><td>附加报文:自由报文</td></tr></table>
5.21 SINUMERIK ONE 功能
<table><tr><td>名称</td><td>说明</td></tr><tr><td>SafetyTelegram</td><td>安全报文:例如,报文 903</td></tr><tr><td>ProcessMonitoringTelegram</td><td>过程监控报文,例如,报文 1100</td></tr></table>
说明
不支持 TorqueTelegram，虽然它在 TIA Portal Openness API 里 SINUMERIK 文本可用。
TelegramPart
TelegramPart
枚举类TelegramPart 包含一条报文的各组成部分。
命名空间： Siemens.Engineering.MC.DriveConfiguration
程序集：
Siemens.Engineering.dll 中
的 Siemens.Engineering.MC.DriveConfiguration
下表列出了具体的枚举条目：
<table><tr><td>名称</td><td>说明</td></tr><tr><td>Unknown</td><td>报文的未知部分</td></tr><tr><td>Overall</td><td>一条报文中的所有报文部分:报文的 BaseTelegram、Extension 和 PIV1)</td></tr><tr><td>BaseTelegram</td><td>报文的主要部分</td></tr><tr><td>Extension</td><td>报文扩展</td></tr><tr><td>PKW</td><td>报文的参数识别值</td></tr></table>
<sup>1)</sup> PKW 在 SINUMERIK 环境中不可用。
TelegramId
TelegramId
枚举类型 TelegramId 包含和 PLC 和 驱动通讯的报文号。ID 通过 PROFIdrive 标准定义。
命名空间： Siemens.Engineering.MC.DriveConfiguration
程序集： Siemens.Engineering.dll 中
的 Siemens.Engineering.MC.DriveConfiguration
AddressComposition
AddressComposition
AddressComposition 类表示报文地址。
命名空间： Siemens.Engineering.MC.DriveConfiguration
程序集：
Siemens.Engineering.dll 中
的 Siemens.Engineering.MC.DriveConfiguration
下表列出了该类的属性：
<table><tr><td>名称</td><td>数据类型</td><td>访问模式</td><td>访问</td><td>说明</td></tr><tr><td>IoType</td><td>enum:AddressIoType(页 1218)</td><td>read</td><td>-</td><td>返回地址类型上的信息。</td></tr><tr><td>Context</td><td>enum:AddressContext(页 1219)</td><td>read</td><td>只能通过GetAttribute或SetAttribute访问</td><td>返回地址的上下文信息。</td></tr><tr><td>StartAddress</td><td>Int32</td><td>read/write</td><td>-</td><td>返回报文的起始地址或者定义起始地址。</td></tr><tr><td>Length</td><td>Int32</td><td>read</td><td>-</td><td>返回报文长度。</td></tr></table>
<table><tr><td>名称</td><td>数据类型</td><td>访问模式</td><td>访问</td><td>说明</td></tr><tr><td>IndexOf</td><td>int32</td><td>read</td><td>-</td><td>返回查询实例的元素集中的下标。</td></tr><tr><td>Contains</td><td>bool</td><td>read</td><td>-</td><td>确定特定的实例是否包含在元素集中。TRUE:包含实例FALSE:不包含实例</td></tr><tr><td>GetEnumerator</td><td>IEnumerableread方便对指定元素集进行迭代</td><td>read</td><td>-</td><td>方便对指定元素集进行迭代</td></tr></table>
如果你希望通过 Address.Parent 导航回报文，调用命名空
间 Siemens.Engineering.MC.DriveConfiguration.Telegram，而 非 Siemens.Engineering.MC.Drives.Telegram。
可在“标准库”里，找到更多 TIA Portal Openness 库的相关信息。

##### AddressIoType

Enum AddressIoType 包含地址类型信息。
命名空间： Siemens.Engineering.MC.DriveConfiguration
程序集： Siemens.Engineering.dll 中
的 Siemens.Engineering.MC.DriveConfiguration
下表列出了具体的枚举条目：
<table><tr><td>名称</td><td>说明</td></tr><tr><td>AddressIoType.None</td><td>无法使用 IO 类型</td></tr><tr><td>AddressIoType.Input</td><td>类型为输入地址</td></tr><tr><td>AddressIoType.Output</td><td>类型为输出地址</td></tr><tr><td>AddressIoType.Diagnosis</td><td>类型为诊断地址</td></tr><tr><td>AddressIoType.Substitute</td><td>类型为替代地址</td></tr></table>
可在“标准库”里，找到更多 TIA Portal Openness 库的相关信息。
AddressContext
AddressContext
Enum AddressContext 包含地址的上下文信息。
命名空间： Siemens.Engineering.MC.DriveConfiguration
程序集： Siemens.Engineering.dll 中的 Siemens.Engineering.MC.DriveConfiguration
下表列出了具体的枚举条目：
<table><tr><td>名称</td><td>说明</td></tr><tr><td>AddressContext.None</td><td>地址无上下文信息</td></tr><tr><td>AddressContext.Device</td><td>上下文是设备地址</td></tr><tr><td>AddressContext.Head</td><td>上下文是首地址</td></tr></table>
可在“标准库”里，找到更多 TIA Portal Openness 库的相关信息。

#### 5.21.5.2 Namespace Siemens.Engineering.MC.Drives

DriveObject
DriveObject
DriveObject 类用于访问驱动对象。比如，可使用驱动对象访问报文。
命名空间： Siemens.Engineering.MC.Drives
程序集： Siemens.Engineering.dll 中
的 Siemens.Engineering.MC.Drives
下表列出了该类的属性：
<table><tr><td>名称</td><td>数据类型</td><td>访问模式</td><td>访问</td><td>说明</td></tr><tr><td>Telegrams</td><td>TelegramComposition</td><td>read</td><td>-</td><td>返回该驱动对象的可用报文列表。该列表可通过TelegramComposition类进行更改。</td></tr><tr><td>Parent</td><td>IEngineeringObject</td><td>read</td><td>-</td><td>将参考值返回到上一级类中(DriveObjectContainer)。</td></tr></table>
下表列出了该类的方法：
<table><tr><td>名称</td><td>说明</td></tr><tr><td>GetAttribute</td><td>对驱动对象的一个特性执行读访问</td></tr><tr><td>SetAttribute</td><td>对驱动对象的一个特性执行写访问</td></tr><tr><td>GetEnumerator</td><td>方便对指定元素集进行迭代</td></tr></table>
TelegramComposition (页 1222)
DriveObjectContainer
DriveObjectContainer
DriveObjectContainer 是当前设备 (Device) 的驱动对象 (DeviceItem) 服务。
命名空间： Siemens.Engineering.MC.Drives
程序集： Siemens.Engineering.dll 中
的 Siemens.Engineering.MC.Drives
下表描述了 DriveObjectContainer 的导航栏：
<table><tr><td>名称</td><td>数据类型</td><td>访问模式</td><td>访问</td><td>说明</td></tr><tr><td>DriveObjects</td><td>DriveObjectComposition</td><td>read</td><td>-</td><td>返回可用驱动对象列表。驱动对象用于访问驱动参数和报文。</td></tr><tr><td>Parent</td><td>IEngineeringObject</td><td>read</td><td>-</td><td>将参考值返回到上一级类中(DeviceItem)。</td></tr></table>
DriveObjectComposition
DriveObjectComposition
DriveObjectComposition 类方便了访问可用的驱动对象报文。
命名空间：
Siemens.Engineering.MC.Drives
程序集：
Siemens.Engineering.MC.Drives
in Siemens.Engineering.dll
<table><tr><td>名称</td><td>数据类型</td><td>访问模式</td><td>访问</td><td>说明</td></tr><tr><td>IndexOf</td><td>int32</td><td>read</td><td>-</td><td>返回查询实例的元素集中的下标。</td></tr><tr><td>Contains</td><td>bool</td><td>read</td><td>-</td><td>确定特定的实例是否包含在元素集中。TRUE:包含实例FALSE:不包含实例</td></tr><tr><td>GetEnumerator</td><td>IEnumeratorread方便对指定元素集进行迭代</td><td>read</td><td>-</td><td>方便对指定元素集进行迭代</td></tr></table>
TelegramComposition
TelegramComposition
TelegramComposition 类方便了访问驱动对象报文（DriveObject (页 1219)）。可通过 Telegram (页 1224)该类读取报文结构。
改动报文对象（如改动安全报文）可能会导致相关报文对象在 TelegramComposition 中被删除，或创建新的报文对象。如有类似情况，需要在改动后，再次在TelegramComposition 中搜索，找到新的 报文对象 (页 1224)。
命名空间： Siemens.Engineering.MC.Drives
程序集： Siemens.Engineering.dll 中
的 Siemens.Engineering.MC.Drives
下表列出了该类的方法：
<table><tr><td>名称</td><td>说明</td></tr><tr><td>CanInsertAdditionalTelegram(Int32, Int32)</td><td>如果能根据设置的大小(输入和输出大小)创建扩展,则返回 true。</td></tr><tr><td>InsertAdditionalTelegram(Int32, Int32)</td><td>根据设置的大小创建驱动对象扩展,如果无法插入扩展,则返回 true。如果发生错误,则触发EngineeringTargetInvocationException。</td></tr><tr><td>CanInsertSupplementaryTelegram(Int32)</td><td>如果能根据设置的报文号创建补充报文,则返回 true。</td></tr><tr><td>InsertSupplementaryTelegram(Int32)</td><td>根据设置的报文号创建补充报文,如果报文可被插入,则返回 true。如果发生错误,则触发EngineeringTargetInvocationException。</td></tr><tr><td>CanInsertSafetyTelegram(Int32)</td><td>如果安全报文可符合已参数化的报文号码而生成,则返回 true。</td></tr><tr><td>InsertSafetyTelegram(Int32)</td><td>根据设置的报文号创建补充报文,如果报文可被插入,则返回 true。如果发生错误,则触发EngineeringTargetInvocationException。</td></tr><tr><td>EraseTelegram(TelegramType)</td><td>如果无法删除设置的报文,则返回 true。标准报文无法删除。如果发生错误,则触发EngineeringTargetInvocationException。</td></tr><tr><td>Find(TelegramType)</td><td>如果可通过设置的报文类型找到 Telegram(页 1224)对象,则返回该对象。如果报文未找到,则返回 null。示例Telegram telegram = telegrams.Find(TelegramType.MainTelegram);</td></tr><tr><td>intIndexOf(TelegramType)</td><td>返回查询实例的元素集中的下标。</td></tr><tr><td>Parent</td><td>将参考值返回到上一级类中(DriveObject)。</td></tr><tr><td>bool Contains</td><td>确定特定的实例是否包含在元素集中。TRUE:包含实例FALSE:不包含实例</td></tr><tr><td>IEnumerator GetEnumerator</td><td>方便 IEnumerator对指定元素集进行迭代</td></tr></table>
Telegram
Telegram
Telegram 类用于访问某个驱动对象报文的结构。
命名空间： Siemens.Engineering.MC.Drives
程序集： Siemens.Engineering.dll 中
的 Siemens.Engineering.MC.Drives
下表列出了该类的属性：
<table><tr><td>名称</td><td>数据类型</td><td>访问模式</td><td>访问</td><td>说明</td></tr><tr><td>TelegramNumber</td><td>Int32</td><td>read</td><td>-</td><td>返回主要报文编号或指定该编号。可配置的报文最大编号为999。</td></tr><tr><td>Type</td><td>enum: TelegramType(页1226)</td><td>read</td><td>-</td><td>返回报文类型Enum TelegramType。</td></tr><tr><td>Addresses</td><td>AddressComposition(页1227)</td><td>read</td><td>-</td><td>返回 AdressComposition,包含地址信息。</td></tr></table>
下表列出了该类的方法：
<table><tr><td>名称</td><td>说明</td></tr><tr><td>CanChangeTelegram(Int32)</td><td>如果报文可以更改为经过参数设置的标准类型,则返回 true。</td></tr><tr><td>GetSize (AddressIoType(页 1229))</td><td>返回报文输入或输出的大小。</td></tr><tr><td>CanChangeSize (AddressIoType(页 1229), Int32, bool)</td><td>如果参数设置中的报文大小可更改,则返回 true。仅能更改标准报文。如果选项被设置为 true,则需考虑保留之前的报文地址。</td></tr><tr><td>ChangeSize (AddressIoType(页 1229), Int32, bool)</td><td>如果参数设置中的报文大小可更改,则返回 true。如果选项被设置为 true,则需考虑保留之前的报文地址。</td></tr><tr><td>GetEnumerator</td><td>方便对指定元素集进行迭代</td></tr></table>
下表说明了"SafetyTelegram"型"Telegram"类的其他属性。
<table><tr><td>名称</td><td>数据类型</td><td>访问模式</td><td>访问</td><td>说明</td></tr><tr><td>Failsafe_FSourceAddress</td><td>UInt32</td><td>read</td><td>只能通过GetAttribute或SetAttribute访问</td><td>PROFIsafe 源地址</td></tr><tr><td>Failsafe_FDestinationAddress</td><td>UInt32</td><td>read/write</td><td>只能通过GetAttribute或SetAttribute访问</td><td>PROFIsafe 目标地址</td></tr><tr><td>Failsafe_FIODBNumber</td><td>UInt32</td><td>read/write</td><td>只能通过GetAttribute或SetAttribute访问</td><td>安全 DB 号,只有当属性"Failsafe_ManualAssignmentFIODBNumber"值为 "1" 时才可写</td></tr><tr><td>Failsafe_FIODBName</td><td>string</td><td>read</td><td>只能通过GetAttribute或SetAttribute访问</td><td>名称安全 DB</td></tr><tr><td>Failsafe_ManualAssignmentFIODBNumber</td><td>bool</td><td>read/write</td><td>只能通过GetAttribute或SetAttribute访问</td><td>手动分配"Failsafe_FIODBNumber"属性的设置</td></tr><tr><td>Failsafe_FMonitoringtime</td><td>UInt32</td><td>read/write</td><td>只能通过GetAttribute或SetAttribute访问</td><td>安全监视时间,只有当属性"Failsafe_ManualAssignmentFMonitoringtime设置为"true"时才可写</td></tr><tr><td>Failsafe_ManualAssignmentFMonitoringtime</td><td>bool</td><td>read/write</td><td>只能通过GetAttribute或SetAttribute访问</td><td>手动分配"Failsafe_FMonitoringtime"属性的设置</td></tr></table>
其他属性通过 GetAttribute 和 SetAttribute 访问，例如GetAttribute("Failsafe\_FSourceAddress")。预计返回值 Uint32。
Enum TelegramType 包含预定义的报文类型。
命名空间： Siemens.Engineering.MC.Drives
程序集：
Siemens.Engineering.dll 中
的 Siemens.Engineering.MC.Drives
下表列出了具体的枚举条目：
<table><tr><td>名称</td><td>说明</td></tr><tr><td>MainTelegram</td><td>主要报文:例如,报文 136</td></tr><tr><td>SupplementaryTelegram</td><td>补充报文:例如,报文 701</td></tr><tr><td>AdditionalTelegram</td><td>附加报文:自由报文</td></tr><tr><td>SafetyTelegram</td><td>安全报文:例如,报文 903</td></tr></table>
说明
不支持 TorqueTelegram，虽然它在 TIA Portal Openness API 里 SINUMERIK 文本可用。
AddressComposition
AddressComposition
AddressComposition 类表示报文地址。
命名空间： Siemens.Engineering.MC.Drives
程序集：
Siemens.Engineering.MC.Drives
in Siemens.Engineering.dll
下表列出了该类的属性：
<table><tr><td>名称</td><td>数据类型</td><td>访问模式</td><td>访问</td><td>说明</td></tr><tr><td>IoType</td><td>enum:AddressIoType(页 1229)</td><td>read</td><td>-</td><td>返回地址类型上的信息。</td></tr><tr><td>Context</td><td>enum:AddressContext(页 1228)</td><td>read</td><td>只能通过GetAttribute或SetAttribute访问</td><td>返回地址的上下文信息。</td></tr><tr><td>StartAddress</td><td>Int32</td><td>read/write</td><td>-</td><td>返回报文的起始地址或者定义起始地址。</td></tr><tr><td>Length</td><td>Int32</td><td>read</td><td>-</td><td>返回报文长度。</td></tr><tr><td>IndexOf</td><td>int32</td><td>read</td><td>-</td><td>返回查询实例的元素集中的下标。</td></tr></table>
<table><tr><td>名称</td><td>数据类型</td><td>访问模式</td><td>访问</td><td>说明</td></tr><tr><td>Contains</td><td>bool</td><td>read</td><td>-</td><td>确定特定的实例是否包含在元素集中。TRUE:包含实例FALSE:不包含实例</td></tr><tr><td>GetEnumerator</td><td>IEnumeratorread方便对指定元素集进行迭代</td><td>read</td><td>-</td><td>方便对指定元素集进行迭代</td></tr></table>
如果你希望通过 Address.Parent 导航回报文，调用命名空
间 Siemens.Engineering.MC.DriveConfiguration.Telegram，而 非 Siemens.Engineering.MC.Drives.Telegram。
可在“标准库”里，找到更多 TIA Portal Openness 库的相关信息。

##### AddressContext

Enum AddressContext 包含地址的上下文信息。
命名空间： Siemens.Engineering.MC.Drives
程序集： Siemens.Engineering.dll 中
的 Siemens.Engineering.MC.Drives
下表列出了具体的枚举条目：
<table><tr><td>名称</td><td>说明</td></tr><tr><td>AddressContext.None</td><td>地址无上下文信息</td></tr><tr><td>AddressContext.Device</td><td>上下文是设备地址</td></tr><tr><td>AddressContext.Head</td><td>上下文是首地址</td></tr></table>
可在“标准库”里，找到更多 TIA Portal Openness 库的相关信息。
AddressIoType
AddressIoType
Enum AddressIoType 包含地址类型信息。
命名空间： Siemens.Engineering.MC.Drives
程序集： Siemens.Engineering.dll 中
的 Siemens.Engineering.MC.Drives
下表列出了具体的枚举条目：
<table><tr><td>名称</td><td>说明</td></tr><tr><td>AddressIoType.None</td><td>无法使用 IO 类型</td></tr><tr><td>AddressIoType.Input</td><td>类型为输入地址</td></tr><tr><td>AddressIoType.Output</td><td>类型为输出地址</td></tr><tr><td>AddressIoType.Diagnosis</td><td>类型为诊断地址</td></tr><tr><td>AddressIoType.Substitute</td><td>类型为替代地址</td></tr></table>
可在“标准库”里，找到更多 TIA Portal Openness 库的相关信息。

#### 5.21.5.3 ArchiveProvider


##### ArchiveProvider

ArchiveProvider 类用于生成 PLC 存档。
如果激活了 Safety Integrated 模式，则还可以通过 Openness 生成存档。
命名空间： Siemens.Engineering.HW.Utilities
程序集： Siemens.Engineering.dll 中
的 Siemens.Engineering.HW.Utilities
下表列出了 ArchiveProvider 类的方法：
<table><tr><td>名称</td><td>参数</td><td>说明</td></tr><tr><td>Archive</td><td>DeviceItem plcFileInfo pathSiemens.Engineering.MC.Sinumerik.SinumerikArchivationModeString comment(可选)String author(可选)</td><td>创建一个PLC存档</td></tr><tr><td>Retrieve</td><td>FileInfo archivePath</td><td>将归档一致地加载到TIAPortal中</td></tr></table>

##### 从 F-CPU 一致地加载

在生成归档之前，确保在“设置 > 扩展设置”(Settings > Extended settings) 下的安全管理编辑器中设置选项“从 F-CPU 持续加载”(Consistently loading from the F-CPU)，这样您还可以将已激活 Safety Integrated 模式的设备作为新站加载到 TIA Portal 项目中。
（功能“工具 > 从 SINUMERIK 存档上传设备 > 上传设备作为新站（硬件和软件）”(Tools >Upload device from SINUMERIK archive > Upload device as new station (hardware andsoftware))）

### 5.21.6 代码示例


#### 5.21.6.1 概述

以下代码示例描述了不同应用的基本步骤。代码不需要完整或兼容。

#### 5.21.6.2 在 SINUMERIK 执行第一步

• 连接 TIA Portal Openness 应用至 TIA Portal。
• 打开项目。

##### 下面的例子展示了如何选择 SINUMERIK Toolbox 的安装版本。

```cs
选择 SINUMERIK Toolbox 版本
using Siemens.Engineering;
if (tiaProcess.InstalledSoftware.Any(sw => sw.Name.Equals("SINUMERIK Toolbox") && sw.Version.Equals("V17"))
{
    Console.WriteLine("SINUMERIK Toolbox is available");
}
// "V17" is the current SINUMERIK version started at October 2021.
```

#### 5.21.6.3 创建一个 NCU

使用 Devices Collection 组中的 CreateWithItem() 方法创建一个 SINUMERIKNCU。使用方法参数来指定 SINUMERIK NCU。参数格式的说明如下。
SINUMERIK NCU 的参数格式：
下面的例子展示了如何创建一个 SINUMERIK ONE NCU 1750 模块。

##### 创建 SINUMERIK ONE NCU 1750 模块

```javascript
TiaPortal portal = new TiaPortal(TiaPortalMode.WithUserInterface);
Project tiaproject= portal.Projects.Open("..."); //The path of the project
Device NCUDevice = tiaproject.Devices.CreateWithItem("@OrderNumber:6FC5 317-5AA00-0AA0/V6.15/", "NCU 1750", "TestDevice");
```

#### 5.21.6.4 创建一个 NX 模块

用 Device CreateWithItem 方法创建一个 NX 模块。然后将 NX 模块连接至一个 NCU。
以下类型标识符用于 SINUMERIK NX 模块：
<table><tr><td>SINUMERIK NX 模块</td><td>类型标识符</td></tr><tr><td>SINUMERIK NX10.3</td><td>OrderNumber:6SL3 040-1NC00-0Axx/Vy.z</td></tr><tr><td>SINUMERIK NX15.3</td><td>OrderNumber:6SL3 040-1NB00-0Axx/Vy.z</td></tr></table>
下面的例子展示了如何创建一个 SINUMERIK NX 模块。
```javascript
project.Devices.CreateWithItem("OrderNumber:6SL3040-1NC00-0AA0/V5.2", "MyNXDevice", "TestDevice");
```
NX 模块的固件版本必须与 SINAMICS Integrated 的固件版本一致，并且必须与 NCU 的固件版本兼容。
与 SINAMICS Integrated 版本不同的 NX 固件版本不可通过 Openness 进行分配。
下表显示了 SINUMERIK ONE 的版本兼容性：
<table><tr><td>NCU 固件 (SINUMERIK ONE)</td><td>SINAMICS Integrated/NX 固件版本</td></tr><tr><td>V6.15</td><td rowspan="4">V5.2</td></tr><tr><td>V6.20</td></tr><tr><td>V6.21</td></tr><tr><td>V6.22</td></tr></table>

#### 5.21.6.5 将一个 NX 模块连接至 NCU

为通过子网类型"ProfibusIntegrated"将一个 NX 模块连接至一个 NCU，必须通过 NX 标题模块载入"NetworkInterface"服务。
下面的例子展示了如何载入"NetworkInterface"服务。

##### 加载 NetworkInterface 服务

```cs
foreach (Device device in project.Devices)
{
    foreach (DeviceItem deviceItem in device.DeviceItems)
    {
    if (deviceItem.Classification == DeviceItemClassifications.HM)
    {
    var networkInterface = deviceItem.GetService<NetworkInterface>();
    // do something
    }
    }
}
```
下面的例子展示了如何通过“ProfibusIntegrated”将一个 NX 模块连接至 NCU：
Subnet pbiSubnet = ...; Node node = networkInterface.Nodes.FirstOrDefault(); node.ConnectToSubnet(pbiSubnet);
DP 地址通过 DRIVE-CLiQ 端口被分配到 Openness 中的固定 NX。每个端口标识都有一个固定DP integrated 的地址。
连接到 NCU 之前，必须将 DP 地址分配到 NX。

#### 5.21.6.6 访问 NCK 事件

NCK 事件
根据 SINUMERIK 对象模型 (页 1206)，NCK 模块为一个 DeviceItem。
根据以下 NCK 模块特性，您可以访问 NCK 事件并在 TIA Portal Openness 里配置 NCK 事件：
<table><tr><td>名称</td><td>数据类型</td><td>访问模式</td><td>说明</td></tr><tr><td>HardwareInterruptNckToPlcSignalExchangeActive</td><td>Bool</td><td>r/w</td><td>激活/取消事件</td></tr><tr><td>HardwareInterruptNckToPlcSignalExchangeEventName</td><td>String</td><td>r/w</td><td>事件名称</td></tr><tr><td>HardwareInterruptNckToPlcSignalExchangeInterrupt</td><td>Siemens.Engineering.SW.Blocks.OB</td><td>r/w</td><td>分配给事件的OB</td></tr><tr><td>HardwareInterruptNckToPlcSignalExchangePriority</td><td>Int32</td><td>r/w</td><td>事件优先级</td></tr></table>
所有 NCK 事件通过 HardwareInterrupt 触发（硬件中断 OB）。硬件中断 OB 用于中断因硬件事件导致的循环程序处理。
下列示例显示如何确定一个 NCK 模块的事件名称：

##### 确定一个 NCK 模块的事件名称

```text
DeviceItem nck = ...;
string eventName =
(string)nck.GetAttribute("HardwareInterruptNckToPlcSignalExchangeEventName");
下列示例说明了如何设置硬件中断：
```

##### 设置硬件中断

```text
... DeviceItem nck = ...;
OB ob40 = ... try
{
    nck.SetAttribute("HardwareInterruptNckToPlcSignalExchangeInterrupt", ob40);
}
catch( (EngineeringException ex) )
{
    // Handle setting failure
}
```

#### 5.21.6.7 创建存档


##### 为批量调试创建存档

例如，使用 TIA Portal Openness，创建和导出 SINUMERIK 存档用于简化批量调试。
创建 SINUMERIK 存档，可通过 TIA Portal 项目属性 HwUtilities 附带SinumerikArchiveProvider 服务。
下列示例说明了如何调出 SinumerikArchiveProvider 服务：

##### 调用 SinumerikArchiveProvider

```cs
Project project = ...;
SinumerikArchiveProvider archiveProvider =
project.HwUtilities.Find("SinumerikArchiveProvider") as SinumerikArchiveProvider;
if (archiveProvider != null)
{
    // Work with the provider
}
```
```text
...
Siemens.Engineering.HW.DeviceItem plc_1 = ...;
Siemens.Engineering.HW.DeviceItem plc_1_copy = ...;
try {
    // The file extension is required
    string archivePath = @"D:\some_path\SinumerikArchive.dsf";
    // Create a Sinumerik archive with HardwareAndAllProgramBlocks
    archiveProvider.Export(plc_1, new FileInfo(archivePath), SinumerikArchivationMode.HardwareAndAllProgramBlocks);
    // Update the software part in the previously created archive using UpdateProgramBlocksOfArchive method
    archiveProvider.UpdateProgramBlocksOfArchive(plc_1_copy, new FileInfo(archivePath));
}
catch (EngineeringException ex)
{
    // Handle export failure
}
```
下列示例显示如何创建一个 PLC 存档，包含硬件信息和所有数据块：

##### 创建 PLC 存档

```text
...
Siemens.Engineering.HW.DeviceItem plc = ...;
try {
    // The file extension is required
    string archivePath = string.Format(@"D:\some_path\{0}.dsf", plc.Name);
    // Comment and author arguments are optional
    archiveProvider.Archive(plc, new FileInfo(archivePath), SinumerikArchivationMode.HardwareAndAllProgramBlocks);
}
catch (EngineeringTargetInvocationException ex)
{
    // Handle archive failure
}
可以按照以下方式使用此方法:
void Archive(DeviceItem plc, FileInfo path,
SinumerikArchivationMode content, String comment, String author)
```
下列示例说明了如何更新之前创建存档的软件部分：

##### 更新部分存档

以下示例展示了如何使用 F 地址分配创建 SINUMERIK 归档：

##### 使用 F 地址分配创建 SINUMERIK 归档

```text
...
Siemens.Engineering.HW.DeviceItemplc_1=...;
Siemens.Engineering.HW.DeviceItemplc_1_copy=...;
try{
    // The file extension is required
    stringarchivePath=@"D:\some_path\SinumerikArchive.dsf";
    // Create a SINUMERIK archive with F-address assignmnt using CreateFAddressAssignmentArchivemethod
archiveProvider.CreateFAddressAssignmentArchive(plc_1, plc_1_copy, newFileInfo(archivePath)[,"Comment","Author name"]);
}
catch(EngineeringTargetInvocationExceptionex){
// Handle archive failure
}
```
以下示例展示了如何将归档一致地加载到 TIA Portal 中（仅 SINUMERIK-DSF 归档的 PLC 组件，类型设置）：

##### 将归档一致地加载到 TIA Portal 中

```text
...
try{
    // The path of the
archivestringarchivePath = @"D:\some_path\SinumerikArchive.dsf";
    // Retrieve an already archived SINUMERIK device
DeviceretrievedDevice=archiveProvider.Retrieve(newFileInfo(archivePath));
}
catch(EngineeringTargetInvocationException ex)
{
    // Handle retrieve failure
}
```

#### 5.21.6.8 激活 Safety Integrated

通过 TIA Portal Openness，你可以在 NCU 属性里激活 Safety Integrated (F-PLC)。
Safety Integrated 模式会对报文配置产生影响，因为在 Safety Integrated plus(F-PLC)模式中使用了与未激活的 Safety Integrated 模式中不同的报文。
你已通过 SafetyModeProvider 服务激活或禁用了 Safety Integrated (F-PLC)。
激活或禁用 Safety Integrated (F-PLC) 时，PLC 必须处于离线模式。
SafetyModeProvider 包含在 Namespace Siemens.Engineering.MC.Sinumerik 中.
下列示例说明了如何调用 SafetyModeProvider 服务：

##### 调用 SafetyModeProvider

```text
...
Siemens.Engineering.HW.Device cnc = ...;
try
{
    SafetyModeProvider provider = cnc.GetService<SafetyModeProvider>();
    //Perform the safety mode change:
    provider.SetSafetyMode(SafetyMode.DbSI);
}
catch( (EngineeringException ex) )
{
    // Handle safety mode change failure
}
```
下列示例说明了如何调用设备当前的 Safety Integrated 设置：
```text
...
Siemens.Engineering.HW.Device cnc = ...;
try
{
    SafetyModeProvider provider = cnc.GetService<SafetyModeProvider>();
    //Query the safety mode:
    SafetyMode safetyMode = provider.CurrentMode;
}
catch( (EngineeringException ex) )
{
    // Handle any failure
}
```

#### 5.21.6.9 访问 PLC 软件

下图为对象模型 (页 1206)中的软件容器和 PLC 软件：
![](images/df8afee258a4c3c2cbcdbadd3cd3d32540dfb35e0e43b74e29baa49c125a4a80.jpg)
下面的示例代码介绍了如何基于“CPU”属性查找 PLC，与其具体实施（集成的 SINUMERIK PLC，SIMATIC PLC，PC 上的 PLC 软件）无关：
```text
查找 PLC
Device ncuDevice = ...
DeviceItem plc = GetPlc(ncuDevice.DeviceItems);
...
DeviceItem GetPlc(DeviceItemComposition deviceItems)
{
    if (deviceItems.Count == 0)
    {
    return null;
    }
    foreach (var deviceItem in deviceItems)
    {
    if (deviceItem.Classification == DeviceItemClassifications.CPU)
    return deviceItem;
    DeviceItem plc = GetPlc(deviceItem.DeviceItems);
    if (plc != null)
    return plc;
    }
    return null;
}
```
有关访问 PLC 软件容器的详细信息，请参见“访问软件目标”。

#### 5.21.6.10 导入 SINUMERIK PLC 报警文本

SINUMERIKAlarmTextProvider 类用于导入 TS 或 CSV 格式的 SINUMERIK DB2 报警的文本。
```text
说明
SinumerikAlarmTextProvider 包含在 Namespace Siemens.Engineering.MC.Sinumerik 中。
```
可借助 SinumerikAlarmTextProvider 服务通过导航 AlarmTextImporter 导入SINUMERIK PLC 报警文本。
下面的例子展示了如何通过 SinumerikAlarmTextProvider 从一个 SINUMERIK NCU 导入 SINUMERIK DB2 报警的文本。

##### 通过 SinumerikAlarmTextProvider 导入文本

```text
...Siemens.Engineering.HW.Devicencu=...;
System.Collections.IEnumerable<System.IO.FileInfo>inputFiles=...;
try
{
    // Get SinumerikAlarmTextProvider service from a SINUMERIK device
    SinumerikAlarmTextProviderprovider=ncu.GetService<SinumerikAlarmTextProvider>();
    // Call import function through the navigator:
    provider.AlarmTextImporter.ImportAlarmTexts(inputFiles);
}
catch(EngineeringExceptionex)
{
    // Handle import failures
}
```
关于如何在 TIA Portal 中导入 SINUMERIK User Alarms（导入到用户文本列表中）的说明可查看导入/导出 PLC 消息文本列表。

#### 5.21.6.11 Siemens.Engineering.MC.DriveConfiguration 命名空间示例


##### 准备报文

SINUMERIK NCU 的驱动通讯通过 SINAMICS Integrated 子组件使用报文进行，如果适用，还可通过额外连接的 NX 模块进行。
SINUMERIK NCU 和 SINAMICS Integrated 位于 TIA Portal Openness 对象模型的同一等级上，作为两个不同的设备出现在"DeviceComposition"下。
使用“DriveObjectCollection”来配置报文。“DriveObjectCollection”是实际标题模块（设备元素）的一个驱动对象服务。
若要启动“DriveObjectCollection”服务，需导航至 SINAMICS Integrated 或 NX 模块的标题模块。SINAMICS Integrated 和 NX 模块中，设备和设备元素的等级关系相同。
下面的例子展示了如何通过"标题模块"属性查找"DriveObjectCollection"：

##### 通过标题模块查找 DriveObjectCollection

```cs
foreach (Device device in project.Devices)
{
    foreach (DeviceItem deviceItem in device.DeviceItems)
    {
    if (deviceItem.Classification == DeviceItemClassifications.HM)
    {
    var driveObjectCollection = deviceItem.GetService<DriveObjectCollection>();
    // do something
    }
    }
}
```

##### 插入报文

```cs
插入报文
using Siemens.Engineering.MC.DriveConfiguration;
TelegramComposition telegrams = drvObj.Telegrams;
//Create telegram
drvObj.Telegrams.Create(TelegramId.Supplementary_Telegram_701);
}
```

##### 使用安全报文


##### 下列示例说明了如何插入一个安全报文。需要一台驱动对象。


##### 插入安全报文并访问报文属性

```cs
using Siemens.Engineering.MC.DriveConfiguration;
TelegramComposition telegrams = drvObj.Telegrams;
// Add safety telegram
drvObj.Telegrams.Create(TelegramId.PROFIsafe_Standard_Telegram_30);
// Get and set safety telegram attributes
uint Failsafe_FDestinationAddress =
(uint)safetyTelegram LocAttribute("Failsafe_FDestinationAddress");
uint Failsafe_FSourceAddress =
(uint)safetyTelegram LocAttribute("Failsafe_FSourceAddress");
uint Failsafe_FIODBNumber = (uint)safetyTelegram LocAttribute("Failsafe_FIODBNumber");
string Failsafe_FIODBName = safetyTelegram LocAttribute("Failsafe_FIODBName").ToString();
uint Failsafe_FMonitoringtime =
(uint)safetyTelegram LocAttribute("Failsafe_FMonitoringtime");
uint Failsafe_ManualAssignmentFIODBNumber =
(uint)safetyTelegram LocAttribute("Failsafe_ManualAssignmentFIODBNumber");
bool Failsafe_ManualAssignmentFMonitoringtime =
(bool)safetyTelegram LocAttribute("Failsafe_ManualAssignmentFMonitoringtime");
// Set safety telegram attributes
safetyTelegram.SetAttribute("Failsafe_ManualAssignmentFIODBNumber", 1);
safetyTelegram.SetAttribute("Failsafe_ManualAssignmentFMonitoringtime", true);
safetyTelegram.SetAttribute("Failsafe_FIODBNumber", 40000);
safetyTelegram.SetAttribute("Failsafe_FMonitoringtime", 200);
safetyTelegram.SetAttribute("Failsafe_FDestinationAddress", 15);
const int newSafetyTelegramId=900;
if (safetyTgrm.CanChangeTelegram(newSafetyTelegramId)) {
safetyTgrm.TelegramId = newSafetyTelegramId; }
下列示例说明了如何删除一个安全报文。
```
```text
删除一个安全报文
using Siemens.Engineering.MC.DriveConfiguration;
//Remove Safety telegram
drvObj.Telegrams.DeleteTelegram(TelegramType.SafetyTelegram);
```

##### 扩展报文

以下示例显示了如何插入扩展以及如何修改标准报文的大小。需要一台驱动对象。
插入扩展以及修改标准报文大小
```cs
using Siemens.Engineering.MC.DriveConfiguration;
TelegramComposition telegrams = drvObj.Telegrams;
Telegram telegram = telegrams.Find(TelegramType.MainTelegram);
Console.WriteLine("The Cu has the telegram: " + telegram.TelegramId);
Console.WriteLine("The Setpoint channel-specific size of the telegram is: " + telegram.GetOutputSize());
foreach (var address in telegram.Addresses)
{
    if (address.IoType == AddressIoType.Output)
    {
    Console.WriteLine("The Setpoint channel-specific IO start address of the telegram on the connected PLC is: " + address.StartAddress);
    }
    else if(address.IoType == AddressIoType.Input)
    {
    Console.WriteLine("The Actual value channel-specific IO start address of the telegram on the connected PLC is: " + address.StartAddress);
    }
}
// Create an additional telegram
if (drvObj.Telegrams.CreateAdditionalTelegram(2,4))
{
    drvObj.Telegrams.CreateAdditionalTelegram(2,4);
}
// Add a 3 word extension to the main telegram
Telegram mainTelegram == drvObj.Telegrams.Find(TelegramType.MainTelegram);
Int32 newSize = mainTelegram.GetSize(AddressIoType.Input) + 3;
if (mainTelegram.CanChangeSize(AddressIoType.Input, newSize, true))
{
    mainTelegram.ChangeSize(AddressIoType.Input, newSize, true)
}
```
```text
说明
SINUMERIK NCU 和 SINAMICS Integrated 位于 TIA Portal Openness 对象模型的同一等级上，作为两个不同的设备出现在"DeviceComposition"下。
```
5.21 SINUMERIK ONE 功能

#### 5.21.6.12 Siemens.Engineering.MC.Drives 命名空间示例

SINUMERIK NCU 的驱动通讯通过 SINAMICS Integrated 子组件使用报文进行，如果适用，还可通过额外连接的 NX 模块进行。
使用“DriveObjectContainer”来配置报文。“DriveObjectContainer”是实际标题模块（设备元素）的一个驱动对象服务。
若要启动“DriveObjectContainer”服务，需导航至 SINAMICS Integrated 或 NX 模块的标题模块。SINAMICS Integrated 和 NX 模块中，设备和设备元素的等级关系相同。
```text
下面的例子展示了如何通过"标题模块"属性查找"DriveObjectContainer":
```

##### 通过标题模块查找 DriveObjectContainer

```text
foreach (Device device in project.Devices)
{
    foreach (DeviceItem deviceItem in device.DeviceItems)
    {
    if (deviceItem.Classification == DeviceItemClassifications.HM)
    {
    var driveObjectContainer = deviceItem.GetService<DriveObjectContainer>();
    // do something
    }
    }
}
SINUMERIK NCU 包含一个参考了 SINAMICS Integrated 的 SINAMICS Integrated 代理对象。
若要访问一个 SINAMICS Integrated 设备或一个 NX 模块，需通过 NCK 从 SINUMERIK NCU 导航至 DP Integrated 界面，然后确定 PROFIBUS 主站系统并导航至所连接的从站。
```

##### 插入及删除报文

下面的例子展示了如何插入一个报文。需要一台驱动对象。
插入报文并访问报文属性
```cs
using Siemens.Engineering.MC.Drives;
TelegramComposition telegrams = drvObj.Telegrams;
//Add telegram
drvObj.Telegrams.InsertAdditionalTelegram(tgrmNumber);
//Find telegram
Telegram telegram = drvObj.Telegrams.Find(TelegramType.MainTelegram);
/Add safety telegram
const int tgrmNumber = 30;
drvObj.Telegrams.InsertSafetyTelegram;tgrmNumber)(
//Find safety telegram
Telegram safetyTgrm = drvObj.Telegrams.Find(TelegramType.SafetyTelegram);
// Get and set safety telegram attributes
    uint watchdogTime =
    (uint)safetyTgrm.GetAttribute("Failsafe_FMonitoringtime");
safetyTgrm.SetAttribute("Failsafe_FMonitoringtime", 300);
const int newSafetyTelegramNumber=902;
if (safetyTgrm.CanChangeTelegram(newSafetyTelegramNumber)) {
    safetyTgrm.TelegramNumber = newSafetyTelegramNumber;
}
//Add supplementary telegram
const int tgrmNumber = 701;
drvObj.Telegrams.InsertSupplementaryTelegram(tgrmNumber);
Telegram telegram =
drvObj.Telegrams.Find(TelegramType.SupplementaryTelegram);
```
下面的例子说明了如何删除一个报文。
```cs
删除报文
using Siemens.Engineering.MC.Drives;
//Remove safety telegram
drvObj.Telegrams.EraseTelegram(TelegramType.SafetyTelegram);
//Remove supplementary telegram
drvObj.Telegrams.EraseTelegram(TelegramType.SupplementaryTelegram);
```
```text
说明你可以修改，但不能删除一个主报文（MainTelegram）。
```
下列示例说明了如何插入一个安全报文。需要一台驱动对象。
```text
using Siemens.Engineering.MC.Drives;
TelegramComposition telegrams = drvObj.Telegrams;
// Add safety telegram
const int tgrmNumber = 30;
drvObj.Telegrams.InsertSafetyTelegram(tgrmNumber);
// Find safety telegram
Telegram safetyTgrm = drvObj.Telegrams.Find(TelegramType.SafetyTelegram);
// Get and set safety telegram attributes
uint Failsafe_FDestinationAddress =
(uint)safetyTelegram.getAttribute("Failsafe_FDestinationAddress");
uint Failsafe_FSourceAddress =
(uint)safetyTelegram.getAttribute("Failsafe_FSourceAddress");
uint Failsafe_FIODBNumber = (uint)safetyTelegram.getAttribute("Failsafe_FIODBNumber");
string Failsafe_FIODBName = safetyTelegram.getAttribute("Failsafe_FIODBName").ToString();
uint Failsafe_FMonitoringtime =
(uint)safetyTelegram.getAttribute("Failsafe_FMonitoringtime");
uint Failsafe_ManualAssignmentFIODBNumber =
(uint)safetyTelegram.getAttribute("Failsafe_ManualAssignmentFIODBNumber");
bool Failsafe_ManualAssignmentFMonitoringtime =
(bool)safetyTelegram.getAttribute("Failsafe_ManualAssignmentFMonitoringtime");
// Set safety telegram attributes
safetyTelegram.SetAttribute("Failsafe_ManualAssignmentFIODBNumber", 1);
safetyTelegram.SetAttribute("Failsafe_ManualAssignmentFMonitoringtime", true);
safetyTelegram.SetAttribute("Failsafe_FIODBNumber", 40000);
safetyTelegram.SetAttribute("Failsafe_FMonitoringtime", 200);
safetyTelegram.SetAttribute("Failsafe_FDestinationAddress", 15);
const int newSafetyTelegramNumber=900;
if (safetyTgrm.CanChangeTelegram(newSafetyTelegramNumber)) {
safetyTgrm.TelegramNumber = newSafetyTelegramNumber; }
```
```cs
删除一个安全报文
using Siemens.Engineering.MC.Drives;
//Remove Safety telegram
drvObj.Telegrams.EraseTelegram(TelegramType.SafetyTelegram);
```
下列示例说明了如何删除一个安全报文。
以下示例显示了如何插入扩展以及如何修改标准报文的大小。需要一台驱动对象。

##### 插入扩展以及修改标准报文大小

```cs
using Siemens.Engineering.MC.Drives;
TelegramComposition telegrams = drvObj.Telegrams;
Telegram telegram = telegrams.Find(TelegramType.MainTelegram);
Console.WriteLine("The Cu has the telegram: " + telegram.TelegramNumber);
Console.WriteLine("The Setpoint channel-specific size of the telegram is: " + telegram.GetOutputSize());
foreach (var address in telegram.Addresses)
{
    if (address.IoType == AddressIoType.Output)
    {
    Console.WriteLine("The Setpoint channel-specific IO start address of the telegram on the connected PLC is: " + address.StartAddress);
    }
    else if (address.IoType == AddressIoType.Input)
    {
    Console.WriteLine("The Actual value channel-specific IO start address of the telegram on the connected PLC is: " + address.StartAddress);
    }
}
// Add an additional telegram
if (drvObj.Telegrams.CanInsertAdditionalTelegram(2,4))
{
    drvObj.Telegrams.InsertAdditionalTelegram(2,4);
}
// Add a 3 word extension to the main telegram
Telegram mainTelegram == drvObj.Telegrams.Find(TelegramType.MainTelegram);
Int32 newSize = mainTelegram.GetSize(AddressIoType.Input) + 3;
if (mainTelegram.CanChangeSize(AddressIoType.Input, newSize, true))
{
    mainTelegram.ChangeSize(AddressIoType.Input, newSize, true)
}
```

## 5.22 SINUMERIK MC 功能


### 5.22.1 简介

对于 SINUMERIK MC，只能在 Openness 中导航到 PLC 软件容器。
其它 Openness 功能既不适用于控制特定的组件，也不适用于 SINUMERIK MC 的 PC 特定组件。

### 5.22.2 代码示例


#### 5.22.2.1 访问 PLC 软件

概述
下图为对象模型中的软件容器和 PLC 软件：
![](images/29457e255ae7fff5192eaa5754cbe230927cad2264d4f36904ea95e36c5212f1.jpg)
下面的示例代码介绍了如何基于“CPU”属性查找 PLC，与其具体实施（集成的 SINUMERIK PLC，SIMATIC PLC，PC 上的 PLC 软件）无关：
```text
查找 PLC
Device ncuDevice = ...
DeviceItem plc = GetPlc(mcuDevice.DeviceItems);
...
DeviceItem GetPlc(DeviceItemComposition deviceItems)
{
    if (deviceItems.Count == 0)
    {
    return null;
    }
    foreach (var deviceItem in deviceItems)
    {
    if (deviceItem.Classification == DeviceItemClassifications.CPU)
    return deviceItem;
    DeviceItem plc = GetPlc(deviceItem.DeviceItems);
    if (plc != null)
    return plc;
    }
    return null;
}
```
有关访问 PLC 软件容器的详细信息，请参见“访问软件目标”。

## 5.23 Startdrive 函数


### 5.23.1 简介

通过 TIA Portal Openness，您可以使用自己创建的程序进行自动配置并控制 TIA Portal。
在本帮助文档中，您可以查找到关于自建程序的详细信息和代码示例。您也可创建自己的程序并在 TIA Portal "Startdrive" 应用中使用。
在根据随后列出的程序代码配置您自己的 Startdrive 程序之前，请仔细阅读有关 Openness 的一般说明，可在本信息系统中查找以下关键字来获取：
• 使用 TIA Portal Openness 的前提条件
• 安装 TIA Portal Openness
• 访问 TIA Portal
5.23 Startdrive 函数
• TIA Portal Openness 对象模型
• 编程步骤
说明
激活项目保护 (UMAC)
如要通过“Openness API”编辑激活了项目保护的项目，用户需要具有相应的访问权限。用户账户必须具有以下功能权限：
• 通过 Openness API 更改项目
• 打开并编辑项目
• 以只读方式打开项目
工艺对象需要的其他功能权限。如没有访问权限，请联系管理员。
对于 SINAMICS 固件版本 FW V6.1 及以上的驱动，用户帐户需要具有与在 Startdrive 中在线访问驱动时相同的访问权限。
更多关于访问权限和用户管理的一般信息，请参见“用户管理和安全”页面。

### 5.23.2 安全说明


#### 5.23.2.1 使用 SecureString 密码进行加密通讯

说明

##### SecureString 密码用于安全通讯

在使用 Startdrive Openness 功能时，为了建立 Openness API 与 TIA Portal 之间的安全通讯，请使用通过 SecureString 加密的密码。
说明
通讯方向
SecureString 密码只能用于向 TIA Portal 下载 Openness 功能，相反的通讯方向则不适用。
说明
SecureString 对象不得通过 String 进行构建，因为敏感数据已受到不可变 String 类的存储持久化机制的制约。构建 SecureString 对象的最佳方式是通过一次处理一个字符的非托管资源进行构建，例如 Console.ReadKey 方法。
说明
API 用户负责在通过代码处理密码时采取安全措施。
有关配置 SecureString 密码的更多信息，请参见代码示例下载 (页 1286)和创建 SecureString密码 (页 1318)。
TIA Openness 的密码 (页 1251)

#### 5.23.2.2 TIA Openness 的密码


##### TIA Openness 中的密码处理

Startdrive Openness 中的密码处理基于 TIA Openness。
请仔细阅读并遵守关于 TIA Openness 密码的通用说明，可在此帮助手册中通过以下关键字查找：
• 定义显示密码
• 处理与功能块关联的 PLC 密码
• PLC 密码保护
• 设置保护等级
• 功能块的保护与去保护
• 加载硬件、软件和文件至 PLC 设备
使用 SecureString 密码进行加密通讯 (页 1250)

### 5.23.3 TypeIdentifier - 组件标识符

任意 Startdrive 组件的每个版本都包含一个唯一的编号，称作 TypeIdentifier 。在 Openness程序代码中，您可使用这些 TypeIdentifier，以便精确识别并命名组件。
在 Startdrive 中，TypeIdentifier 的显示是可选的，且默认不激活。

## 5.23 Startdrive 函数


### 在 Startdrive 中激活 TypeIdentifier 的显示

1. 在 Startdrive 项目视图中，选择菜单 “选件 > 设置”。“设置”配置区域打开。
2. 在二级浏览栏中选择“硬件配置”。
3. 激活选项“激活设备和模块的 Type Identifier 显示”。TypeIdentifier 的显示现在激活。

### 在 Startdrive 中读取 TypeIdentifier

在 Startdrive 项目中，当 TypeIdentifier 的显示激活时，可从以下位置进行读取：
• 对于所有组件（在巡视窗口中）：
• 对于控制单元（当创建驱动设备时）
按以下步骤，在巡视窗口中读取组件的TypeIdentifier：
1. 在 Startdrive 项目的设备视图中，双击所需组件。巡视窗口打开。生效的组件版本显示在列表中。
2. 相应的 TypeIdentifier 列出在外右侧栏中。示例：OrderNumber:6SL3131-7TE23-6Axx复制该 TypeIdentifier 到您的 Openness 应用中。

### 按以下步骤，读取控制单元的 TypeIdentifier：

1. 在 Startdrive 项目导航栏中，双击“添加新设备”。相同名称的对话框打开。
2. 从选择栏中选择所需的控制模块。相应控制单元的TypeIdentifier（在订货号和固件号下方）显示在详细画面的右侧。示例：OrderNumber:6SL3040-1MA01-0Axx/V5.2/S120
3. 复制该 TypeIdentifier 到您的 Openness 应用中。

### 5.23.4 参考


#### 5.23.4.1 AddressComposition


##### AddressComposition

AddressComposition 类表示报文地址。
命名空间：
Siemens.Engineering.MC.Drives
程序集：
Siemens.Engineering.MC.Drives in Siemens.Engineering.dll
下表列出了该类的语法：
public sealed class AddressComposition
<table><tr><td>名称</td><td>数据类型</td><td>说明</td></tr><tr><td>IoType</td><td>AddressIoType(页 1254)</td><td>返回地址类型上的信息。</td></tr><tr><td>Context</td><td>AddressContext(页 1254)</td><td>返回地址的上下文信息。</td></tr><tr><td>StartAddress</td><td>Int32</td><td>返回报文的起始地址或指定该地址。</td></tr><tr><td>Length</td><td>Int32</td><td>返回报文长度。</td></tr></table>
TelegramType (页 1278)

#### 5.23.4.2 AddressContext

Enum AddressContext 包含地址的上下文信息。
命名空间：
Siemens.Engineering.MC.Drives
程序集：
Siemens.Engineering.dll 中
的 Siemens.Engineering.MC.Drives
下表列出了该类的语法：
public enum AddressContext
下表列出了具体的枚举条目：
<table><tr><td>名称</td><td>说明</td></tr><tr><td>AddressContext.None</td><td>地址无上下文信息</td></tr><tr><td>AddressContext.Device</td><td>上下文是设备地址</td></tr><tr><td>AddressContext.Head</td><td>上下文是首地址</td></tr></table>

#### 5.23.4.3 AddressIoType

EnumAddressIoType 包含地址类型信息。
命名空间：
Siemens.Engineering.MC.Drives
程序集：
Siemens.Engineering.dll 中
的 Siemens.Engineering.MC.Drives
下表列出了该类的语法：
public enum AddressIoType
下表列出了具体的枚举条目：
<table><tr><td>名称</td><td>说明</td></tr><tr><td>AddressIoType.None</td><td>无法使用 IO 类型</td></tr><tr><td>AddressIoType.Input</td><td>类型为输入地址</td></tr><tr><td>AddressIoType.Output</td><td>类型为输出地址</td></tr><tr><td>AddressIoType.Diagnosis</td><td>类型为诊断地址</td></tr><tr><td>AddressIoType.Substitute</td><td>类型为替代地址</td></tr></table>

#### 5.23.4.4 调试


##### 调试

Commissioning 类可用于驱动调试。它可用于 DriveFunctionInterface
或 OnlineDriveFunctionInterface。如果用户将函数用于 SINAMICS S 系列驱动，则会返回一个返回值“0”。
下表列出了该类的方法：
<table><tr><td>名称</td><td>参数</td><td>返回值</td><td>描述</td></tr><tr><td>SetSimoGearMlfb</td><td>stringsimoGearMlfb</td><td>BOOL</td><td>设置驱动的 SIMOGEAR 订货号。</td></tr></table>
[设置用于 G115D 驱动的 SIMOGEAR 订货号](#设置用于-G115D-驱动的-SIMOGEAR-订货号)

#### 5.23.4.5 ConfigurationEntry

ConfigurationEntry
类ConfigurationEntry 用于保存参数数据，其可从电机或编码器配置中的 ConfigurationEntryCompositions 来确定。
下表列出了该类的属性：
<table><tr><td>名称</td><td>数据类型</td><td>说明</td></tr><tr><td>EnumValueList</td><td>IDictionary</td><td>返回枚举型参数的可能值列表。</td></tr><tr><td>MaxValue</td><td>object</td><td>ConfigurationEntry 的最大值。</td></tr><tr><td>MinValue</td><td>object</td><td>ConfigurationEntry 的最小值。</td></tr><tr><td>Name</td><td>string</td><td>ConfigurationEntry 的名称。</td></tr><tr><td>Number</td><td>int</td><td>ConfigurationEntry 名称的数字表示。</td></tr><tr><td>Description</td><td>string</td><td>ConfigurationEntry 的描述。</td></tr><tr><td>Parent</td><td>IEngineeringObject</td><td>该对象的父型工程组态对象元素。</td></tr><tr><td>Unit</td><td>string</td><td>ConfigurationEntry 的单位。</td></tr><tr><td>Value</td><td>object</td><td>ConfigurationEntry 的值。</td></tr></table>

#### 5.23.4.6 DriveDataEncryption（自 SINAMICS 固件 V6.1 起）

借助类别 DriveDataEncryption，可通过 Openness 激活和停用固件版本 V6.1 及以上版本 SINAMICS 驱动的驱动数据加密 (DDE)。
下表列出了类别 DriveDataEncryption 的方法：
<table><tr><td>名称</td><td>参数</td><td>返回值</td><td>描述</td><td>异常</td></tr><tr><td>Activate</td><td>SecureString 密码</td><td>BOOL</td><td>用密码激活 DriveDataEncryption。</td><td>-</td></tr><tr><td>Deactivate</td><td>SecureString 密码</td><td>BOOL</td><td>用密码取消激活 DriveDataEncryption。</td><td>-</td></tr></table>

##### 安全等级

安全等级为较高等级。该等级在后台用于访问涉及安全的所有 API。

#### 5.23.4.7 DriveDomainFunctions


##### DriveDomainFunctions

类 DriveDomainFunctions 用于恢复出厂设置或备份 RAM 内容至 ROM。
仅适用于 OnlineDriveFunctionInterface 对象。
对于 G120 驱动，如果设备连接了功率模块，才能访问对象 DriveDomainFunctions。否则，会返回null或异常。
下表列出了该类的方法：
<table><tr><td>名称</td><td>说明</td></tr><tr><td>PerformFactoryReset</td><td>该方法负责恢复出厂设置。</td></tr><tr><td>PerformRAMtoROMCopyAllDriveObject</td><td>全部驱动对象的日期从 RAM 写入存储卡/硬盘。</td></tr></table>
下表列出了该类的属性：
<table><tr><td>名称</td><td>数据类型</td><td>说明</td></tr><tr><td>Parent</td><td>IEngineeringObject</td><td>该对象的父型工程组态对象元素。</td></tr></table>

#### 5.23.4.8 DriveObject


##### DriveObject

DriveObject 类用于访问驱动对象。例如，通过驱动对象访问驱动参数或报文。
命名空间： Siemens.Engineering.MC.Drives
程序集：
Siemens.Engineering.dll 中
的 Siemens.Engineering.MC.Drives
下表列出了该类的语法：
public sealed class DriveObject
下表列出了该类的属性：
<table><tr><td>名称</td><td>数据类型</td><td>说明</td></tr><tr><td>Parameters</td><td>DriveParameter Composition(页 1262)</td><td>返回该驱动对象的可用参数列表。</td></tr><tr><td>Telegrams</td><td>TelegramComposition(页 1276)</td><td>返回该驱动对象的可用报文列表。该列表可通过 TelegramComposition 类进行更改。</td></tr></table>
[确定驱动对象](#确定驱动对象)

#### 5.23.4.9 DriveObjectActivation

DriveObjectActivation
类 DriveObjectActivation 用于激活模块或确定模块状态。其可应用于来自 DriveFunctionInterface 或 OnlineDriveFunctionInterface的 DriveObjectFunctions。
下表列出了该类的方法：
<table><tr><td>名称</td><td>说明</td></tr><tr><td>ChangeActivationState(DriveObjectActivationState)</td><td>更改驱动对象的激活状态。如果操作无法完成,则返回 false。可能的状态值:禁用激活DeactivateAndNotPresent</td></tr></table>
下表列出了该类的属性：
<table><tr><td>名称</td><td>数据类型</td><td>说明</td></tr><tr><td>ActivationState</td><td>DriveObjectActivationState</td><td>返回实际状态值。</td></tr><tr><td>IsActive</td><td>Boolean</td><td>对于激活的驱动对象,返回 true。</td></tr></table>

#### 5.23.4.10 DriveObjectContainer


##### DriveObjectContainer

DriveObjectContainer 是用于当前设备（Device）的驱动对象（DeviceItem）服务。
下表列出了 DriveObjectContainer 的导航器：
<table><tr><td>名称</td><td>数据类型</td><td>说明</td></tr><tr><td>DriveObjects</td><td>DriveObjectComposition(页 1262)</td><td>返回可用驱动对象列表。驱动对象用于访问驱动参数和报文。</td></tr><tr><td>Parent</td><td>IEngineeringObject</td><td>该对象的父型工程组态对象元素。</td></tr></table>

#### 5.23.4.11 ModuleAccessPoint


##### ModuleAccessPoint

ModuleAccessPoint 是用于当前设备（Device）的驱动对象（DeviceItem）服务。下表给出了 ModuleAccessPoint 的 Hardware Identifier 的属性：
<table><tr><td>名称</td><td>数据类型</td><td>访问</td><td>描述</td></tr><tr><td>硬件标识符</td><td>IEnumerable</td><td>只读</td><td>返回硬件标识符列表。</td></tr></table>

#### 5.23.4.12 DriveObjectTypeHandler


##### DriveObjectTypeHandler

类DriveObjectTypeHandler用于为每个驱动对象切换驱动对象类型以及确定驱动对象类型，以及实际驱动对象的所有可能的驱动对象类型。仅适用
于 DriveFunctionInterface。
下表列出了该类的方法：
<table><tr><td>名称</td><td>说明</td></tr><tr><td>ChangeDriveObjectType((target)DriveObjectType)</td><td>将驱动对象的实际类型更改为可选择的新类型。如果操作无法完成,则返回 false。</td></tr></table>
下表列出了该类的属性：
<table><tr><td>名称</td><td>数据类型</td><td>说明</td></tr><tr><td>PossibleDriveObjectTypees</td><td>DriveObjectTypeComposition</td><td>targetDriveObjectType 使用会导致实际驱动对象发生异常。</td></tr><tr><td>CurrentDriveObjectType</td><td>DriveObjectType</td><td>指示当前分配的驱动对象类型。</td></tr></table>

#### 5.23.4.13 DriveParameter


##### DriveParameter

DriveParameter 类用于访问驱动参数。并非所有驱动参数均可通过 Openness 进行访问。
命名空间： Siemens.Engineering.MC.Drives
程序集： Siemens.Engineering.dll 中
的 Siemens.Engineering.MC.Drives
下表列出了该类的语法：
public sealed class DriveParameter
下表列出了该类的属性：
<table><tr><td>名称</td><td>数据类型</td><td>说明</td></tr><tr><td>ArrayIndex</td><td>Int32</td><td>返回某个数组参数的下标。值范围:0-7FFF下标为-1表示该参数不含数组示例p108[4].15par.ArrayIndex产生4</td></tr><tr><td>ArrayLength</td><td>Int32</td><td>返回数组元素的个数。下标为0表示该参数不含数组</td></tr><tr><td>Bits</td><td>DriveParameterComposition(页1262)</td><td>为一个参数位返回一个DriveParameter对象。通过该方法可以从位参数中读取位参数的值或名称。示例DriveParameter param133 =cu.Parameters.Find(133, 0);DriveParameter param133Bit1 =param133.Bits[1];String paramName = param133Bit1.Name;</td></tr><tr><td>EnumValueList</td><td>IDictionary</td><td>返回枚举型参数的可能值列表。示例&lt;1, [1] Quick commissioning&gt;如果该参数不是Enum参数,则返回null。</td></tr><tr><td>MaxValue</td><td>Object</td><td>返回当前所选单元的最大值。</td></tr><tr><td>MinValue</td><td>Object</td><td>返回当前所选单元的最小值。</td></tr><tr><td>Name</td><td>string</td><td>返回该参数的名称。示例&quot;p108[0].2&quot;</td></tr><tr><td>ParameterText</td><td>string</td><td>返回该参数短描述文本信息。</td></tr><tr><td>Number</td><td>Int32</td><td>返回该参数的编号。示例p108[0].2返回值为108</td></tr></table>
5.23 Startdrive 函数
<table><tr><td>名称</td><td>数据类型</td><td>说明</td></tr><tr><td>Unit</td><td>string</td><td>返回文本形式的参数单元。</td></tr><tr><td>Value</td><td>Object</td><td>返回该参数的离线/在线值,或将某个值写入该参数中。如果发生写错误,则触发EngineeringTargetInvocationException。示例P2080Bit6.Value = 0;P2080Bit6.Value =cu.Parameters.Find(&quot;r19&quot;);BICO源BICO源的参数为只读模式。BICO信号汇点可能的值为0、1或DriveParameter对象。当BICO信号汇点连接至不同参数时,返回DriveParameter对象。另见示例读写BICO参数(页1285)。</td></tr></table>
[读写参数](#读写参数)

#### 5.23.4.14 DriveParameterComposition


##### DriveParameterComposition

DriveParameterComposition 类用于访问驱动参数。并非所有驱动参数均可通过Openness 进行访问。
命名空间： Siemens.Engineering.MC.Drives
程序集： Siemens.Engineering.MC.Drives in Siemens.Engineering.dll
下表列出了该类的语法：
public sealed class DriveParameterComposition
下表列出了该类的方法：
<table><tr><td>名称</td><td>描述</td></tr><tr><td>Find(string)</td><td>返回正在通过名称进行查找的 DriveParameter(页 1260)对象。如果该参数未找到任何匹配结果,则返回 null。示例Find(&quot;P108[1]&quot;)</td></tr><tr><td>Find(UInt16, Int32)</td><td>返回正在通过参数下标和数组下标进行查找的 DriveParameter (页 1260)对象。如果该参数未找到任何匹配结果,则返回 null。示例• cu.Find(108, 1);• cu.Find(51, -1);</td></tr></table>

#### 5.23.4.15 HardwareProjection

类 HardwareProjection 负责调试电机和编码器。对象可用
于 DriveFunctionInterface 和 OnlineDriveFunctionInterface。
对于 G120 驱动，电机和编码器即可在线，也可离线配置。另一方面，对于 S120 驱动，配置只可离线进行。
对于 G120 驱动，如果驱动设备中添加了功率模块，才能访问对象HardwareProjection。否则，当调用函数 HardwareProjection 时，会返回 null 或异常。
对于离线配置，请使用DriveFunctionInterface的硬件配置。对于在线配置，请使用OnlineDriveFunctionInterface 的硬件配置。
命名空间： Siemens.Engineering.MC.Drives
Siemens.Engineering.MC.Drives.DFI
Siemens.Engineering.MC.Drives.Enums
程序集： Siemens.Engineering.MC.Drives in Siemens.Engineering.dll

##### 下表列出了该类的方法：

<table><tr><td>名称</td><td>参数</td><td>返回值</td><td>描述</td><td>异常</td></tr><tr><td>SetMotorType</td><td>MotorType type, ushort driveDataSet</td><td>BOOL</td><td>设置控制单元的电机类型(仅用于G120)。</td><td>仅适用于G120驱动。</td></tr><tr><td>GetCurrentMotorConfiguration对于S120:GetCurrentMotorConfiguration(ushort motorDataset)</td><td>ushort driveDataSet</td><td>MotorConfiguration</td><td>取决于驱动的数据组数量,确定当前所在的配置区域。</td><td>-</td></tr><tr><td>ProjectMotorConfiguration</td><td>MotorConfiguration motConfig, ushort driveDataSet</td><td>BOOL</td><td>取决于驱动的数据组数量,进行驱动设备的电机配置。</td><td>-</td></tr><tr><td>SetEncoder</td><td>EncoderType type, EncoderInterface interfaceType, AbsoluteIncrementalFlag absIncFlag, RotaryLinearFlag rotLinFlag, ushort encoderNumber</td><td>BOOL</td><td>设置控制单元的编码器(仅用于G120)。</td><td>仅适用于G120驱动。</td></tr><tr><td>GetCurrentEncoderConfiguration</td><td>ushort encoderNumber</td><td>EncoderConfiguration</td><td>取决于编码器的数据组数量,确定当前所在的配置区域。</td><td>-</td></tr><tr><td>ProjectEncoderConfiguration</td><td>EncoderConfiguration encConfig, ushort encoderNumber</td><td>BOOL</td><td>取决于编码器的数据组数量,进行驱动设备的电机配置。</td><td>-</td></tr></table>
下表列出了该类的属性：
<table><tr><td>名称</td><td>数据类型</td><td>访问</td><td>描述</td></tr><tr><td>Parent</td><td>IEngineeringObject</td><td>只读</td><td>该对象的父型工程组态对象元素。</td></tr></table>
[通过报文对象将工艺对象与硬件模块连接](#通过报文对象将工艺对象与硬件模块连接)

#### 5.23.4.16 EncoderConfiguration


##### EncoderConfiguration

类 EncoderConfiguration 保存非西门子编码器的数据。
• 用户必须填入对象 ConfigurationEntryComposition。
• 对象 RequiredConfigurationEntries 也必须被填入。
命名空间： Siemens.Engineering.MC.Drives
Siemens.Engineering.MC.Drives.DFI
Siemens.Engineering.MC.Drives.Enum
程序集：
Siemens.Engineering.MC.Drives
in Siemens.Engineering.dll
下表列出了该类的属性：
<table><tr><td>名称</td><td>数据类型</td><td>访问</td><td>描述</td></tr><tr><td>RequiredConfiguration Entries</td><td>ConfigurationEntryComposition</td><td>只读</td><td>可访问的 EncoderConfiguration 配置输入。</td></tr><tr><td>Parent</td><td>IEngineeringObject</td><td>只读</td><td>该对象的父型工程组态对象元素。</td></tr><tr><td>RequiredConfiguration Entries</td><td>IEnumerable</td><td>可写入</td><td>返回所有可用的编码器参数,p404.0和/或 p404.1 除外。</td></tr><tr><td>EncoderTypes</td><td>IEnumerable</td><td>只读</td><td>根据编码器,返回参数 p404.0 和/或 p404.1。</td></tr></table>

##### 下表列出了该等级的方法：

<table><tr><td>名称</td><td>参数</td><td>返回值</td><td>描述</td></tr><tr><td>SetEncoderType</td><td>RotaryLinearFlag enum</td><td>BOOL</td><td>将非DRIVE-CLiQ编码器类型定义为旋转或线性。</td></tr><tr><td>SetEncoderType</td><td>RotaryLinearFlag enum,AbsoluteIncrementalFlag enum</td><td>BOOL</td><td>将DRIVE-CLiQ编码器类型定义为旋转或线性以及绝对或增量。不适用于非DRIVE-CLiQ编码器。固件版本V6.2的G220驱动仅支持绝对或增量式编码器类型。该API可用于设置。</td></tr></table>

#### 5.23.4.17 MotorConfiguration


##### MotorConfiguration

类 MotorConfiguration 负责调试电机和编码器。
命名空间： Siemens.Engineering.MC.Drives
Siemens.Engineering.MC.Drives.DFI
Siemens.Engineering.MC.Drives.Enums
程序集： Siemens.Engineering.MC.Drives
in Siemens.Engineering.dll

##### 西门子电机的响应：

必须调用操作 SetMotortype 来设置电机类型。该操作含有 Enum MotorType 和一个数字，代表 DriveDatasetNumber。
操作 SetMotortype 不可用于 S120 驱动。对于这些驱动，会应用 PlugNew() 方法在硬件目录中设置电机类型。
下表对 enum 进行了说明：
<table><tr><td>Enum 名称</td><td>描述</td></tr><tr><td>NoMotor</td><td>0:无电机</td></tr><tr><td>InductionMotor</td><td>1:异步电机</td></tr><tr><td>SynchronousMotor</td><td>2:同步电机</td></tr><tr><td>NoCodeNumber1LE1Induction Motor</td><td>10:1LE1 异步电机(非代码编号)</td></tr><tr><td>NoCodeNumber1LG6Induction Motor</td><td>13:1LG6 异步电机(非代码编号)</td></tr><tr><td>NoCodeNumber1xx1SIMOTICSFDInductionMotor</td><td>14:1xx1 SIMOTICS FD 异步电机(非代码编号)</td></tr><tr><td>NoCodeNumber1LA7Induction MotorNoCodeNumber</td><td>17:1LA7 异步电机(非代码编号)</td></tr><tr><td>MotorSeriesNumber1LA81PQ8 StandardInduction</td><td>18:1LA8 / 1PQ8 标准异步电机系列</td></tr><tr><td>NoCodeNumber1LA9Induction Motor</td><td>19:1LA9 异步电机(非代码编号)</td></tr></table>

##### 非西门子电机的响应：

类 MotorConfiguration 用于保存非西门子电机的数据。其包含 2 个对象ConfigurationEntryComposition，调试时必须填入相应的电机数据。对象RequiredConfigurationEntries 也必须被填入。对象OptionalConfigurationEntries 不必填入。
<table><tr><td>名称</td><td>数据类型</td><td>描述</td></tr><tr><td>RequiredConfigurationEntries</td><td>ConfigurationEntryComposition</td><td>可访问的电机配置条目。</td></tr><tr><td>OptionalConfigurationEntries</td><td>ConfigurationEntryComposition</td><td>可访问的电机配置条目。</td></tr><tr><td>Parent</td><td>IEngineeringObject</td><td>该对象的父型工程组态对象元素(仅限S120驱动)。</td></tr></table>

#### 5.23.4.18 OnlineDriveObject


##### OnlineDriveObject

OnlineDriveObject 类用于在线访问驱动对象。驱动参数可通过驱动对象访问。
命名空间： Siemens.Engineering.MC.Drives
程序集： Siemens.Engineering.dll 中
的 Siemens.Engineering.MC.Drives
下表列出了该类的语法：
public sealed class OnlineDriveObject
下表列出了该类的属性：
<table><tr><td>名称</td><td>数据类型</td><td>说明</td></tr><tr><td>Parameters</td><td>DriveParameter Composition(页 1262)</td><td>返回该在线驱动对象的可用参数列表。null(“离线”模式时)离线模式下,当调用方法或对参数进行写访问时会触发一个异常。</td></tr></table>
[确定驱动对象](#确定驱动对象)
读写参数 (页 1314)
在线读写参数 (页 1316)

#### 5.23.4.19 OnlineDriveObjectContainer


##### OnlineDriveObjectContainer

OnlineDriveObjectContainer 是用于当前设备（Device）的驱动对象（DeviceItem）服务。
下表列出了 OnlineDriveObjectContainer 的导航：
<table><tr><td>名称</td><td>数据类型</td><td>说明</td></tr><tr><td>OnlineDriveObjects</td><td>OnlineDriveObjectComposition</td><td>返回可用在线驱动对象列表(OnlineDriveObject(页1268))。驱动对象用于访问驱动参数。</td></tr><tr><td>DriveDataEncryption</td><td>Siemens.Engineering.MC.Drives.SecurityObjects.DriveDataEncryption</td><td>组态驱动数据的加密(DDE、驱动数据加密),适用于固件版本为V6.1及以上的SINAMICS驱动。</td></tr></table>

#### 5.23.4.20 StartDriveDownloadCheckConfiguration


##### StartDriveDownloadCheckConfiguration

StartDriveDownloadCheckConfiguration 类来源
于 DownloadCheckConfiguration 类且具有相同的属
性。DownloadCheckConfiguration 类在标准 Openness 帮助中进行说明。
该类通过用户侧复选框提供了配置设置。
下表列出了该类的属性：
<table><tr><td>名称</td><td>数据类型</td><td>说明</td></tr><tr><td>Checked</td><td>bool</td><td>返回当前配置设置或激活/取消激活配置。</td></tr></table>
下载 (页 1286)

#### 5.23.4.21 SafetyTelegram

SafetyTelegram
类 SafetyTelegram 代表驱动对象的报文。异
常 EngineeringTargetInvocationException 显示用于写属性中的错误。
命名空间： Siemens.Engineering.MC.Drives
程序集： Siemens.Engineering.MC.Drives
in Siemens.Engineering.dll
下表列出了该类的属性：
<table><tr><td>名称</td><td>数据类型</td><td>说明</td></tr><tr><td>TelegramNumber</td><td>Int32</td><td>主报文的数量。自由报文被分配了数值 999。</td></tr><tr><td>Type</td><td>TelegramType(页 1278)</td><td>报文类型返回为 enum &quot;TelegramType&quot;。</td></tr><tr><td>Addresses</td><td>AddressComposition (页 1253)</td><td>构成所有报文地址。</td></tr><tr><td>PKW</td><td>Telegram(页 1274)</td><td>构成所有报文的 PKW 通道。null - 如果报文无 PKW 部分。</td></tr></table>

#### 5.23.4.22 TechnologyExtension


##### TechnologyExtension

下表列出了该类的属性：
<table><tr><td>名称</td><td>数据类型</td><td>访问</td><td>说明</td></tr><tr><td>Identifier</td><td>string</td><td>只读</td><td>返回 Technology Extension 的标识符。</td></tr><tr><td>Name</td><td>string</td><td>只读</td><td>返回 Technology Extension 的名称。</td></tr><tr><td>DisplayName</td><td>string</td><td>只读</td><td>返回 Technology Extension 的显示名称。</td></tr><tr><td>IsActivated</td><td>boolean</td><td>只读</td><td>更改 Technology Extension 的激活状态。</td></tr></table>
下表列出了该类的导航器：
<table><tr><td>名称</td><td>类型</td><td>访问</td><td>说明</td></tr><tr><td>Parent</td><td>IEngineeringObject</td><td>只读</td><td>该对象的父型工程组态对象元素。</td></tr></table>
下表列出了该类的方法：
<table><tr><td>名称</td><td>返回值</td><td>参数</td><td>说明</td></tr><tr><td>Activate</td><td>bool</td><td>-</td><td>激活 Technology Extension。</td></tr><tr><td>Deactivate</td><td>bool</td><td>-</td><td>禁用 Technology Extension。</td></tr></table>
Technology Extensions 的使用 (页 1322)

#### 5.23.4.23 TechnologyExtensionComposition


##### TechnologyExtensionComposition

TechnologyExtensionComposition 类包含分配给某个 DriveObject 的全部Technology Extensions。所有的 Technology Extensions 都以相同的方式处理。
下表列出了该类的属性：
<table><tr><td>名称</td><td>数据类型</td><td>访问</td><td>说明</td></tr><tr><td>Count</td><td>int</td><td>只读</td><td>返回TechnologyExtensionComposition中包含的元素数量。</td></tr></table>
下表列出了该类的导航器：
<table><tr><td>名称</td><td>类型</td><td>访问</td><td>说明</td></tr><tr><td>Parent</td><td>IEngineeringObject</td><td>只读</td><td>该对象的父型工程组态对象元素。</td></tr></table>
下表列出了该类的方法：
<table><tr><td>名称</td><td>返回值</td><td>参数</td><td>说明</td></tr><tr><td>Find</td><td>TechnologyExtension条目</td><td>字符串名称/标识符</td><td>找到使用该名称/标识符的Technology Extension。</td></tr><tr><td>Contains</td><td>bool</td><td>TechnologyExtension条目</td><td>确定一个元素是否包含在TechnologyExtensionComposition中。</td></tr><tr><td>GetEnumerator</td><td>|Enumerator&lt;TechnologyExtension&gt;</td><td>-</td><td>返回在可用 Technology Extensions 的某个列表中运行的枚举器。</td></tr></table>

#### 5.23.4.24 TechnologyExtensionInstallationProvider


##### TechnologyExtensionInstallationProvider

TechnologyExtensionInstallationProvider 类是 TIA Portal 的一个函数，可启动 TechnologyExtensionPackage 的安装。
下表列出了该类的导航器：
<table><tr><td>名称</td><td>类型</td><td>访问</td><td>说明</td></tr><tr><td>TechnologyExtensionPackages</td><td>TechnologyExtensionPackageComposition</td><td>只读</td><td>TechnologyExtensionPackages 的编译。</td></tr></table>
下表列出了该类的方法：
<table><tr><td>名称</td><td>返回值类型</td><td>参数</td><td>说明</td><td>异常</td></tr><tr><td>Install</td><td>bool</td><td>只读</td><td>此方法会安装一个TechnologyExtensionPackage。参数说明filePath:待安装.tec文件的完全限定路径名。</td><td>EngineeringException</td></tr><tr><td>Uninstall</td><td>bool</td><td>只读</td><td>此方法会卸载一个TechnologyExtensionPackage。参数说明packageldentifier:用于确定待卸载TechnologyExtensionPackage的标识符。confirmUninstallInUse:该选项用于确定对所打开项目中使用的Technology Extension进行卸载。</td><td>EngineeringException</td></tr></table>

#### 5.23.4.25 TechnologyExtensionPackage


##### TechnologyExtensionPackage

TechnologyExtensionPackage 类用于访问 Technology Extensions。
下表列出了该类的属性：
<table><tr><td>名称</td><td>数据类型</td><td>访问</td><td>说明</td></tr><tr><td>Identifier</td><td>string</td><td>只读</td><td>返回 TechnologyExtensionPackage 的标识符。定义标识符的句法:&lt;名称&gt;/&lt;版本&gt;</td></tr><tr><td>Name</td><td>string</td><td>只读</td><td>返回 TechnologyExtensionPackage 的名称。</td></tr><tr><td>DisplayName</td><td>string</td><td>只读</td><td>返回 TechnologyExtensionPackage 的 DisplayName。</td></tr></table>
下表列出了该类的导航器：
<table><tr><td>名称</td><td>类型</td><td>访问</td><td>说明</td></tr><tr><td>Parent</td><td>IEngineeringObject</td><td>只读</td><td>该对象的父型工程组态对象元素。</td></tr></table>

#### 5.23.4.26 Telegram


##### Telegram

Telegram 类用于访问某个驱动对象报文的结构。
命名空间：
Siemens.Engineering.MC.Drives
程序集：
Siemens.Engineering.dll 中
的 Siemens.Engineering.MC.Drives
下表列出了该类的语法：
public sealed class Telegram
下表列出了该类的属性：
<table><tr><td>名称</td><td>数据类型</td><td>描述</td></tr><tr><td>TelegramNumber</td><td>Int32</td><td>返回主要报文编号或指定该编号。可组态的报文最大编号为999。</td></tr><tr><td>Type</td><td>TelegramType(页1278)</td><td>返回报文类型 EnumTelegramType。</td></tr><tr><td>Addresses</td><td>AddressComposition(页1253)</td><td>返回 AdressComposition,包含地址信息。</td></tr><tr><td>PKW</td><td>Telegram</td><td>返回 PKW 通道,作为 Telegram。如果该属性不可用,则返回 null。例如,带有 PKW 的报文为报文353。</td></tr><tr><td>HardwareIdentifier</td><td>IEnumerable&lt; IBrowsable&gt;</td><td>返回硬件标识符列表。</td></tr></table>
下表列出了该类的方法：
<table><tr><td>名称</td><td>描述</td></tr><tr><td>CanChangeTelegram(Int32)</td><td>如果报文可以更改为经过参数设置的标准类型,则返回 true。</td></tr><tr><td>GetSize (AddressIoType(页 1254))</td><td>返回报文输入或输出的大小。</td></tr><tr><td>CanChangeSize (AddressIoType(页 1254), Int32, bool)</td><td>如果参数设置中的报文大小可更改,则返回 true。仅能更改标准报文。如果选项被设置为 true,则需考虑保留之前的报文地址。</td></tr><tr><td>ChangeSize (AddressIoType(页 1254), Int32, bool)</td><td>如果参数设置中的报文大小可更改,则返回 true。如果选项被设置为 true,则需考虑保留之前的报文地址。</td></tr></table>
5.23 Startdrive 函数

#### 5.23.4.27 TelegramComposition

TelegramComposition 类用于访问某个驱动对象的报文。可通过类 Telegram (页 1274)读取报文结构。
注意：参考对象可能会因TelegramComposition类变成无效。例如：报文大小发生变化后 Telegram (页 1274)对象变成无效。
命名空间： Siemens.Engineering.MC.Drives
程序集： Siemens.Engineering.MC.Drives in Siemens.Engineering.dll
下表列出了该类的语法：
public sealed class TelegramComposition
下表列出了该类的方法：
<table><tr><td>名称</td><td>说明</td></tr><tr><td>CanInsertAdditionalTelegram(Int32, Int32)</td><td>如果能根据设置的大小(输入和输出大小)创建扩展,则返回 true。</td></tr><tr><td>CanInsertTorqueTelegram(Int32, telegramNumber)</td><td>当使用已有报文号添加新的转矩报文时,请检查该操作是否可能。</td></tr><tr><td>CanInsertSupplementaryTelegram(Int32)</td><td>如果能根据设置的报文号创建补充报文,则返回 true。</td></tr><tr><td>EraseTelegram(TelegramType)</td><td>从驱动对象中删除已知报文类型的报文。如果无法删除设置的报文,则返回 true。如果将转矩报文作为类型使用,则删除对象“torqueTelegram”。如果将 Safety Integrated 报文作为类型使用,则删除对象“safetyTelegram”。标准报文无法删除。如果发生错误,则触发 EngineeringTargetInvocationException。</td></tr><tr><td>Find(TelegramType)</td><td>如果可通过设置的报文类型或 Safety Integrated 报文类型找到 Telegram (页 1274)对象,则返回该对象。如果报文未找到,则返回 null。如果将转矩报文作为类型使用,则返回对象 torqueTelegram,假设它存在。如果将 Safety Integrated 报文作为类型使用,则返回对象 safetyTelegram,假设它存在。示例Telegram telegram = telegrams.Find(TelegramType.MainTelegram);</td></tr><tr><td>InsertAdditionalTelegram(Int32, Int32)</td><td>根据设置的大小创建驱动对象扩展,如果无法插入扩展,则返回 true。如果发生错误,则触发 EngineeringTargetInvocationException。</td></tr><tr><td>InsertTorqueTelegram(Int32, telegramNumber)</td><td>使用已有报文号添加新的转矩报文到驱动对象。</td></tr><tr><td>InsertSafetyTelegram(Int32, telegramNumber)</td><td>使用指定报文号添加 Safety Integrated 报文到驱动对象。</td></tr><tr><td>InsertSupplementaryTelegram(Int32)</td><td>根据设置的报文号创建补充报文,如果无法插入报文,则返回 true。如果发生错误,则触发 EngineeringTargetInvocationException。</td></tr></table>
5.23 Startdrive 函数

#### 5.23.4.28 TelegramType

EnumTelegramType 包含预定义的报文类型。
命名空间：
程序集：
Siemens.Engineering.MC.Drives
Siemens.Engineering.dll 中
的 Siemens.Engineering.MC.Drives
下表列出了该类的语法：
public enum TelegramType
下表列出了具体的枚举条目：
<table><tr><td>名称</td><td>说明</td></tr><tr><td>MainTelegram</td><td>主报文的 ID。</td></tr><tr><td>SupplementaryTelegram</td><td>增补报文的 ID。</td></tr><tr><td>AdditionalTelegram</td><td>扩展的 ID</td></tr></table>

#### 5.23.4.29 TorqueTelegram


##### TorqueTelegram

类 TorqueTelegram 代表驱动对象的报文。异
常 EngineeringTargetInvocationException 显示用于写属性中的错误。
命名空间：
Siemens.Engineering.MC.Drives
程序集：
Siemens.Engineering.MC.Drives
in Siemens.Engineering.dll
下表列出了该类的属性：
<table><tr><td>名称</td><td>数据类型</td><td>说明</td></tr><tr><td>TelegramNumber</td><td>Int32</td><td>报文编号</td></tr><tr><td>Type</td><td>TelegramType(页 1278)</td><td>报文类型返回为 enum &quot;TelegramType&quot;。</td></tr><tr><td>Addresses</td><td>AddressComposition (页 1253)</td><td>构成所有报文地址。</td></tr><tr><td>PKW</td><td>Telegram(页 1274)</td><td>构成所有报文的 PKW 通道。null - 如果报文无 PKW 部分。</td></tr></table>

#### 5.23.4.30 AxisEncoderHardwareConnectionInterface


##### AxisEncoderHardwareConnectionInterface

该等级有助于访问工艺对象的属性。
下表列出了该等级的方法：
<table><tr><td>名称</td><td>参数</td><td>返回值</td><td>描述</td></tr><tr><td>Connect</td><td>Telegram</td><td>BOOL</td><td>将非DRIVE-CLiQ编码器类型定义为旋转或线性。</td></tr><tr><td>Connect</td><td>Telegram, ConnectOption</td><td>BOOL</td><td>将DRIVE-CLiQ编码器类型定义为旋转或线性以及绝对或增量。不适用于非DRIVE-CLiQ编码器。固件版本V6.2的G220驱动仅支持绝对或增量式编码器类型。该API可用于设置。</td></tr></table>

#### 5.23.4.31 UmacConfiguration（自 SINAMICS 固件 V6.1 起）

对于固件版本 V6.1 及以上的 SINAMICS 驱动，可在 Openness 中借助类别UmacConfiguration 激活和停用用户管理和访问控制功能 (UMAC)。
下表列出了类别 UmacConfiguration 的方法：
<table><tr><td>名称</td><td>参数</td><td>返回值</td><td>描述</td><td>异常</td></tr><tr><td>Activate</td><td>-</td><td>BOOL</td><td>为驱动激活 UmacConfiguration。</td><td>-</td></tr><tr><td>Deactivate</td><td>-</td><td>BOOL</td><td>为驱动取消激活 UmacConfiguration。</td><td>-</td></tr></table>
说明
安全等级为较高等级。该等级在后台用于访问涉及安全的所有 API。

#### 5.23.4.32 UpdateCheckSums（自 SINAMICS 固件 V6.1 起）

对于固件版本 V6.1 及以上的 SINAMICS 驱动，可在 Openness 中借助类别 UpdateCheckSums 配置 Safety Integrated Functions。
下表列出了类别 UpdateCheckSums 的方法：
<table><tr><td>名称</td><td>参数</td><td>返回值</td><td>描述</td><td>异常</td></tr><tr><td>UpdateCheckSums</td><td>-</td><td>BOOL</td><td>重新计算并覆盖 Safety Integrated 参考参数的校验和值。</td><td>-</td></tr></table>

### 5.23.5 代码示例

以下代码示例描述了不同应用的基本步骤。代码不需要完整或兼容。

#### 5.23.5.1 确定激活状态

以下示例显示了如何确定 S120 驱动的激活状态，离线或在线：

##### 确定 S120 驱动离线时的激活状态

using Siemens.Engineering.MC.Drives;
5.23 Startdrive 函数
```text
DriveFunctionInterface dfi = ...
DriveObjectActivation driveObjectActivation =
dfi.DriveObjectFunctions.DriveObjectActivation;
//driveObjectActivation can be null in case of the actual driveobject does not support activation.
//change activation state
driveObjectActivation.ChangeActivationState(DriveObjectActivationState.Deactivate);
//get the activation state
DriveObjectActivationState activationState = driveObjectActivation.ActivationState;
//get the Is Active property
bool isActive = driveObjectActivation.IsActive;
```

##### 确定 S120 驱动在线时的激活状态

```cs
using Siemens.Engineering.MC.Drives;
OnlineDriveFunctionInterface onlinedfi = ...
DriveObjectActivation driveObjectActivation = onlinedfi.DriveObjectActivation;
//driveObjectActivation can be null in case of the actual driveobject does not support activation in online.
//change activation state
driveObjectActivation.ChangeActivationState(DriveObjectActivationState.Deactivate);
//get the activation state
DriveObjectActivationState activationState = driveObjectActivation.ActivationState;
//get theIsActive property
bool isActive = driveObjectActivation.IsActive;
```

#### 5.23.5.2 执行驱动函数

以下示例显示了如何轻松地访问驱动函数，离线或在线：

##### 离线执行驱动函数

```text
using Siemens.Engineering.MC.Drives;
DriveObject driveObject = ...
DriveFunctionInterface dfi = driveObject.GetService<DriveFunctionInterface>();
// dfi can be null in case of the actual driveobject does not support it.
```

##### 在线执行驱动函数

```cs
using Siemens.Engineering.MC.Drives;
```
Openness：用于工程组态工作流自动化的 API系统手册, 11/2023
```text
下面的例子展示了如何创建一个G120驱动。
```
```text
在线执行驱动函数
OnlineDriveObject onlineDriveObject = ...
OnlineDriveFunctionInterface onlineDfi =
onlineDriveObject.GetService<OnlineDriveFunctionInterface>();
// onlineDfi can be null in case of the actual onlineDriveObject
// does not support it or if the device is offline.
```

#### 5.23.5.3 创建驱动

可通过 Devices 合集中的 CreateWithItem() 方法创建驱动。
通过该方法的参数来指定驱动。参数格式的说明如下。

##### 创建 G120 驱动


##### G120 的参数格式：

```text
CreateWithItem(@"OrderNumber: mlfb / FirmwareVersion /", "NameOfTheDevice", positionNumber)
```
```text
创建 G120 驱动
TiaPortal portal = new TiaPortal(TiaPortalMode.WithUserInterface);
Project tiaproject= portal.Projects.Open("..."); //The path of the project
Device s120Device =
tiaproject.Devices.CreateWithItem(@"OrderNumber:6SL3246-0BA22-1FA0/4.7.6/"
, "Device_0", null);
```

##### 创建 S120、S150、S200、S210、MV、G130、G150 和 G220 驱动

S120、S150、S200、S210、MV、G130、G150 和 G220 驱动的参数格式：
```javascript
CreateWithItem(@"OrderNumber: mlfb / FirmwareVersion / AdditionalTypeIdentifier", "NameOfTheDevice", positionNumber)
```
```text
AdditionalTypeIdentifier 可能具有的值:
```
• 空字符串（例如用于 G120）
• S120
• S150
• S200
```text
- S210
- MV
- G130
- G150
- G220
```
下面的例子展示了如何创建一个 S120 驱动。

##### 创建 S120 驱动

```cs
创建 S120 驱动
TiaPortal portal = new TiaPortal(TiaPortalMode.WithUserInterface);
Project tiaproject= portal.Projects.Open("..."); //The path of the project
Device s120Device =
tiaproject.Devices.CreateWithItem(@"OrderNumber:6SL3040-1MA01-0Axx/V4.8/S120", "Device_0", null);
```

#### 5.23.5.4 创建驱动组件

可通过Device合集中的PlugNew()方法为驱动装置创建驱动组件。
以下示例说明了如何创建驱动组件。

##### 创建电机模块

```javascript
DeviceItem subModul = sdrDevice.PlugNew(@"OrderNumber:6SL3xxx-xxxxx-xxxx", "MotorModul", 65535);
```

#### 5.23.5.5 确定驱动对象

以下示例说明了如何在线和离线确定驱动对象。

##### 确定离线驱动对象

```cs
using Siemens.Engineering.MC.Drives;
```
```text
确定离线驱动对象
//G devices
Project project = portal.Projects.Open("..."); //Destination folder to open the project
DeviceItem item = project.Devices[0].Items[0].Items[0];
DriveObject driveObject =
item.GetService<DriveObjectContainer>( ).DriveObjects[0];
//S devices
Project project = portal.Projects.Open("..."); //Destination folder to open the project
DeviceItem item = project.Devices[0].Items[0];
DriveObject driveObject =
item.GetService<DriveObjectContainer>( ).DriveObjects[0];
```

##### 确定在线驱动对象

```cs
using Siemens.Engineering.MC.Drives;
//G devices
Project project = portal.Projects.Open("..."); //Destination folder to open the project
DeviceItem item = project.Devices[0].Items[0].Items[0];
OnlineDriveObject onlineDriveObject =
item.GetService<OnlineDriveObjectContainer>().OnlineDriveObjects[0];
//S devices
Project project = portal.Projects.Open("..."); //Destination folder to open the project
DeviceItem item = project.Devices[0].Items[0];
OnlineDriveObject onlineDriveObject =
item.GetService<OnlineDriveObjectContainer>().OnlineDriveObjects[0];
```

#### 5.23.5.6 确定驱动对象类型

以下示例显示如何确定实际的驱动对象类型，并且类型也可以进行设置。

##### 确定驱动对象类型

```cs
using Siemens.Engineering.MC.Drives;
using Siemens.Engineering.MC.Drives.DFI;
```
5.23 Startdrive 函数
```text
确定驱动对象类型
DriveObject driveObject = ...
DriveFunctionInterface dfi = driveObject.GetService<DriveFunctionInterface>();
DriveObjectTypeHandler driveObjectTypeHandler =
dfi.DriveObjectFunctions.DriveObjectTypeHandler;
// dfi can be null in case of the actual driveobject does not support it.
// driveObjectTypeHandler can be null, if the actual driveObject does not support it.
// Get the possible drive object types on the drive object.
DriveObjectTypeComposition possibleDriveObjectTypes =
driveObjectTypeHandler.PossibleDriveObjectTypes;
// Get the current drive object type on the drive object.
DriveObjectType currentDriveObjectType = driveObjectTypeHandler.CurrentDriveObjectType;
//Call the ChangeDriveObjectType method with the current drive object type.
//The method parameter should be the target drive object type.
driveObjectTypeHandler.ChangeDriveObjectType(possibleDriveObjectTypes[0]);
```

#### 5.23.5.7 读写 BICO 参数

以下示例显示如何读写 BICO 的参数值。需要一台驱动对象。

##### 读取 BICO 参数

```cs
using Siemens.Engineering.MC.Drives;
DriveParameter bicoSink= driveObject.Parameters.Find("p681");
if(bicoSink!=null)
{
    if(bicoSink.Value is DriveParameter)
    {
    DriveParameter bicoSourceValue = bicoSink.Value as DriveParameter;
    Console.WriteLine("The value of parameter " + bicoSink.Name + ": " + bicoSource.Name + " " + bicoSource.ParameterText);
    }
    else if (bicoSink.Value == null)
    {
    Console.WriteLine("Value contains an invalid connection or the source parameter is not accessible via Openness");
    }
    else
    {
    Console.WriteLine("The value of parameter " + bicoSink.Name + ": " + bicoSink.Value.ToString());
    }
}
```
```cs
写入 BICO 参数
using Siemens.Engineering.MC.Drives;
DriveParameter bicoSource= driveObject.Parameters.Find("r19");
DriveParameter bicoSink = driveObject.Parameters.Find("p738");
if(bicoSource != null)
{
    try
    {
    bicoSink.Value = bicoSource;
    }
    catch (UserException ex)
    {
    Console.WriteLine("Write failure:" + ex.Message);
    }
}
```

#### 5.23.5.8 下载

开始下载后，您必须调整并确认组态设置。配置设置作为DownloadConfiguration对象的子对象提供且有三种不同的类型：
• StartDriveDownloadCheckConfiguration
• DownloadSelectionConfiguration
• DownloadPasswordConfiguration
以下示例展示了 PreDownload Delegate 中不同配置设置类型的评估。

##### 开始下载后的配置设置评估

using Siemens.Engineering.Download; using Siemens.Engineering.Online;
5.23 Startdrive 函数
```text
开始下载后的配置设置评估
static void PreDownload(DownloadConfiguration configuration)
{
    Console.WriteLine(configuration.Message);
    StartDriveDownloadCheckConfiguration sdcc = configuration as StartDriveDownloadCheckConfiguration;
    if (sdcc != null)
    {
    sdcc.Checked = true;
    return;
    }
    DownloadPasswordConfiguration downloadPasswordConfiguration = configuration as DownloadPasswordConfiguration;
    if (downloadPasswordConfiguration != null)
    {
    SecureString s = new SecureString();
    string passwordText = "password";
    foreach (var str in passwordText)
    {
    s.AppendChar(str);
    }
    downloadPasswordConfiguration.SetPassword(s);
    return;
}
DownloadSelectionConfiguration downloadSelectionConfiguration = configuration as DownloadSelectionConfiguration;
if (downloadSelectionConfiguration != null)
    {
    downloadSelectionConfiguration.SelectedIndex = 0;
    return;
}
以下示例展示了如何将项目下载至设备。
```

##### 下载至 S120 设备

```cs
using Siemens.Engineering.Download;
using Siemens.Engineering.Online;
```
```cs
try
{
    DeviceItem item = ... //device item of the CU (e.g.:
    project.Devices[0].Items[0].Items[0])
    DownloadProvider downloadProvider = item.GetService<DownloadProvider>();
    DownloadConfigurationDelegate pre = PreDownload;
    DownloadConfigurationDelegate post = PostDownload;
    ConnectionConfiguration connConfiguration =
    downloadProvider.Configuration;
    ConfigurationMode configurationMode = connConfiguration.Modes.Find("PN/IE");
    ConfigurationPcInterface pcInterface = configurationMode.PcInterfaces[0];
    ConfigurationSubnet subnet = pcInterface.Subnets.Find(/*subnet name*/);
    IConfiguration configuration = subnet.Addresses.Find(/*IP address of the device*/);
    downloadProvider.Download(configuration, pre, post,
    DownloadOptions.Software);
}
catch (Exception e)
{
    Console.WriteLine(e.Message);
}
//configuration handling before download
static void PreDownload(DownloadConfiguration configuration)
{
    Console.WriteLine(configuration.Message);
    StartDriveDownloadCheckConfiguration dcc = configuration as
StartDriveDownloadCheckConfiguration ;
    if (dcc != null)
    {
    dcc.Checked = true;
    }
}
//configuration handling after download
static void PostDownload(DownloadConfiguration configuration)
{
    Console.WriteLine(configuration.Message);
}
```

##### 在 SINAMICS 固件版本 FW V6.1 及以上的驱动上，下载所需的额外设置

如果一台驱动（SINAMICS 固件版本 FW V6.1 及以上）已添加到项目中，则该驱动的安全设置会包含在出厂设置中。
只有当为项目激活了 UMAC 时，才能从该驱动下载。
```text
配置 UMAC
UmacConfigurator UmacConfiguratorService =
project.GetService<UmacConfigurator>();var projectUsers =
UmacConfiguratorService.ProjectUsers;
```

##### 为项目创建用户

```javascript
ProjectUser projectUser = projectUsers.Create("AdminUser", "AdminUser123#".ToSecureString());
```

##### 添加系统角色

```text
projectUser.Roles.Add(systemRole);
```
还要求已按照下例所述下载有效的 TLS 证书：

##### 设置 TLS 证书

```cs
private static OnlineConfigurationDelegate m_OnlineConfigurationDelegate = null;
private bool TryDownloadToDeviceTest()
{
    String newAddress = ...// network ip;
    try
    {
    Device device =...//device
    DeviceItem item = device.Items[0].Items[0];
    DownloadProvider downloadProvider = item.GetService<DownloadProvider>();
    ConnectionConfiguration conf = downloadProvider.Configuration;
}
```

##### 激活 TLS 事件的通知

```objectivec
if (m_OnlineConfigurationDelegate == null)
{
    m_OnlineConfigurationDelegate = OnlineCallBackMethod;
    conf.OnlineLegitimation += m_OnlineConfigurationDelegate;
}
```
```text
编辑 DRIVE-CLiQ 连接
TiaPortal portal = new TiaPortal(TiaPortalMode.WithUserInterface);
```
```cs
设置下载组态设置
//perform download
{
catch (Exception e)
    {
    Console.WriteLine(e.ToString());
    return false;
    }
    return true;
}
private static void OnlineCallBackMethod(OnlineConfiguration onlineConfiguration)
{
    TlsVerificationConfiguration verificationConfiguration = onlineConfiguration as TlsVerificationConfiguration;
    if (verificationConfiguration != null)
    {
    verificationConfiguration.CurrentSelection = TlsVerificationConfigurationSelection.Trusted;
    }
}
```
使用 SecureString 密码进行加密通讯 (页 1250)

#### 5.23.5.9 编辑 DRIVE-CLiQ 连接

以下示例说明了如何使用 Openness 编辑 DRIVE-CLiQ 连接。
```text
编辑 DRIVE-CLiQ 连接
Project tiaproject = portal.Projects.Open(new
FileInfo(@"C:\Users\testUser\Documents\Automation\Project109\Project109.ap
15")); //The path of the project
Device device =
tiaproject.Devices.CreateWithItem(@"OrderNumber:6SL3040-1MA01-0Axx/V4.8/
S120", "Device_0", null); //Create the device
DeviceItem subModul = device.PlugNew(@"OrderNumber:6SL3x2x-1xxxx-xxxx",
", 65535); //Plug a submodul (in this case : Motor modul)
DeviceItem cu = device.DeviceItems[1];    // The CU is always the 1
indexed in the DeviceItems of the Device
DeviceItem subModulDQInterface = subModul.DeviceItems[0];    //We need
the DQ interface from the submodul
DeviceItem cuDQInterface = cu.DeviceItems[3];    //This is the
DQ interface of the CU
NetworkPort subModulDQ =
((IEngineeringServiceProvider)subModulDQInterface.DeviceItems[0]).GetService<NetworkPort>(); //We need the DriveCliq port of the DQ interface from
the submodul
NetworkPort cuDQ =
((IEngineeringServiceProvider)cuDQInterface.DeviceItems[0]).GetService<Net
workPort>();    //We need the DriveCliq port of the DQ interface
from the CU
cuDQ.DisconnectFromPort(subModulDQ); //Delete the connection between the
two ports (automatically created when plugging a modul)
cuDQ.ConnectToPort(subModulDQ); //Create a new connection
```

#### 5.23.5.10 在 Startdrive 中执行初始步骤

以下示例说明了如何本地化或建立有效的 TIA Portal 进程。

##### 查找或生成 TIA Portal 进程

using Siemens.Engineering;
```text
查找或生成 TIA Portal 进程
// Get the list of the running TIA Portal processes.
IList<TiaPortalProcess> procs = TiaPortal.GetProcesses();
TiaPortal portal;
// When there is at least one running TIA Portal, we will attach to the first from the list.
if (procs.Count != 0)
{
    portal = procs[0].Attach();
}
// When there is no running TIA Portal, we create one.
else
{
    portal = new TiaPortal(TiaPortalMode.WithUserInterface);
}
以下示例说明了如何本地化或建立 Startdrive 项目。
```

##### 查找或生成 Startdrive 项目

```cs
using Siemens.Engineering;
Project project;
// When the portal has one project, we save it in a variable.
if (portal.Projects.Count == 1)
{
    project = portal.Projects[0];
}
// When there is no existing project, we create one with a specific path, and the actual time else
{
    project = portal.Projects.Create(
    new DirectoryInfo(@"C:\Projects\Project_" + DateTime.Now.Ticks),
    DateTime.Now.Ticks.ToString());
}
```
以下示例显示了如何确定某个具体的 Startdrive（安装包和版本）是否已安装。

##### 确定所需的 Startdrive 版本是否已安装

```text
using Siemens.Engineering;
if (tiaProcess.InstalledSoftware.Any(sw => sw.Name.Equals("SINAMICS Startdrive Advanced") && sw.Version.Equals("V15")) { Console.WriteLine("Startdrive is available"); }
// "V15" is the current startdrive version started at December 2017.
// "V15.1" will be the current startdrive version beginning with December 2018.
// "SINAMICS Startdrive Basic" and "SINAMICS Startdrive Advanced" are the 2 possible startdrive function packages.
```
```cs
using Siemens.Engineering.MC.Drives
using Siemens.Engineering.MC.Drives.DFI
using Siemens.Engineering.MC.Drives.Enums;
Openness: 用于工程组态工作流自动化的 API
系统手册, 11/2023
```

#### 5.23.5.11 定义编码器类型

以下示例说明了如何离线设置编码器类型或编码器数据组编号。
通过硬件配置离线设置编码器类型和/或编码器数据组编号
```cs
using Siemens.Engineering.MC.Drives
using Siemens.Engineering.MC.Drives.DFI
using Siemens.Engineering.MC.Drives.Enums;
DeviceItem cuDeviceItem = m_Device.DeviceItems[1];
DriveObject cuDriveObject =
cuDeviceItem.GetService<DriveObjectContainer>().DriveObjects[0];
DriveFunctionInterface cuDriveFunctionInterface =
cuDriveObject.GetService<DriveFunctionInterface>();
HardwareProjection hardwareProjection = cuDriveFunctionInterface.HardwareProjection;
// To enable the setting of an EncoderType, the value of p96 should
// be set to 0 (Application class == [0] Expert) if it is present on
// the current G drive.
DriveParameter p96 = cuDriveObject.Parameters.Find("p96");
if (p96 != null)
{
    p96.Value = 0;
}
// Setting Encoder 1 on the drive.
// In case of encoders, we have to set several enums to define an
// encoder type. These enums are: EncoderInterface, EncoderType,
// AbsoluteIncrementalFlag, and RotaryLinearFlag.
// There can be a problem, if the given enum combination is not valid.
// In that case, it has to give back a feedback.
hardwareProjection.SetEncoder(
    EncoderInterface.Terminal,
    EncoderType.HTLTTL,
    AbsoluteIncrementalFlag.Incremental,
    RotaryLinearFlag.Rotary,
    1);
// It is possible to set 2 encoders to a motor, one with encoderNumber == 1
// and the other with encoderNumber == 2
```
以下示例说明了如何在线设置编码器类型或编码器数据组编号。
通过硬件配置在线设置编码器类型和/或编码器数据组编号

##### 通过硬件配置在线设置编码器类型和/或编码器数据组编号

```cs
DeviceItem cuDeviceItem = m_Device.DeviceItems[1];
OnlineDriveObject cuOnlineDriveObject =
cuDeviceItem.GetService<OnlineDriveObjectContainer>().OnlineDriveObjects[0];
OnlineDriveFunctionInterface cuDriveFunctionInterface =
cuOnlineDriveObject.GetService<OnlineDriveFunctionInterface>();
HardwareProjection hardwareProjection = cuDriveFunctionInterface.HardwareProjection;
// To enable the setting of an Encoder, the value of p96 should
// be set to 0 (Application class == [0] Expert) if it is present
// the current G drive.
DriveParameter p96 = cuOnlineDriveObject.Parameters.Find("p96");
if (p96 != null)
{
    p96.Value = 0;
}
// Setting Encoder 1 on the drive.
// In case of encoders we have to set several enums to define an
// encoder type. These enums are: EncoderInterface, EncoderType,
// AbsoluteIncrementalFlag, and RotaryLinearFlag.
// There can be a problem, if the given enum combination is not valid.
// In that case, it has to give back a feedback.
hardwareProjection.SetEncoder(
    EncoderInterface.Terminal,
    EncoderType.HTLTTL,
    AbsoluteIncrementalFlag.Incremental,
    RotaryLinearFlag.Rotary,
    1);
// It is possible to set 2 encoders to a motor, one with encoderNumber == 1
// and the other with encoderNumber == 2
```

##### 以下示例说明了如何从驱动读取实际编码器配置。

```cs
读取编码器配置
DeviceItem cuDeviceItem = m_Device.DeviceItems[1];
DriveObject cuDriveObject =
cuDeviceItem.GetService<DriveObjectContainer>( ).DriveObjects[0];
DriveFunctionInterface cuDriveFunctionInterface =
cuDriveObject.GetService<DriveFunctionInterface>();
HardwareProjection encoderProjection = cuDriveFunctionInterface.HardwareProjection;
// Before setting an encoder, p96 should be 0
// (See section "Projecting EncoderConfiguration")
encoderProjection.SetEncoder(
    EncoderInterface.Terminal,
    EncoderType.HTLTTL,
    AbsoluteIncrementalFlag.Incremental,
    RotaryLinearFlag.Rotary,
    1);
EncoderConfiguration encoderConfiguration =
encoderProjection.GetCurrentEncoderConfiguration(1);
```
以下示例说明了如何离线进行实际编码器配置。

##### 离线配置编码器

```cs
using Siemens.Engineering.MC.Drives;
using Siemens.Engineering.MC.Drives.DFI;
using Siemens.Engineering.MC.Drives.Enums;
```
```text
离线配置编码器
// Project encoder configuration in Offline state
DeviceItem cuDeviceItem = m_Device.DeviceItems[1];
DriveObject cuDriveObject =
cuDeviceItem.GetService<DriveObjectContainer>().DriveObjects[0];
DriveFunctionInterface cuDriveFunctionInterface =
cuDriveObjectilonography<DriveFunctionInterface>();
HardwareProjection hardwareProjection = cuDriveFunctionInterface.HardwareProjection;
// Before setting an encoder type, p96 should be 0
// (See section "Projecting EncoderConfiguration")
// To Project an EncoderConfiguration, first set e.g. Encoder 1 with .SetEncoder(...).
hardwareProjection.SetEncoder(
    EncoderInterface.Terminal,
    EncoderType.HTMLTL,
    AbsoluteIncrementalFlag.Incremental,
    RotaryLinearFlag.Rotary,
    1);
// Get the current configuration of Encoder 1.
EncoderConfiguration config = hardwareProjection.GetCurrentEncoderConfiguration(1);
// Fill out Encoder 1's configuration values.
config.RequiredConfigurationEntries.ToList().ForEach(ce =>
{
    switch (ce.Name)
    {
    case "p405.0":
    ce.Value = 0;
    break;
    case "p405.1":
    ce.Value = 1;
    break;
    case "p408":
    ce.Value = 1024;
    break;
    case "p425":
    ce.Value = 2048;
    break;
    default:
    break;
    }
});
// Project the Encoder 1 configuration to the device.
bool result =
cuDriveFunctionInterface.HardwareProjection.ProjectEncoderConfiguration(config, 1);
```
5.23 Startdrive 函数
以下示例说明了如何在线进行实际编码器配置。

##### 在线配置编码器

using Siemens.Engineering.MC.Drives;
using Siemens.Engineering.MC.Drives.DFI;
using Siemens.Engineering.MC.Drives.Enums;
```text
在线配置编码器
// Project encoder configuration in Online state
DeviceItem cuDeviceItem = m_Device.DeviceItems[1];
DeviceItem cuDeviceItemForOnline = m_Device.DeviceItems[0];
//You need the rack for going online on G120 Device, which is .DeviceItems[0]
// GoOnline...
// To use these function in Online, you have to use the OnlineDriveFunctionInterface
OnlineDriveObject onlineDriveObject =
cuDeviceItem.GetService<OnlineDriveObjectContainer>().OnlineDriveObjects[0];
OnlineDriveFunctionInterface onlineDfi =
onlineDriveObject.GetService<OnlineDriveFunctionInterface>();
HardwareProjection hardwareProjection = onlineDfi.HardwareProjection;
// Before setting an encoder, p96 should be 0
// (See section "Projecting EncoderConfiguration")
// To Project an EncoderConfiguration, first set e.g. Encoder 1 with .SetEncoder(...).
hardwareProjection.SetEncoder(
    EncoderInterface.Terminal,
    EncoderType.HTMLTL,
    AbsoluteIncrementalFlag.Incremental,
    RotaryLinearFlag.Rotary,
    1);
// Get the current configuration of Encoder 1.
EncoderConfiguration config = hardwareProjection.GetCurrentEncoderConfiguration(1);
// Fill out Encoder 1's configuration values.
config.RequiredConfigurationEntries.ToList().ForEach(ce =>
{
    switch (ce.Name)
    {
    case "p405.0":
    ce.Value = 0;
    break;
    case "p405.1":
    ce.Value = 1;
    break;
    case "p408":
    ce.Value = 1024;
    break;
    case "p425":
    ce.Value = 2048;
    break;
    default:
    break;
    }
});
// Project the Encoder 1 configuration to the device.
```
bool result = onlineDfi.HardwareProjection.ProjectEncoderConfiguration(config, 1);
以下示例说明了如何将配置条目写入控制台。
```cs
写入配置条目
using Siemens.Engineering.MC.Drives;
using Siemens.Engineering.MC.Drives.DFI;
MotorConfiguration motorConfig = hardwareProjection.GetCurrentMotorConfiguration(0);
foreach (var configurationEntry in motorConfig.RequiredConfigurationEntries)
{
    Console.WriteLine(configurationEntry.Name);
}
EncoderConfiguration encConfig = hardwareProjection.GetCurrentEncoderConfiguration(1);
foreach (var configurationEntry in encConfig.RequiredConfigurationEntries)
{
    Console.WriteLine(configurationEntry.Name);
}
以下示例显示了如何配置 DRIVE-CLiQ 编码器。
```

##### 配置 DRIVE-CLiQ 编码器

using Siemens.Engineering.MC.Drives.Enums;
```cs
配置 DRIVE-CLiQ 编码器
private bool TestEncoderProjectionForAcxDrives(){
    bool result = false;
    //Revelant drive already added to project m_Project.Devices[0]
    DeviceItem motorModule = m_Project.Devices[0].DeviceItems[2]; //get the motor module or power module
    DriveObject mmDriveObject =
    motorModule.GetService<DriveObjectContainer>().DriveObjects[0];
    DriveFunctionInterface mmDriveFunctionInterface =
    mmDriveObjectilonography;<DriveFunctionInterface>();
    HardwareProjection hwProjection = mmDriveFunctionInterface.HardwareProjection;
    try
    {
    EncoderConfiguration encoderConfiguration =
    hwProjection.GetCurrentEncoderConfiguration(0);
    //get EncoderConfiguration for encoder at index 0
    IList<ConfigurationEntry> encoderTypes = encoderConfiguration.EncoderTypes.ToList();
    //get the type of encoder, this would return only the applicable parameters p404.0 & p404.1
    bool setEncoderTypeResult =
    encoderConfiguration.SetEncoderType(RotaryLinearFlag.Linear, AbsoluteIncrementalFlag.Incremental);
    //SetEncoderType is optional and can be used to change Encoder Type.
    //SetEncoderType can be used to set Rotary or Linear as Encoder Type.
    //For DriveCliq encoder, along with Rotary/Linear, you can also set the Encoder type as Incremental or Absolute.
    if (setEncoderTypeResult)
    {
    encoderConfiguration.RequiredConfigurationEntries.ToList().ForEach(e =>
    {
    if (e.Name.Equals("p404.0"))
    {
    e.Value = true;
    }
    }); //set parameter p404.0 (Linear encoder) to true
    result = hwProjection.ProjectEncoderConfiguration(encoderConfiguration, 0);
    }
    }
    catch (Exception e)
    {
    Console.WriteLine(e.Message+ "\n" + e.StackTrace);
    }
    return result;
}
```
以下示例显示了如何在不使用 DRIVE-CLiQ 的情况下配置非西门子编码器。

##### 在不使用 DRIVE-CLiQ 的情况下配置非西门子编码器

```cs
using Siemens.Engineering.MC.Drives.Enums;
private bool TestEncoderProjectionForAcxDrives()
{
    bool result = false;
    //Revelant drive already added to project m_Project.Devices[0]
    DeviceItem motorModule = m_Project.Devices[0].DeviceItems[2]; //get the motor module or power module
    DriveObject mmDriveObject =
    motorModule.GetService<DriveObjectContainer>().DriveObjects[0];
    DriveFunctionInterface mmDriveFunctionInterface =
    mmDriveObject.GetService<DriveFunctionInterface>();
    HardwareProjection hwProjection = mmDriveFunctionInterface.HardwareProjection;
    try
    {
    EncoderConfiguration encoderConfiguration =
    hwProjection.GetCurrentEncoderConfiguration(0);
    //get EncoderConfiguration for encoder at index 0
    IList<ConfigurationEntry> encoderTypes = encoderConfiguration.EncoderTypes.ToList();
    //get the type of encoder, this would return only the applicable parameter p404.0
    bool setEncoderTypeResult =
    encoderConfiguration.SetEncoderType(RotaryLinearFlag.Linear);
    //SetEncoderType is optional and can be used to change Encoder Type.
    //SetEncoderType can be used to set Rotary or Linear as Encoder Type.
    if (setEncoderTypeResult)
    {
    encoderConfiguration.RequiredConfigurationEntries.ToList().ForEach(e =>
    {
    if (e.Name.Equals("p404.0"))
    {
    e.Value = true;
    }
    }); //set parameter p404.0 (Linear encoder) to true
    result = hwProjection.ProjectEncoderConfiguration(encoderConfiguration, 0);
    }
    }
    catch (Exception e)
    {
    Console.WriteLine(e.Message+ "\n" + e.StackTrace);
    }
    return result;
}
```
5.23 Startdrive 函数

#### 5.23.5.12 配置设备

以下示例说明了如何离线配置 S120 和 G120 驱动。

##### 离线配置 S120 和 G120 驱动

```cs
using Siemens.Engineering.MC.Drives
using Siemens.Engineering.MC.Drives.DFI
using Siemens.Engineering.MC.Drives.Enums;
DriveObject driveObject = ...
DriveFunctionInterface dfi = driveObject.GetService<DriveFunctionInterface>();
HardwareProjection hardwareProjection = dfi.HardwareProjection;
// dfi can be null in case of the actual driveobject does not support it.
// hardwareProjection can be null, if the actual driveObject does not support it.
// For example: On G120 drives, you have to use the CU as driveobject. On S120
// drives, you have to use the MotorModul as driveObject.
```
以下示例说明了如何在线配置 S120 和 G120 驱动。

##### 在线配置 S120 和 G120 驱动

```cs
using Siemens.Engineering.MC.Drives
using Siemens.Engineering.MC.Drives.DFI
using Siemens.Engineering.MC.Drives.Enums;
OnlineDriveObject onlineDriveObject = ...
OnlineDriveFunctionInterface onlineDfi =
onlineDriveObject.GetService<OnlineDriveFunctionInterface>();
HardwareProjection hardwareProjection = onlineDfi.HardwareProjection;
// onlineDfi can be null in case of the actual onlineDriveObject
// does not support it or if the device is offline.
// hardwareProjection can be null, if the actual onlineDriveObject
// does not support it.
// For example: On G120 drives, you have to use the CU as onlineDriveObject. On
// S120 drives, you have to use the MotorModul as onlineDriveObject.
```

#### 5.23.5.13 确定硬件标识符

以下示例展示了如何确定各对象的硬件标识符 (页 1274)。

##### 确定报文的硬件标识符

```cs
using Siemens.Engineering.MC.Drives;
```
5.23 Startdrive 函数
```text
确定报文的硬件标识符
Device s120Drive = m_Project.Devices[1];
DeviceItem driveUnit = s120Drive.DeviceItems[0];
DriveObjectContainer driveObjectContainer =
driveUnit.GetService<DriveObjectContainer>();
DriveObject driveObject = driveObjectContainer.DriveObjects[0];
Telegram mainTelegram = driveObject.Telegrams[0];
IList<HwIdentifier> hwIdentifiers =
mainTelegram.HwIdentifiers?.ToList(); //get the Hardware Identifier
long identifier = hwIdentifiers[0].Identifier;
```

##### 确定模块接入点的硬件标识符

using Siemens.Engineering.MC.Drives;
using Siemens.Engineering.HW.HwIdentifier;
```text
确定模块接入点的硬件标识符
Device s120Drive = m_Project.Devices[1];
DeviceItem driveUnit = s120Drive.DeviceItems[0];
DriveObjectContainer driveObjectContainer =
driveUnit.GetService<DriveObjectContainer>();
DriveObject driveObject = driveObjectContainer.DriveObjects[0];
Telegram mainTelegram = driveObject.Telegrams[0];
IList<HwIdentifier> hwIdentifiers =
mainTelegram.HwIdentifiers?.ToList(); //get the Hardware Identifier
long identifier = hwIdentifiers[0].Identifier;
Device deviceS120 = m_Project.Devices[1]; //S120 with Double Motor Module
Device deviceG120 = m_Project.Devices[2]; //G120
Device deviceG220 = m_Project.Devices[3]; //G220
ModuleAccessPoint moduleAccessPointS120 =
deviceS120.DeviceItems[1].GetService<ModuleAccessPoint>();
IList<HwIdentifier> hwIdentifiersS120 =
moduleAccessPointS120.HwIdentifiers.ToList();
long identifierS120 = hwIdentifiersS120[0].Identifier;
ModuleAccessPoint moduleAccessPointDriveAxis =
deviceS120.DeviceItems[2].GetService<ModuleAccessPoint>();
IList<HwIdentifier> hwIdentifiersDriveAxis =
moduleAccessPointDriveAxis.HwIdentifiers.ToList();
long identifierDriveAxis = hwIdentifiersDriveAxis[0].Identifier;
ModuleAccessPoint moduleAccessPointDriveAxisTwo =
deviceS120.DeviceItems[3].GetService<ModuleAccessPoint>();
IList<HwIdentifier> hwIdentifiersDriveAxisTwo =
moduleAccessPointDriveAxisTwo.HwIdentifiers.ToList();
long identifierDriveAxisTwo = hwIdentifiersDriveAxisTwo[0].Identifier;
ModuleAccessPoint moduleAccessPointG120 =
deviceG120.DeviceItems[1].GetService<ModuleAccessPoint>();
IList<HwIdentifier> hwIdentifiersG120 =
moduleAccessPointG120.HwIdentifiers.ToList();
long identifierG120 = hwIdentifiersG120[0].Identifier;
ModuleAccessPoint moduleAccessPointG220 =
deviceG220.DeviceItems[1].GetService<ModuleAccessPoint>();
IList<HwIdentifier> hwIdentifiersG220 =
moduleAccessPointG220.HwIdentifiers.ToList();
long identifierG220 = hwIdentifiersG220[0].Identifier;
```

#### 5.23.5.14 创建驱动组件的组件（仅 S120）

用户在 S120 的驱动组件下创建一个组件，
也可以输入类型名称来区分不同的编码器。编码器可用的类型名称和限制在下表中予以说明。
以下示例说明了如何在驱动组件下创建组件。
在电机模块下创建电机和编码器
```text
DeviceItem subModul = sdrDevice.PlugNew(@"OrderNumber:6SL3xxx-xxxxx-xxxx", "MotorModul", 65535);
//Plug a motor to the motor modul
subModul.Container.PlugNew(@"OrderNumber:1PH2092-4WG4x-xxxx", "Motor_1", 65535);
//Plug an encoder to the motor modul
subModul.Container.PlugNew(@"OrderNumber:XExxxxx-xxxxx-xxxx//DRIVE-CLIQ.202", "Encoder_1", 65535);
```

##### 编码器的类型名称和限制

通过 Openness 插入编码器时存在以下限制：
• 通过 Openness 插入时只能为某些编码器创建未指定的传感器模块。在此情况下必须在TIA Portal 中配置指定的传感器模块类型。
• 一个电机模块最多可插入两个编码器。
下表列出了可用的编码器类型名称。
<table><tr><td>DRIVE-CLiQ</td><td>Resolver</td><td>sin/cos</td><td>SSI</td><td>sin/cos+SSI</td><td>HTL/TTL</td><td>HTL/TTL+SSI</td><td>EnDat 2.1</td></tr><tr><td>DRIVE-CLIQ.202</td><td>Resolver.0</td><td>SIN_COS.0</td><td>SSI.0</td><td>SIN_COS+_SSI.0</td><td>HTL_TTL.0</td><td>HTL_TTL+SSI.0</td><td>EnDat_2.1.2051</td></tr><tr><td>DRIVE-CLIQ.204</td><td>Resolver.1001</td><td>SIN_COS.2001</td><td>SSI.3081</td><td>SIN_COS+_SSI.2081</td><td>HTL_TTL.3001</td><td>HTL_TTL+SSI.3088</td><td>EnDat_2.1.2052</td></tr><tr><td>DRIVE-CLIQ.212</td><td>Resolver.1002</td><td>SIN_COS.2002</td><td>SSI.3082</td><td>SIN_COS+_SSI.2082</td><td>HTL_TTL.3002</td><td>HTL_TTL+SSI.3090</td><td>EnDat_2.1.2053</td></tr><tr><td>DRIVE-CLIQ.214</td><td>Resolver.1003</td><td>SIN_COS.2003</td><td>SSI.9999</td><td>SIN_COS+_SSI.2083</td><td>HTL_TTL.3003</td><td>HTL_TTL+SSI.9999</td><td>EnDat_2.1.2054</td></tr><tr><td>DRIVE-CLIQ.242</td><td>Resolver.1004</td><td>SIN_COS.2004</td><td>-</td><td>SIN_COS+_SSI.2084</td><td>HTL_TTL.3005</td><td>-</td><td>EnDat_2.1.2055</td></tr><tr><td>DRIVE-CLIQ.244</td><td>Resolver.9999</td><td>SIN_COS.2005</td><td>-</td><td>SIN_COS+_SSI.9999</td><td>HTL_TTL.3006</td><td>-</td><td>EnDat_2.1.2151</td></tr></table>
<table><tr><td>DRIVE-CLiQ</td><td>Resolver</td><td>sin/cos</td><td>SSI</td><td>sin/cos+SSI</td><td>HTL/TTL</td><td>HTL/TTL+SSI</td><td>EnDat 2.1</td></tr><tr><td>DRIVE-CLIQ.9999</td><td>-</td><td>SIN_COS.2006</td><td>-</td><td>-</td><td>HTL_TTL.3007</td><td>-</td><td>EnDat_2.1.9999</td></tr><tr><td>DRIVE-CLIQ.10100</td><td>-</td><td>SIN_COS.2007</td><td>-</td><td>-</td><td>HTL_TTL.3008</td><td>-</td><td>EnDat_2.1.10100</td></tr><tr><td>-</td><td>-</td><td>SIN_COS.2008</td><td>-</td><td>-</td><td>HTL_TTL.3009</td><td>-</td><td>-</td></tr><tr><td>-</td><td>-</td><td>SIN_COS.2010</td><td>-</td><td>-</td><td>HTL_TTL.3011</td><td>-</td><td>-</td></tr><tr><td>-</td><td>-</td><td>SIN_COS.2012</td><td>-</td><td>-</td><td>HTL_TTL.3020</td><td>-</td><td>-</td></tr><tr><td>-</td><td>-</td><td>SIN_COS.2013</td><td>-</td><td>-</td><td>HTL_TTL.3109</td><td>-</td><td>-</td></tr><tr><td>-</td><td>-</td><td>SIN_COS.2110</td><td>-</td><td>-</td><td>HTL_TTL.9999</td><td>-</td><td>-</td></tr><tr><td>-</td><td>-</td><td>SIN_COS.2111</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td></tr><tr><td>-</td><td>-</td><td>SIN_COS.2112</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td></tr><tr><td>-</td><td>-</td><td>SIN_COS.9999</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td></tr></table>

#### 5.23.5.15 定义电机类型和电机配置

以下示例说明了如何通过设备配置为 G120 驱动设置电机类型：

##### 通过硬件配置离线设置电机类型

using Siemens.Engineering.MC.Drives;
using Siemens.Engineering.MC.Drives.DFI;
using Siemens.Engineering.MC.Drives.Enums;
```text
通过硬件配置离线设置电机类型
//Offline (Only on G120 drives)
DriveFunctionInterface dfi = ...
HardwareProjection hardwareProjection = dfi.HardwareProjection;
// hardwareProjection can be null in case of the actual driveObject
// does not support activation.
// Setting the required MotorType and DriveDataSetNumber on the drive.
// It is only supported on G120 drives.
//First parameter is the MotorType, Second parameter is the DriveDataSetNumber
hardwareProjection.SetMotorType(MotorType.InductionMotor, 0);
// There can be a problem, if the selected MotorType is not available
// on the drive. In that case, it has to give back a feedback.
```

##### 通过硬件配置在线设置电机类型

```cs
using Siemens.Engineering.MC.Drives;
using Siemens.Engineering.MC.Drives.DFI;
using Siemens.Engineering.MC.Drives.Enums;
//Online (Only on G120 drives)
OnlineDriveFunctionInterface onlineDfi = ...
HardwareProjection hardwareProjection = onlineDfi.HardwareProjection;
// hardwareProjection can be null in case of the actual
// onlineDriveObject does not support activation.
// Setting the required MotorType and DriveDataSetNumber on
// the drive. It is only supported on G120 drives.
// First parameter is the MotorType, Second parameter is the DriveDataSetNumber
hardwareProjection.SetMotorType(MotorType.InductionMotor, 0);
// There can be a problem, if the selected MotorType is not available on
// the drive. In that case, it has to give back a feedback.
以下示例说明了如何从驱动读取 G120 驱动的电机类型:
```

##### 离线确定电机配置

```cs
using Siemens.Engineering.MC.Drives;
using Siemens.Engineering.MC.Drives.DFI;
using Siemens.Engineering.MC.Drives.Enums;
```
```cs
离线确定电机配置
// Offline
// WARNING: You have to set the MotorType on G drives before
// you would like to get the current configuration, otherwise
// you will get an exception/feedback, which informs you that
// there is no motor set.
// On S120 drives, you don't have to do that, but you have to
// plug a motor to motor modul. (later on)
HardwareProjection hardwareProjection = dfi.HardwareProjection;
// Get the current motor configuration
// It needs a datasetnumber, which is currently only supported on G120 drives.
MotorConfiguration motorConfiguration = hardwareProjection.GetCurrentMotorConfiguration(0);
在线确定电机配置
using Siemens.Engineering.MC.Drives;
using Siemens.Engineering.MC.Drives.DFI;
using Siemens.Engineering.MC.Drives.Enums;
// Online
// WARNING: You have to set the MotorType on G drives before
// you would like to get the current configuration, otherwise
// you will get an exception/feedback, which informs you that
// there is no motor set.
HardwareProjection hardwareProjection = onlineDfi.HardwareProjection;
// Get the current motor configuration
// It needs a datasetnumber, which is currently only supported on G120 drives.
MotorConfiguration motorConfiguration = hardwareProjection.GetCurrentMotorConfiguration(0);
```
以下示例展示了如何创建 G120 驱动的电机配置：

##### 配置 G120 驱动的电机配置

```cs
using Siemens.Engineering.MC.Drives;
using Siemens.Engineering.MC.Drives.DFI;
using Siemens.Engineering.MC.Drives.Enums;
```
```text
配置 G120 驱动的电机配置
DeviceItem cuDeviceItem = m_Device.DeviceItems[1];
DriveObject cuDriveObject =
cuDeviceItem.GetService<DriveObjectContainer>().DriveObjects[0];
DriveFunctionInterface cuDriveFunctionInterface =
cuDriveObject.GetService<DriveFunctionInterface>();
HardwareProjection hardwareProjection = cuDriveFunctionInterface.HardwareProjection
hardwareProjection.SetMotorType(MotorType.InductionMotor, 0);
MotorConfiguration config = hardwareProjection.GetCurrentMotorConfiguration(0);
config.RequiredConfigurationEntries.ToList().ForEach(ce =>
{
    switch (ce.Number)
    {
    case 305:
    ce.Value = 20;
    break;
    case 307:
    ce.Value = 30;
    break;
    case 311:
    ce.Value = 200;
    break;
    case 304:
    ce.Value = 450;
    break;
    case 310:
    ce.Value = 50;
    break;
    case 335:
    ce.Value = 1;
    break;
    default:
    break;
    }
});
bool result =
cuDriveFunctionInterface.HardwareProjection.ProjectMotorConfiguration(config, 0);
```
5.23 Startdrive 函数
以下示例说明了如何为 S120 和 G220 驱动配置电机：
5.23 Startdrive 函数

##### 为 S120 和 G220 驱动配置电机

```cs
private bool S120ProjectMotorConfigurationTestWithName_ServoInductionMotor()
{
    m_Device.PlugNew(@"OrderNumber:6SL3120-1TE15-0Axx//10002", "", 65535); // momo
    DeviceItem mmDeviceItem = m_Device.DeviceItems[2];
    mmDeviceItem.PlugNew(@"OrderNumber:XMxxxxx-xxxxx-xxxx//Motor data input-Induction motors", "", 65535);
    DriveObject mmDriveObject =
    mmDeviceItem.GetService<DriveObjectContainer>( ).DriveObjects[0];
    DriveFunctionInterface mmDriveFunctionInterface =
    mmDriveObject.GetService<DriveFunctionInterface>( );
    HardwareProjection hwProjection =
    mmDriveFunctionInterface.HardwareProjection;
    bool result = false;
    try
    {
    MotorConfiguration motConfig = hwProjection.GetCurrentMotorConfiguration(0);
    if (motConfig.RequiredConfigurationEntries.Count == 0 ||
    motConfig.OptionalConfigurationEntries.Count == 0)
    {
    return false;
    }
    motConfig.RequiredConfigurationEntries.ToList().ForEach(ce =>
    {
    // get all other properties of motor
    switch (ce.Name)
    {
    case "p305":
    ce.Value = 1000;
    break;
    case "p307":
    ce.Value = 500;
    break;
    }
}
```
```text
case "p311":
ce.Value = 30;
break;
case "p304":
ce.Value = 10;
break;
case "p310":
ce.Value = 20;
break;
case "p322":
ce.Value = 22;
break;
case "p604":
ce.Value = 30;
break;
case "p605":
ce.Value = 45;
break;
case "p350":
ce.Value = 64;
break;
case "p354":
ce.Value = 65;
break;
case "p356":
ce.Value = 66;
break;
case "p358":
ce.Value = 67;
break;
case "p360":
ce.Value = 68;
```
5.23 Startdrive 函数
```cs
break;
default:
    break;
}
});
motConfig.OptionalConfigurationEntries.ToList().ForEach(ce =>
{
    switch (ce.Name)
    {
    case "p308":
    ce.Value = 1;
    break;
    case "p338":
    ce.Value = 6000;
    break;
    case "p348":
    ce.Value = 20000;
    break;
    default:
    break;
    }
});
result = hwProjection.ProjectMotorConfiguration(motConfig, 0);
catch (Exception ex)
{
    Console.WriteLine(ex.Message + "\n" + ex.StackTrace);
    TestInterface.Log.Error(ex.Message + "\n" + ex.StackTrace);
}
return result;
}
```
5.23 Startdrive 函数

#### 5.23.5.16 读写参数

以下示例显示如何读写驱动参数值。需要一台驱动对象。
访问参数 using Siemens.Engineering.MC.Drives;
```text
访问参数
//Access a parameter via its name
DriveParameter parameter = driveObject.Parameters.Find("p5391[0]");
//Example of reading parameter attributes
if (parameter != null)
{
    Console.WriteLine("The Name of the parameter is : " + parameter.Name);
    Console.WriteLine("The value of the parameter is : " + parameter.Value.ToString());
    Console.WriteLine("The minvalue of the parameter is : " + parameter.MinValue);
    Console.WriteLine("The MaxValue of the parameter is : " + parameter.MaxValue);
    Console.WriteLine("The Unit of the parameter is : " + parameter.Unit);
    //Example for write:
    parameter.Value = 60;
}
// Access a parameter via Number and ArrayIndex// Note that
// - arrayless parameters (e.g. p96 on G120) are indexed by -1
// - parameters that consist of only a bit array do not count as
// array parameters, they are indexed by -1 as well and the
// further bit values can be accessed by the 'Bits' property
// of the given parameter (e.g. r2139 on G120). For further
// information about accessing bit parameters see the next
// section of this code snippet
DriveParameter r947_6 = driveObject.Parameters.Find(947, 6); // returns r947[6] if (r947_6 != null)
{
    Console.WriteLine("The Name of the parameter is : " + r947_6.Name);
    Console.WriteLine("The value of the parameter is : " + r947_6.Value.ToString());
}
//Accessing bit values
DriveParameter p2720 = driveObject.Parameters.Find(2720, 0); if (p2720 != null)
{
    // Note that in general, pXXX.Bits[YYY] is not necessarily equivalent to pXXX.YYY.
    // pXXX.Bits is an array of available bit values in ascending order by their names
    // and not an array of bit values indexed by their names.
    // For example: let the available bit values be [pXXX.0, pXXX.2, pXXX.3], then
    // pXXX.Bits[2] == pXXX.3, not pXXX.2
    DriveParameter p2720Bit1 = p2720.Bits[1]; // returns p2720[0].1
    if (p2720Bit1 != null)
```
```cs
访问参数
{
    Console.WriteLine("The name of the parameter is : " + p2720Bit1.Name);
    Console.WriteLine("The value of the second bit of the parameter is : " + p2720Bit1.Value.ToString());
}
//Get the enum values of a parameter
DriveParameter r47 = bindObject.Parameters.Find("r47");
foreach (var enumItem in r47.EnumValueList)
{
    Console.WriteLine("Enum value: " + enumItem.Key.ToString() + " = " + enumItem.Value);
}
```
西门子联系人 (https://www.automation.siemens.com/aspa\_app?ci=yes&lang=zh)

#### 5.23.5.17 在线读写参数

以下示例说明了如何获得可用在线参数的列表。需要一台在线驱动对象。
从参数列表中进行各个在线参数的读取访问与示例读写参数 (页 1314)中是一样的。

##### 访问在线参数

```cs
using Siemens.Engineering.MC.Drives;
DeviceItem item = ... //device item of the CU (e.g. :
project.Devices[0].Items[0].Items[0])
OnlineDriveObject onlineDriveObject =
item.GetService<OnlineDriveObjectContainer>().OnlineDriveObjects[0];
if (onlineDriveObject != null)
{
    var parameters = onlineDriveObject.Parameters;
}
```

#### 5.23.5.18 保存参数设置

以下示例介绍了如何从 S120、S210 或 G120 驱动中确定参数设置。

##### 从驱动在线确定参数设置

```cs
using Siemens.Engineering.MC.Drives;
using Siemens.Engineering.MC.Drives.DFI;
using Siemens.Engineering.MC.Drives.Enums;
OnlineDriveObject onlineDriveObject =
item.GetService<OnlineDriveObjectContainer>().OnlineDriveObjects[0];
OnlineDriveFunctionInterface onlineDfi =
onlineDriveObject.GetService<OnlineDriveFunctionInterface>();
DriveDomainFunctions driveDomainFunctions = onlineDfi.DriveDomainFunctions;
// onlineDfi can be null in case of the actual onlineDriveObject
// does not support it or if the device is offline.
// driveDomainFunctions can be null, if the actual onlineDriveObject
// does not support it.
// For example: On G120 and S210 drives, you have to use the CU to get the onlineDriveObject.
// Please, pay attention at S120 drives. Here you can use any module (CU, MotorModul, lineModul) as onlineDriveObject but preferable the CU, because it will run on CU!
```
以下示例说明了如何将 S120、S210 或 G120 驱动的参数设置从 RAM 复制到 ROM，并永久保存参数分配。

##### 从 RAM 备份到 ROM

```cs
using Siemens.Engineering.MC.Drives;
using Siemens.Engineering.MC.Drives.DFI;
using Siemens.Engineering.MC.Drives Bahamas;
```
```cs
从 RAM 备份到 ROM
// In case of G120 device.
DeviceItem cuDeviceItem = m_Device.DeviceItems[1];
Online发展目标 cu发展目标 =
cuDeviceItem TokService<Online发展目标Container>( ).Online发展目标[0];
// In case of S120 and S210 device you should generally get the CU driveobject.
DeviceItem cuDeviceItem = m_Device.DeviceItems[0]; Online发展目标 cu发展目标 =
cuDeviceItem TokService<Online发展目标Container>( ).Online发展目标[0];
// To use the function, you have to use the OnlineDriveFunctionInterface.
OnlineDriveFunctionInterface cuDriveFunctionInterface =
cuDriveObject TokService<OnlineDriveFunctionInterface>( );
DriveDomainFunctions driveDomainFunctions = cuDriveFunctionInterface.DriveDomainFunctions;
// This function will perform a RAM to ROM copy on all device.
// It is important that the CU should be in online state before you call this function
anyway the program will give an exception.
// This call may take a few moments before be finished.
bool result = DriveDomainFunctions.PerformRAMtoROMCopyAll发展目标();
```

#### 5.23.5.19 设置 SecureString 密码的示例

使用 SetPassword() 方法设置密码，在下载时进行安全通讯。参数必须为 SecureString。
下面的示例介绍了如何设置一个 SecureString 密码。

##### 设置 SecureString 密码的示例

```text
public void SetPassword(DownloadPasswordConfiguration
downloadPasswordConfiguration)
{
    if (downloadPasswordConfiguration != null)
    {
    SecureString s = GetSecureString();
    downloadPasswordConfiguration.SetPassword(s);
    return;
    }
}
private SecureString GetSecureString()
{
    SecureString securePwd = new SecureString();
    ConsoleKeyInfo key;
    Console.Write("Enter password: ");
    do
    {
    key = Console.ReadKey(true);
    // Ignore any key out of range.
    if (((int)key.Key) >= 65 && ((int)key.Key <= 90))
    {
    // Append the character to the password.
    securePwd.AppendChar(key.KeyChar);
    Console.Write("*");
    }
    // Exit if Enter key is pressed.
    } while (key.Key != ConsoleKey.Enter);
    return securePwd;
}
```
使用 SecureString 密码进行加密通讯 (页 1250)

#### 5.23.5.20 配置 Safety Integrated（校验和）（自 SINAMICS 固件 V6.1 起）

以下示例展示了如何在 Openness 中通过固件版本 V6.1 及更高版本的 SINAMICS 驱动的校验和来配置 Safety Integrated Functions。此功能仅在离线模式下可用。
访问 UpdateCheckSums 之前，首先要 (页 1283) 通过 DriveObject 确定驱动对象。

##### 通过校验和配置 Safety Integrated（仅限离线）

```cs
using Siemens.Engineering.MC.Drives;
using Siemens.Engineering.MC.Drives.DFI;
DriveObject cuDriveObject =
cuDeviceItem.GetService<DriveObjectContainer>().DriveObjects[0];
DriveFunctionInterface driveFunctionInterface =
cuDriveObject .GetService<DriveFunctionInterface>();
if (driveFunctionInterface.SafetyCommissioning == null)
{
    return false;
}
//UpdateCheckSums throws exception in case, if the specified CoreObject is null or not offline
bool rezValue = driveFunctionInterface.SafetyCommissioning.UpdateCheckSums();
// onlineDfi can be null in case of the actual onlineDriveObject
// does not support it or if the device is online.
// G120 and S120 drives(drives with SINAMICS Firmware version older than V6.1) do not support it.
// For G120 drives(CU250S-2_PN), driveFunctionInterface.SafetyCommissioning returns 'UpdateCheckSums is not supported for 2nd gen drives'
// For S120 acx drives, driveFunctionInterface.SafetyCommissioning returns null
```

#### 5.23.5.21 使用 Safety Integrated 报文

以下示例说明了如何在 Openness 中使用 Safety Integrated 报文（例如 30）。

##### 使用 Safety Integrated 报文

using Siemens.Engineering.MC.Drives;
```text
使用 Safety Integrated 报文
TelegramComposition telegrams = drvObj.Telegrams;
// Add safety telegram
const int tgrmNumber = 30;
drvObj.Telegrams.InsertSafetyTelegram(tgrmNumber);
// Find safety telegram
Telegram safetyTgrm = drvObj.Telegrams.Find(TelegramType.SafetyTelegram);
// Get and set safety telegram attributes
uint watchdogTime = (uint)safetyTgrm.GetAttribute("Failsafe_FMonitoringtime");
safetyTgrm.SetAttribute("Failsafe_FMonitoringtime", 300);
const int newSafetyTelegramNumber=900;
if (safetyTgrm.CanChangeTelegram(newSafetyTelegramNumber))
{
    safetyTgrm.TelegramNumber = newSafetyTelegramNumber;
}
// Remove Safety telegram
drvObj.Telegrams.EraseTelegram(TelegramType.SafetyTelegram);
```

#### 5.23.5.22 设置用于 G115D 驱动的 SIMOGEAR 订货号

下面的示例介绍了如何设置用于 G115D 驱动的 SIMOGEAR 订货号。

##### 设置用于 G115D 驱动的 SIMOGEAR 订货号

```cs
using Siemens.Engineering.MC.Drives;
Dvar commissioning= dfi.Commissioning;
var commissioning= dfi.Commissioning;
//Commissioning can be null if the actual driveobject does not support the Commissioning (e.g. SINAMICS S devices).
//Setting the article number of the SimoGear
commissioning.SetSimoGearM1fb("2KJ8001-2EG20-4DG1-D0X");
```
调试 (页 1255)
5.23 Startdrive 函数

#### 5.23.5.23 Technology Extensions 的使用

以下示例说明了如何使用 Technology Extensions。

##### 安装 TechnologyExtensionPackage

```text
string packageFilePath = @"Y:\\TRCDATA_V1_1_0_1.tec";
TechnologyExtensionInstallationProvider tecInstallationProvider = TiaPortal TokService<TechnologyExtensionInstallationProvider>();
FileInfo packageFile = new FileInfo(packageFilePath);
try
{
tecInstallationProvider.Install(packageFile);
}
catch (EngineeringException ex)
{
Console.WriteLine(ex.Message + "\n" + ex.StackTrace);
}
```

##### 激活 Technology Extension

```text
TechnologyExtension tecExtension= ...
tecExtension.Activate();
return tecExtension.IsActivated;
```

##### 禁用 Technology Extension

```text
TechnologyExtension tecExtension=...
tecExtension.Deactivate();
return tecExtension.IsActivated;
```
```text
卸载 TechnologyExtensionPackage
string tecPackageIdentifier = "TRCDATA/1100802";
bool confirmUninstallInUse = true;
TechnologyExtensionInstallationProvider tecInstallationProvider =
TiaPortal.GetService<TechnologyExtensionInstallationProvider>();
TechnologyExtensionPackage tecPackage =
tecInstallationProvider.TechnologyExtensionPackages.Find(tecPackageIdentifier);
if (tecPackage == null)
{
Console.WriteLine("the specified TechnologyExtensionPackage ' {tecPackageIdentifier}' was not found");
return;
}
try
{
tecInstallationProvider.Uninstall(tecPackage.Identifier, confirmUninstallInUse);
}
catch (EngineeringException ex)
{
Console.WriteLine(ex.Message + "\n" + ex.StackTrace);
}
```

##### 读出 SINAMICS 设备的 DriveObjectContainer

```cs
using Siemens.Engineering;
using Siemens.Engineering.HW;
using Siemens.Engineering.MC.Drives
Device device = ...;
foreach (DeviceItem deviceItem in device.DeviceItems)
{
    DriveObjectContainer doContainer = deviceItem.GetService<DriveObjectContainer>();
    // do something
}
```
```cs
导航至一个 DriveObject
Device device = ...;
foreach (DeviceItem deviceItem in device.DeviceItems)
{
    DriveObjectContainer doContainer = deviceItem.GetService<DriveObjectContainer>();
    DriveObjectComposition driveObjects = doContainer.DriveObjects;
    foreach (DriveObject driveObject in driveObjects)
{
    // do something with the DriveObject
}
```
```cs
导航至一个 Technology Extension
DriveObject driveObject = ...
TechnologyExtensionContainer tecContainer =
driveObject.GetService<TechnologyExtensionContainer>();
TechnologyExtensionComposition tecExtensions = tecContainer.TechnologyExtensions;
foreach (TechnologyExtension tecExtension in tecExtensions)
{
    // do something with the TechnologyExtensions
}
```

##### 使用 TechnologyExtension.Name 找到 TechnologyExtension

```text
DriveObject driveObject = ...;
TechnologyExtensionContainer tecContainer =
driveObject.GetService<TechnologyExtensionContainer>();
TechnologyExtension tecExtension = tecContainer.TechnologyExtensions.First Or Default(x =>
x.Name == tecExtensionName);
// do something with the TechnologyExtension
```
[TechnologyExtension](#TechnologyExtension)

#### 5.23.5.24 通过报文对象将工艺对象与硬件模块连接

可以使用 Connect 方法通过电报对象将工艺对象与硬件模块连接。
通过报文对象将工艺对象与硬件模块连接
```cs
private bool Test()
{
    Device plcStation = m_Project.Devices[0];
    DriveObject driverObject =
    m_Project.Devices.ElementAt(1).DeviceItems[2].GetService<DriveObjectContainer>(.DriveObjects[0];
    Telegram telegram = driverObject.Telegrams[0];
    DeviceItem plcDevice = plcStation.DeviceItems[1];
    SoftwareContainer softwareContainer =
    plcDevice.GetService<SoftwareContainer>();
    Software software = softwareContainer.Software;
    TechnologicalInstanceDB techObj0 = ((Siemens.Engineering.SW.PlcSoftware)software).TechnologicalObjectGroup.TechnologicalObjects[0];
    AxisHardwareConnectionProvider axisHardwareConnectionProvider0 = techObj0.GetService<AxisHardwareConnectionProvider>();
    AxisEncoderHardwareConnectionInterface
    axisEncoderHardwareConnectionInterfaces0 = axisHardwareConnectionProvider0actorInterface;
    try
    {
    axisEncoderHardwareConnectionInterfaces0.Connect(telegram); // Connect API
    }
    catch (Exception e)
    {
    }
}
```
```cs
通过报文对象和 ConnectOption 将工艺对象与硬件模块连接。
private bool Test()
{
    Device plcStation = m_Project.Devices[0];
    DriveObject driverObject =
    m_Project.Devices.ElementAt(1).DeviceItems[2].GetService<DriveObjectContainer>(.DriveObjects[0];
    Telegram telegram = driverObject.Telegrams[0];
    DeviceItem plcDevice = plcStation.DeviceItems[1];
    SoftwareContainer softwareContainer =
    plcDevice.GetService<SoftwareContainer>();
    Software software = softwareContainer.Software;
    TechnologicalInstanceDB techObj0 = ((Siemens.Engineering.SW.PlcSoftware)software).TechnologicalObjectGroup.TechnologicalObjects[0];
    AxisHardwareConnectionProvider axisHardwareConnectionProvider0 = techObj0.GetService<AxisHardwareConnectionProvider>();
    AxisEncoderHardwareConnectionInterface
    axisEncoderHardwareConnectionInterfaces0 = axisHardwareConnectionProvider0actorInterface;
    try
    {
    //Connect API
    axisEncoderHardwareConnectionInterfaces0.
    Connect(telegram, Siemens.Engineering.MC.Drives.Enums.ConnectOption.Default); //Default = 0, AllowAllModules = 1
    //Or the following way can also be used
    axisEncoderHardwareConnectionInterfaces0.Connect(telegram, 0); //Default = 0, AllowAllModules = 1
    }
    catch (Exception e)
    {
    }
}
```

#### 5.23.5.25 插入和扩展报文

以下示例显示了如何插入扩展以及如何修改标准报文的大小。需要一台驱动对象。
插入扩展以及修改标准报文大小
```cs
using Siemens.Engineering.MC.Drives;
TelegramComposition telegrams = drvObj.Telegrams;
Telegram telegram = telegrams.Find(TelegramType.MainTelegram);
Console.WriteLine("The Cu has the telegram: " + telegram.TelegramNumber);
Console.WriteLine("The Setpoint channel-specific size of the telegram is: " + telegram.GetOutputSize());
foreach (var address in telegram.Addresses)
{
    if (address.IoType == AddressIoType.Output)
    {
    Console.WriteLine("The Setpoint channel-specific starting address of the connected PLC is: " + address.StartAddress);
    }
    else if(address.IoType == AddressIoType.Input)
    {
    Console.WriteLine("The Actual value channel-specific starting address of the connected PLC is: " + address.StartAddress);
    }
}
// Add an additional Telegram
if (drvObj.Telegrams.CanInsertAdditionalTelegram(2,4))
{
    drvObj.Telegrams.InsertAdditionalTelegram(2,4);
}
// Add a 3 word extension to the main telegram
Telegram mainTelegram == drvObj.Telegrams.Find(TelegramType.MainTelegram);
Int32 newSize = mainTelegram.GetSize(AddressIoType.Input) + 3;
if (mainTelegram.CanChangeSize(AddressIoType.Input, newSize, true))
{
    mainTelegram.ChangeSize(AddressIoType.Input, newSize, true)
}
```

#### 5.23.5.26 使用转矩报文

以下示例说明了如何在 Openness 中使用转矩报文（例如 750）。

##### 使用转矩报文

```cs
using Siemens.Engineering.MC.Drives;
```
```text
const int torqueTelegramNumber = 750;
TelegramComposition telegrams = drvObj.Telegrams;
// Add a new torque telegram
if (drvObj.Telegrams.CanInsertTorqueTelegram(torqueTelegramNumber))
{
    drvObj.Telegrams.InsertTorqueTelegram(torqueTelegramNumber);
}
// Find torque telegram
Telegram torqueTelegram = drvObj.Telegrams.Find(TelegramType.TorqueTelegram);
```

#### 5.23.5.27 激活/取消激活驱动 UMAC

以下示例展示了如何在 Openness 中激活和取消激活固件版本 V6.1 及更高版本的 SINAMICS驱动的用户管理和访问控制功能 (UMAC)。在 Openness 中，UMAC 只能在离线状态下激活或取消激活。
访问 UmacConfiguration 之前，首先要 (页 1283) 通过 DriveObject 确定驱动对象。

##### 激活 UMAC（仅限离线）

```cs
using Siemens.Engineering.MC.Drives;
using Siemens.Engineering.MC.Drives.Security;
DeviceItem cuDeviceItem = device.DeviceItems[0];
DriveObject cuDriveObject =
cuDeviceItem.GetService<DriveObjectContainer>().DriveObjects[0];
Security cusecurity=cuDriveObject.Security;
if(cuSecurity == null)
//For G120 drives(CU250S-2_PN), as UmacConfiguration is not supported for drives with SINAMICS Firmware version older than V6.1, the value of ''Security'' object will be null
{
    return false;
}
UmacConfiguration umacConfiguration = cusecurity.UmacConfiguration;
//Activate the UMAC for drive
bbool result = umacConfiguration.Activate();
```

##### 取消激活 UMAC（仅限离线）

```cs
using Siemens.Engineering.MC.Drives;
using Siemens.Engineering.MC.Drives.Security;
```
```cs
取消激活 UMAC（仅限离线）
//For online
OnlineDriveObject cuOnlineDriveObject =
device.DeviceItems[itemPosition].GetService<OnlineDriveObjectContainer>().OnlineDriveObjects[0];
//Activate the DriveDataEncryption for the drive
bool result = cuOnlineDriveObject.Security.DriveDataEncryption.Activate(curpassword);
//Deactivate the DriveDataEncryption for drive
bool result = cuOnlineDriveObject.Security.DriveDataEncryption.Deactivate(oldpassword);
//Deactivate the UMAC for the drive
bool result = umacConfiguration.Deactivate();
```

#### 5.23.5.28 激活驱动数据/DDE 加密（自 SINAMICS 固件 V6.1 起）

以下示例显示如何在 Openness 中激活和取消激活固件版本 V6.1 及更高版本的 SINAMICS 驱动的驱动器数据加密 (DDE)。
访问 DriveDataEncryption 之前，首先要 (页 1283) 通过 DriveObject 确定驱动对象。

##### 离线激活和取消激活驱动器数据/DDE 加密

```cs
using Siemens.Engineering.MC.Drives;
using Siemens.Engineering.MC.Drives.Security;
//For offline
DriveObject driveObject =
device.DeviceItems[itemPosition].GetService<DriveObjectContainer>().DriveObjects[0];
//Activate the DriveDataEncryption for the drive
bool result =
driveObject.Security.DriveDataEncryption.Activate(curpassword);
//Deactivate the DriveDataEncryption for drive
bool result =
driveObject.Security.DriveDataEncryption.Deactivate(oldpassword);
```
在线激活和取消激活驱动器数据/DDE 加密
```cs
using Siemens.Engineering.MC.Drives;
using Siemens.Engineering.MC.Drives.Security;
```

##### 在线激活和取消激活驱动器数据/DDE 加密

```cs
//For online
OnlineDriveObject cuOnlineDriveObject =
device.DeviceItems[itemPosition].GetService<OnlineDriveObjectContainer>().OnlineDriveObjects[0];
//Activate the DriveDataEncryption for the drive
bool result =
cuOnlineDriveObject.Security.DriveDataEncryption.Activate(curpassword);
//Deactivate the DriveDataEncryption for drive
bool result =
cuOnlineDriveObject.Security.DriveDataEncryption.Deactivate(oldpassword);
```

#### 5.23.5.29 恢复出厂设置

以下示例说明了如何为 S120、S210 或 G120 驱动恢复出厂设置。

##### 恢复出厂设置

using Siemens.Engineering.MC.Drives;
using Siemens.Engineering.MC.Drives.DFI;
using Siemens.Engineering.MC.Drives.Enums;
```text
恢复出厂设置
OnlineDriveObject onlineDriveObject = ...
OnlineDriveFunctionInterface onlineDfi =
onlineDriveObject.GetService<OnlineDriveFunctionInterface>();
DriveDomainFunctions driveDomainFunctions = onlineDfi.DriveDomainFunctions;
// onlineDfi can be null in case of the actual onlineDriveObject
// does not support it or if the device is offline.
// saveParametrization can be null, if the actual onlineDriveObject
// does not support it.
// For example: On G120 and S210 drives, you have to use the CU to get the onlineDriveObject.
// S120 drives, you can use any module (CU, MotorModul, lineModul) as onlineDriveObject but preferable the CU.
// In case of G120 device
DeviceItem cuDeviceItem = g120Device.DeviceItems[1];
OnlineDriveObject cuDriveObject =
cuDeviceItem chloride<OnlineDriveObjectContainer>( ).OnlineDriveObjects[0];
// In case of S120 and S210 devices you should generally get the CU driveobject
DeviceItem cuDeviceItem = s120Device.DeviceItems[0]
OnlineDriveObject cuDriveObject =
cuDeviceItem chloride<OnlineDriveObjectContainer>( ).OnlineDriveObjects[0];
// To use the function, you have to use the OnlineDriveFunctionInterface
OnlineDriveFunctionInterface cuDriveFunctionInterface =
cuDriveObject chloride<OnlineDriveFunctionInterface>( );
DriveDomainFunctions driveDomainFunctions = cuDriveFunctionInterface.DriveDomainFunctions;
// This function will perform a FactoryReset for S120 drives
// It is important that the CU should be in online state before you call this function anyway the program will give an exception.
// This call may take a few moments before be finished.
bool result = driveDomainFunctions.PerformFactoryReset(ResetMode.SafetyParameterReset);
// G120 drives have 2 flags for the ResetMode
The flag ParameterReset is used to reset the normal parameters.
The flag SafetyParameterReset is used to reset the safety parameters
```

## 5.24 SIMATIC Drive Controller 的功能


### 5.24.1 访问 PLC 和 X142 通道属性

要求
• Openness 应用程序连接到 TIA Portal。 [连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。
[打开项目](#打开项目)”
可使用 TIA Portal Openness 访问：
• PLC 的参数
• 每个通道的 X142 板载 I/O 的参数

#### PLC 参数

除了 SIMATIC S7-1500 PLC 属性外，SIMATIC Drive Controller 还提供以下设备特定属性：
<table><tr><td>特性名称</td><td>数据类型</td><td>可写入</td><td>访问</td></tr><tr><td>TimeSynchronization DriveActive</td><td>bool</td><td>读/写</td><td>动态属性</td></tr></table>
TimeSynchronizationDriveActive 是一个具有以下值的枚举：
<table><tr><td>特性</td><td>描述</td><td>值</td></tr><tr><td rowspan="2">TimeSynchronizationDriveActive</td><td>禁用</td><td>0</td></tr><tr><td>已启用</td><td>1</td></tr></table>

#### X142 参数

SIMATIC Drive Controller 为 X142 板载 I/O 提供以下 Drive Controller 特定属性。
X142 基本参数
<table><tr><td>属性</td><td>数据类型</td><td>可写</td><td>描述</td></tr><tr><td>PulseWidthModulation Frequency</td><td>UInt64</td><td>读/写</td><td>脉宽调制的基频</td></tr></table>
PulseWidthModulationFrequency 是具有以下值的枚举属性：
<table><tr><td>枚举</td><td>值</td></tr><tr><td>governance</td><td>0</td></tr><tr><td>Value01Kilohertz</td><td>1</td></tr><tr><td>Value02Kilohertz</td><td>2</td></tr><tr><td>Value04Kilohertz</td><td>3</td></tr><tr><td>Value08Kilohertz</td><td>4</td></tr><tr><td>Value16Kilohertz</td><td>5</td></tr></table>

#### X142 通道参数

<table><tr><td>属性</td><td>数据类型</td><td>可写入</td><td>描述</td></tr><tr><td>IoType</td><td>Siemens.Engineering.HW.ChannelIoType</td><td>读取</td><td>值:复杂复杂I/O类型,例如工艺通道</td></tr><tr><td>Type</td><td>Siemens.Engineering.HW.ChannelIType</td><td>读取</td><td>值:工艺工艺通道类型</td></tr><tr><td>Number</td><td>Int32</td><td>读取</td><td>通道编号为0...7</td></tr><tr><td>OperatingMode</td><td>UInt64</td><td>读/写</td><td>选择单独通道的操作模式。</td></tr><tr><td>Invert</td><td>布尔型</td><td>读/写</td><td>信号可反转</td></tr></table>

## 5.24 SIMATIC Drive Controller 的功能

<table><tr><td>属性</td><td>数据类型</td><td>可写入</td><td>描述</td></tr><tr><td>InputDelay</td><td>UInt64</td><td>读/写</td><td>为抑制故障,可以为数字量输入的输入滤波器设置1μs或125μs的输入延时。</td></tr><tr><td>HighSpeedOutput</td><td>布尔型</td><td>读/写</td><td>如果设置“高速输出”(high-speed output)选项,数字量输出将交替切换到24VDC和接地状态。这允许极端陡变边沿(1μs范围内的输出延时)</td></tr></table>
OperatingMode 是具有以下值的枚举属性：
<table><tr><td>枚举</td><td>值</td></tr><tr><td>DigitalInput</td><td>52</td></tr><tr><td>DigitalOutput</td><td>276</td></tr><tr><td>TimerDQ</td><td>8</td></tr><tr><td>TimerDI</td><td>34</td></tr><tr><td>OversamplingInput</td><td>283</td></tr><tr><td>OversamplingOutput</td><td>284</td></tr><tr><td>PeriodMeasurement</td><td>31</td></tr><tr><td>PulseWidthModulation</td><td>7</td></tr></table>
InputDelay 是具有以下值的枚举属性：
<table><tr><td>枚举</td><td>值</td></tr><tr><td>Value001Microseconds</td><td>33</td></tr><tr><td>Value125Microseconds</td><td>34</td></tr></table>
修改以下程序代码以获取并设置动态属性的值：
```javascript
// To create a SIMATIC Drive Controller
var driveController =
MyTiaPortal.Projects.First().Devices.CreateWithItem("OrderNumber:6ES7 615-4DF10-0AB0/V2.8","PLC_1", "PLC_1");
// To get channels of DI/DQ 8x24VDC_1
DeviceItem di_dq = driveController.DeviceItems.First(x => x.Classification == Classification.CPU).DeviceItems[7];
ChannelComposition channels = di_dq.Channels;
foreach (Channel channel in channels)
{
    // work with the channel
}
// To get properties of a channel:
Channel channel = channels[0];
int channelNumber = channel.Number;
// To get values of dynamic attributes:
var isInvert = channel.GetAttribute("Invert");
var operatingMode = channel.GetAttribute("OperatingMode");
// To set values of a channel:
channel.SetAttribute("OperatingMode", OperatingMode.TimerDQ);
```

### 5.24.2 访问 PROFIdrive Integrated 属性

• Openness 应用程序连接到 TIA Portal。
[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。
[打开项目](#打开项目)”
可使用 TIA Portal Openness 创建 PROFIdrive Integrated 子网，并访问 PROFIdrive Integration的属性。
特性
通过 TIA Portal Openness，可访问包含 ischronous 的以下 PROFIdrive Integrated 属性：
<table><tr><td>属性</td><td>数据类型</td><td>可写</td><td>访问</td><td>描述</td></tr><tr><td>Name</td><td>string</td><td>读/写</td><td>动态</td><td>子网的名称</td></tr><tr><td>NetType</td><td>NetType</td><td>读取</td><td>模型化</td><td>子网的类型。</td></tr><tr><td>IsochronousMode</td><td>bool</td><td>读取</td><td>动态</td><td>已启用恒定总线循环时间</td></tr><tr><td>SourceCycleTime*</td><td>Int32</td><td>读/写</td><td>动态</td><td>总线源循环时间</td></tr><tr><td>DpCycleTime</td><td>double</td><td>读/写</td><td>动态</td><td>DP 循环时间</td></tr><tr><td>IsochronousTiToAutoCalculation</td><td>bool</td><td>读/写</td><td>动态</td><td>如果启用了自动计算和设置 Ti(在过程值中读取)及 To(输出过程值)值,则为“真”。</td></tr><tr><td>IsochronousTi</td><td>double</td><td>读/写</td><td>动态</td><td>时间 Ti(在过程值中读取)</td></tr><tr><td>IsochronousTo</td><td>double</td><td>读/写</td><td>动态</td><td>时间 To(输出过程值)</td></tr></table>
*SourceCycleTime 支持以下枚举值：
<table><tr><td>枚举名称</td><td>值</td></tr><tr><td>Manual</td><td>0</td></tr><tr><td>AutomaticMinimum</td><td>1</td></tr><tr><td>LocalSendClock</td><td>2</td></tr><tr><td>ProfinetSendClock</td><td>3</td></tr></table>
修改以下程序代码以访问 PROFIdrive Integrated 的属性：
```text
Siemens.Engineering.HW.SubnetComposition subnetComposition = MyTiaPortal.Projects.First().Subnets;
Subnet profiDriveSubnet = subnetComposition.Create("System:Subnet.ProfidriveIntegrated", "PROFIdrive Integrated_1");
//Couple PROFIdrive Integrated to X150 (PROFINET)
var profinetX150 = driveController.DeviceItems.First(x => x.Classification == Classification.CPU).DeviceItems[4].GetService<NetworkInterface>().Nodes.First();
profinetX150.ConnectToSubnet(profiDriveSubnet);
```

### 5.24.3 创建 SINAMICS Integrated

要求
• Openness 应用程序连接到 TIA Portal。
[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。
[打开项目](#打开项目)”
简介
可使用 TIA Portal Openness 创建 SINAMICS Integrated。
程序代码
```javascript
Siemens.Engineering.HW.DeviceComposition deviceComposition = project.Devices;
Device S120 = deviceComposition.CreateWithItem(@"OrderNumber:6ES7615-xDS1x-0xxx/V5.2/S120", "Integrated_1", "SINAMICS S_1");
```

### 5.24.4 获取中央模块的地址 (X142)

要求
• Openness 应用程序连接到 TIA Portal。
[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。
[打开项目](#打开项目)”
修改以下程序代码以获取 X142 中央模块的地址：
```javascript
//Simatic Drive Controller is usually created in a DeviceGroup (group)
//Getting headmodule of the SIMATIC Drive Controller
DeviceItem plcHeadModule = group.Devices[0].DeviceItems[1];
//Getting address of central module (X142)
Address x142address = plcHeadModule.DeviceItems.First(x => x.PositionNumber == 8).Addresses[0];
//Turn on isochronous mode
x142address.SetAttribute("IsochronousMode", true);
```

### 5.24.5 获取 Drive Controller 报文的地址

要求
• Openness 应用程序连接到 TIA Portal。
[连接到 TIA Portal](#连接到-TIA-Portal)”
• 已打开一个项目。
[打开项目](#打开项目)”
修改以下程序代码以获取 Drive Controller 报文的地址：
```text
//Simatic Drive Controller is usually created in a DeviceGroup (group)
//Getting headmodule of the S120
DeviceItem s120HeadModule = group.Devices[1].DeviceItems[0];
//Getting address of drive controller telegram
DriveObjectContainer driverObjectService =
S120DeviceItem.GetService<DriveObjectContainer>();
Telegram telegram = driverObjectService.DriveObjects.First().Telegrams.First();
Address telegramAddress = telegram.Addresses[0];
//Turn on isochronous mode
telegramAddress.SetAttribute("IsochronousMode", true);
```

## 5.25 DCC 功能


### 5.25.1 简介

通过 TIA Portal-Openness，您可以使用自己创建的程序进行自动配置并控制 TIA Portal。
在本帮助文档中，您可以查找到关于自建程序的详细信息和代码示例。您也可创建自己的程序并在 TIA Portal "DCC" 应用中使用。
在您使用以下列出的示例代码生成您自己的 DCC 程序前，请注意与 Openness 相关的通用信息，您可在本帮助文档中查找以下关键字：
• 使用 TIA Portal Openness 的前提条件
• 安装 TIA Portal Openness
• 访问 TIA Portal
• TIA Portal Openness 对象模型
• 编程步骤

### 5.25.2 DCC Openness

引言
使用 TIA Portal Openness V18，可以在 TIA Portal 中编写用于实现自动组态的程序。

#### Openness 功能与 SINAMICS DCC 连用

以下功能已在 V18 版本里实现：
• 创建/删除图/子图/块
• 重命名图/块
• 编辑注释（图、块、引脚）
• 更改引脚值
• 布置块/子图
• 将块设为前身
• 更改图/块的执行顺序
• 发布/编辑参数以及参数文本

## 5.25 DCC 功能

• 创建/删除“引脚-引脚”连接
• 查找块/子图
• 检查 DCB Extension 库（是否已导入以及在何处使用）
• 导入图 (页 1364)
• 导出一张图 (页 1364)或导出所有图（“Charts”文件夹） (页 1356)
• 导入 DCB Extension 库至项目库 (页 1356)
• 根据名称查找图 (页 1361)
• 从"Charts"文件夹删除一张图 (页 1363)
• 优化一张图上块的运行顺序 (页 1355)

### 优化性能

如果在用户界面上打开了一个生效的 TIA Portal 实例，建议关闭相关的编辑器（例如：用于编辑图、参数列表等的 DCC 编辑器），以便在使用 Openness 时获得更好的性能。
参见 TIA 信息系统 “Openness：自动化项目创建”。

### 5.25.3 DCC Openness 对象模型

![](images/050025c8bd12d1f8bf0c7eba5dcf5b58ca4714f6e285e96444dc4d9ff363c979.jpg)

### 5.25.4 参考


#### 5.25.4.1 DccBlock


##### DccBlock 属性

DccBlock 是一幅 DCC 功能图内的一个 DCC 功能块。
下表说明了 DccBlock 的属性：
下文也列出了Statement的所有属性。
<table><tr><td>特性名称</td><td>数据类型</td><td>可写</td><td>说明</td><td>异常</td></tr><tr><td>GenericInputsNumber</td><td>ushort</td><td>可写</td><td>功能块通用输入引脚的数量。</td><td>DccInvalidValueException</td></tr></table>
下表说明了 DccBlock 的导航栏：
<table><tr><td>名称</td><td>数据类型</td><td>可写</td><td>说明</td></tr><tr><td>Pins</td><td>DccPinComposition</td><td>只读</td><td>返回一个功能块的所有引脚。</td></tr></table>
下表说明了 DriveControlChartComposition 的方法：
<table><tr><td>名称</td><td>返回值类型</td><td>参数</td><td>说明</td><td>异常</td></tr><tr><td>Delete</td><td>-</td><td>-</td><td>从一幅功能图删除一个功能块。</td><td>DccException</td></tr></table>

#### 5.25.4.2 DccBlockComposition

DccBlockComposition 属性
DccBlockComposition 是一幅功能图或一幅子图中的一组 DCB 功能块。
下表说明了 DccBlockComposition 的方法：
<table><tr><td>名称</td><td>返回值类型</td><td>参数</td><td>说明</td><td>异常</td></tr><tr><td>Create</td><td>DccBlock</td><td>string name string Blocktype</td><td>在功能图中以指定名称和功能块类型名称创建一个新的 DCC 功能块。</td><td>DccInvalidNameException, DccTextTooLongException, DccNameAlreadyUsedException, DccBlockTypeNotFoundException</td></tr><tr><td>Create</td><td>DccBlock</td><td>string name string Blocktype string LibraryName</td><td>在功能图中以指定名称和功能块类型名称创建一个新的 DCC 功能块,功能块类型名来自选中 DCB 库:</td><td>DccBlockCreationInvalidNameException, DccBlockCreationNameTooLongException, DccBlockCreationBlocktypeNotFoundException</td></tr><tr><td>Find</td><td>DccBlock</td><td>string name</td><td>根据名称查找 DCC 功能块。</td><td>-</td></tr></table>

#### 5.25.4.3 DcbLibrary

DcbLibrary
DcbLibrary 是在 DCC 功能图容器中使用的 DCB 库。
下表说明了 DcbLibrary 的属性：
<table><tr><td>特性名称</td><td>数据类型</td><td>可写</td><td>说明</td></tr><tr><td>LibraryName</td><td>string</td><td>只读</td><td>DCB 库的名称</td></tr><tr><td>Version</td><td>system.Version</td><td>只读</td><td>DCB 库的版本</td></tr></table>
下表列出了 DcbLibrary 的导航器：
<table><tr><td>名称</td><td>数据类型</td><td>可写</td><td>描述</td></tr><tr><td>DcbBlockTypes</td><td>DCbBlockTypeComposition</td><td>只读</td><td>返回 DCB 库中使用的所有块类型。</td></tr></table>

#### 5.25.4.4 DcbBlockType

DcbBlockType
DcbBlockType 对应于 DCB 块类型，可在 DCB 库中使用。
下表说明了 DcbBlockType 的属性：
<table><tr><td>特性名称</td><td>数据类型</td><td>可写</td><td>说明</td></tr><tr><td>Name</td><td>string</td><td>只读</td><td>DCB 块类型的名称。</td></tr><tr><td>Description</td><td>字符串</td><td>只读</td><td>DCB 块类型的简述。</td></tr></table>

#### 5.25.4.5 DcbLibraryComposition


##### DcbLibraryComposition 属性

DccBlockComposition 是一个特定的 DCC 功能图容器的一组 DCB 库。
下表说明了 DcbLibraryComposition 的方法：
<table><tr><td>名称</td><td>返回值类型</td><td>参数</td><td>说明</td><td>异常</td></tr><tr><td>Find</td><td>DcbLibraryComposition</td><td>string libraryName</td><td>根据名称查找 DcbLibrary。</td><td>-</td></tr></table>

#### 5.25.4.6 DccConnection


##### DccConnection 属性

DccConnection 是一幅 DCC 功能图内的一个内部或外部连接，可以是汇点或源点或两个都是DCC 对象（引脚或参数）。
下表说明了 DccConnection 的导航栏：
<table><tr><td>名称</td><td>数据类型</td><td>可写</td><td>说明</td></tr><tr><td>Sink</td><td>IEngineeringObject</td><td>只读</td><td>连接的汇点。可以是:DccPin。</td></tr><tr><td>Source</td><td>IEngineeringObject</td><td>只读</td><td>连接的源点。可以是:DccPin。</td></tr></table>
下表说明了 DccConnection 的方法：
<table><tr><td>名称</td><td>返回值类型</td><td>参数</td><td>说明</td><td>异常</td></tr><tr><td>Delete</td><td>-</td><td>-</td><td>删除一个连接。</td><td>-</td></tr></table>

#### 5.25.4.7 DccImportOptions


##### DccImportOptions

导入图时可以进行以下设置：
• DccImportOptions.None:
如无名称冲突，导入成功完成。否则，抛出异常
DccImportChartWithSameNameAlreadyAvailableException。
• DccImportOptions.RenameOnConflict:
如有名称冲突，CFC 会自动给新导入图分配名称。例如，如果导入中已存在一个图名称为CFC\_1，则新导入的图名称会分配为 CFC\_2。
DriveControlChartComposition (页 1351)

#### 5.25.4.8 DccChartPartitionComposition

DccChartPartitionComposition 属性
DccChartPartitionComposition 是 DriveControlChart 内的一组分区。
5.25 DCC 功能
下表说明了 DccChartPartitionComposition 的方法：
<table><tr><td>名称</td><td>返回值类型</td><td>参数</td><td>说明</td><td>异常</td></tr><tr><td>Create</td><td>DccChartPartition</td><td>stringname</td><td>在功能图中以指定名称创建一个新的分区。</td><td>DccTextTooLongException,DccNameAlreadyUsedException,DccTooManyPartitionsException</td></tr><tr><td>Find</td><td>DccChartPartition</td><td>stringname</td><td>根据名称查找分区。</td><td>-</td></tr></table>

#### 5.25.4.9 DccImportResultData

DccImportResultData 包含导入图时的结果信息。
下表说明了 DccImportResultData 的特性：
<table><tr><td>特性名称</td><td>数据类型</td><td>可写</td><td>说明</td></tr><tr><td>RemappedParameterNumbers</td><td>IDictionary</td><td>只读</td><td>导入时,一个要导入的 DCC 参数可能已存在。这种情况下,会分配一个新号给要导入的参数。此 Dictionary 里会包含所有新分配的参数。关键值是之前导出时的参数号,值是新创建的参数。</td></tr></table>
[DriveControlChartComposition](#DriveControlChartComposition)

#### 5.25.4.10 DccParameter


##### DccParameter

DccParameter 是在一幅 DCC 功能图的 DCC 引脚处发布的参数。
下表说明了 DccParameter 的属性：
<table><tr><td>特性名称</td><td>数据类型</td><td>可写</td><td>说明</td><td>异常</td></tr><tr><td>Number</td><td>ushort</td><td>可写</td><td>DCC 参数的编号。</td><td>DccParameterNumberAlreadyExistsException,DccParameterNumberOfRangeException</td></tr><tr><td>ParameterText</td><td>string</td><td>可写</td><td>DCC 参数的文本。</td><td>DccTextTooLongException</td></tr><tr><td>IsSink</td><td>boolean</td><td>只读</td><td>指出 DCC 参数是源点还是汇点。</td><td></td></tr><tr><td>IsSignal</td><td>boolean</td><td>可写</td><td>指出参数是否是信号参数。</td><td></td></tr></table>

#### 5.25.4.11 DccPin


##### DccPin 属性

DccPin 是一幅 DCC 图内一个 DCC 功能块实例中的一个引脚。
下表说明了 DccPin 的属性：
<table><tr><td>特性名称</td><td>数据类型</td><td>可写</td><td>说明</td><td>Exception</td></tr><tr><td>Name</td><td>string</td><td>只读</td><td>引脚的名称。</td><td>-</td></tr><tr><td>Comment</td><td>string</td><td>可写</td><td>引脚的注释。</td><td>TextTooLongException</td></tr><tr><td>Value</td><td>object</td><td>可写</td><td>引脚的数值。</td><td>DccInvalidValueException</td></tr><tr><td>IsInput</td><td>boolean</td><td>只读</td><td>当引脚是输入时为“True”,其他情况是“false”</td><td>-</td></tr><tr><td>Invisible</td><td>boolean</td><td>可写</td><td>指出引脚是否可见。</td><td>-</td></tr><tr><td>Unit</td><td>string</td><td>可写</td><td>引脚的单位。</td><td>-</td></tr><tr><td>ForTest</td><td>boolean</td><td>可写</td><td>指出引脚是否设置用于监测。</td><td>-</td></tr></table>
下表说明了 DccPin 的导航栏：
<table><tr><td>名称</td><td>数据类型</td><td>可写</td><td>说明</td></tr><tr><td>Connections</td><td>DccConnectionComposition</td><td>只读</td><td>引脚的所有连接。</td></tr><tr><td>Parameter</td><td>DccParameter</td><td>只读</td><td>引脚发布为的 DCC 参数。</td></tr></table>
下表说明了 DccPin 的方法：
<table><tr><td>名称</td><td>返回值类型</td><td>参数</td><td>说明</td><td>异常</td></tr><tr><td>Connect</td><td>DccConnection</td><td>DccPin partner</td><td>和指定对象引脚创建一个“引脚-引脚”连接</td><td>DccIllegalAssignmentException</td></tr><tr><td>Publish</td><td>DccParameter</td><td>bool setAsSignal</td><td>将引脚发布为参数。setAsSignal为“True”,引脚发布为信号,参数号自动设置。</td><td>DccPublishingStructAlarmIdException,DccNoMoreFreeParameterNumberInDriveObjectException</td></tr><tr><td>Publish</td><td>DccParameter</td><td>bool setAsSignal,ushort parameter Number</td><td>以指定参数号发布引脚。setAsSignal为“True”,引脚发布为信号。</td><td>DccParameterNumberAlreadyExistsException,DccParameterNumberOf RangeException,DccPublishingStructAlarmIdException,DccNoMoreFreeParameterNumberInDriveObjectException</td></tr><tr><td>Unpublish</td><td>-</td><td>-</td><td>撤销引脚发布为参数,删除现有DCC连接。</td><td>-</td></tr></table>

#### 5.25.4.12 DccPinComposition

DccPinComposition 属性
DccPinComposition 是一个 DccBlock 实例内的一组引脚。
下表说明了 DccPinComposition 的方法：
<table><tr><td>名称</td><td>返回值类型</td><td>参数</td><td>说明</td><td>异常</td></tr><tr><td>Find</td><td>DcbPin</td><td>string name</td><td>根据名称查找引脚。</td><td>-</td></tr></table>

#### 5.25.4.13 DriveControlChart


##### DriveControlChart 特性

DriveControlChart 是一幅图或子图。
下表说明了 DriveControlChart 的特性：
<table><tr><td>特性名称</td><td>数据类型</td><td>可写</td><td>说明</td><td>Exception</td></tr><tr><td>Name</td><td>string</td><td>只读</td><td>图名称。</td><td>DccTextTooLongException,DccNameInvalidException,DccNameAlreadyUsedException</td></tr><tr><td>Comment</td><td>string</td><td>可写</td><td>DriveControlChart的注释。</td><td>DccTextTooLongException</td></tr><tr><td>Partition</td><td>DccChartPartition</td><td>可写</td><td>DriveControlChart在上级图中所在的分区。</td><td>-</td></tr><tr><td>PositionX</td><td>int</td><td>可写</td><td>子图在上级图中的X坐标。</td><td>-</td></tr><tr><td>PositionY</td><td>int</td><td>可写</td><td>子图在上级图中的Y坐标。</td><td>-</td></tr><tr><td>HorizontalSheets</td><td>uint</td><td>可写</td><td>图中横版页面的数量。</td><td>DccInvalidValueException</td></tr><tr><td>VerticalSheets</td><td>uint</td><td>可写</td><td>图中竖版页面的数量。</td><td>DccInvalidValueException</td></tr><tr><td>SheetWidth</td><td>Int32</td><td>只读</td><td>实际页面尺寸的表单宽度。</td><td>-</td></tr><tr><td>SheetHeight</td><td>Int32</td><td>只读</td><td>实际页面尺寸的表单高度。</td><td>-</td></tr></table>
下表说明了 DriveControlChart 的导航栏：
<table><tr><td>名称</td><td>数据类型</td><td>可写</td><td>说明</td></tr><tr><td>Blocks</td><td>DccBlockComposition</td><td>只读</td><td>返回一幅功能图中的所有功能块,不排序。</td></tr><tr><td>Subcharts</td><td>DriveControlChartComposition</td><td>只读</td><td>返回一幅功能图中的所有子图,不排序。</td></tr><tr><td>Partitions</td><td>DccPartitionComposition</td><td>只读</td><td>返回一幅功能图中的所有Statement(子图和功能块),不排序。</td></tr></table>
下表说明了 DriveControlChart 的方法：
<table><tr><td>名称</td><td>返回值类型</td><td>参数</td><td>说明</td><td>异常</td></tr><tr><td>Export</td><td>-</td><td>string path</td><td>方法描述:仅导出此图。参数说明:路径:导出文件的完整路径。</td><td>DccExportException(页 1368)</td></tr><tr><td>Find</td><td>Statement</td><td>string name bool deepSearch</td><td>当deepSearch 设为 true,在当前功能图或下级子图中查找子图或功能块。</td><td>-</td></tr><tr><td>Delete</td><td>-</td><td>-</td><td>方法描述:删除此图。</td><td>-</td></tr><tr><td>GetRunSequence</td><td>IList</td><td>-</td><td>返回当前功能图内 Statement 的运行顺序。</td><td>-</td></tr><tr><td>OptimizeRunSequence</td><td>-</td><td>-</td><td>方法描述:优化图运行顺序。CFC 提供了优化机制。</td><td>-</td></tr><tr><td>ShowDccEditor</td><td>-</td><td>-</td><td>在 TIA Portal 中互动模式中打开功能图的 DCC 编辑器。</td><td>DccException,DccChartIsProtected Exception</td></tr></table>
5.25 DCC 功能
[DriveControlChart Exceptions](#DriveControlChart-Exceptions)
DriveControlChartComposition (页 1351)
删除图 (页 1363)

#### 5.25.4.14 DriveControlChartContainer


##### DriveControlChartContainer

DriveControlChartContainer 是一个服务，表示一个 DriveObject 下的 DCC 图容器，所以它可以从适当的 DriveObject 里检索。如果 DriveObject 不来自于一个支持的设备，将不会提供此服务。
下表说明了 DriveControlChartContainer 的导航栏：
<table><tr><td>名称</td><td>数据类型</td><td>可写</td><td>说明</td></tr><tr><td>Charts</td><td>DriveControlChartComposition</td><td>只读</td><td>读取图容器的图布局 (composition)。</td></tr><tr><td>DcbLibrari es</td><td>DcbLibraryComposition</td><td>只读</td><td>返回功能图中使用的所有 DCB 库。</td></tr></table>

#### 5.25.4.15 DriveControlChartComposition

DriveControlChartComposition 特性
DriveControlChartComposition 列出了可用的图。
5.25 DCC 功能
下表说明了 DriveControlChartComposition 的方法：
<table><tr><td>名称</td><td>返回值类型</td><td>参数</td><td>说明</td><td>异常</td></tr><tr><td>Create</td><td>DriveControl Chart(页 1349)</td><td>string name</td><td>以指定名称创建一幅新的功能图。</td><td>DccTextTooLongException,DccNameInvalidException,DccNameAlreadyUsedException,DccTooManyChartsException,DccNestingTooDeepException, DccException</td></tr><tr><td>Create</td><td>DriveControl Chart(页 1349)</td><td>-</td><td>以自动产生的名称创建一幅新的功能图。</td><td>DccTooManyChartsException,DccNestingTooDeepException, DccException</td></tr><tr><td>Import</td><td>DccImportResultData(页 1346)</td><td>string path,DccImport Options(页 1345)importOptions</td><td>方法描述:从一个 DCC 导出文件导入图。参数说明:路径:导入文件的完整路径。importOptions:导入时的选项,[DccImportOptions](#DccImportOptions)。</td><td>DccImportException(页 1369)</td></tr><tr><td>Export</td><td>-</td><td>string path</td><td>方法描述:导出所有图至一个 DCC 导出文件。参数说明:路径:导出文件的完整路径。</td><td>DccExportException(页 1369)</td></tr><tr><td>GetChartSequence</td><td>DriveControl Chart(页 1349)</td><td>-</td><td>按照在容器中的运行顺序,读取所有功能图。</td><td>-</td></tr><tr><td>Find</td><td>DriveControl Chart(页 1349)</td><td>string name</td><td>根据图容器内的名称找到一张图</td><td>-</td></tr></table>
[DriveControlChartComposition 异常](#DriveControlChartComposition-异常)
DccImportResultData (页 1346)
5.25 DCC 功能
DriveControlChart (页 1349)
DccImportOptions (页 1345)

#### 5.25.4.16 导入 DCB Extension 库


##### ImportDCBextensionlibrary

下表说明了 ImportDCBextensionlibrary 的方法：
<table><tr><td>名称</td><td>返回值</td><td>参数</td><td>说明</td></tr><tr><td>ImportDcbLibrary</td><td>-</td><td>字符串路径</td><td>方法参数 (Method arguments):路径:DCB 扩展库 zip 文件的完整路径。方法描述:导入一个 DCB 扩展库至项目库。</td></tr></table>

#### 5.25.4.17 Statement


##### Statement

A Statement 代表 DriveControlChart 或 DCC 块。以下所有属性和方法都是继承的。
下表说明了 statement 的属性：
<table><tr><td>特性名称</td><td>数据类型</td><td>可写</td><td>说明</td><td>Exception</td></tr><tr><td>Name</td><td>string</td><td>可写</td><td>statement 的名称。</td><td>DccNameTooLongExceptionDccNameInvalidException</td></tr><tr><td>Comment</td><td>string</td><td>可写</td><td>statement 的注释。</td><td>DccNameTooLongExceptionDccNameInvalidException</td></tr><tr><td>Partition</td><td>DccChartPartition</td><td>可写</td><td>语句在上级图中所在的分区。</td><td>-</td></tr></table>
<table><tr><td>特性名称</td><td>数据类型</td><td>可写</td><td>说明</td><td>Exception</td></tr><tr><td>PositionX</td><td>int</td><td>可写</td><td>语句在上级图中的 X 坐标。</td><td>-</td></tr><tr><td>PositionY</td><td>int</td><td>可写</td><td>语句在上级图中的 Y 坐标。</td><td>-</td></tr></table>

##### 语句的坐标无效 - CFC 自动定位

如果语句的坐标之一（PositionX、PositionY）接收到无效值（例如，PositionY = -20），则CFC 将自动定位语句。因此，相应属性（如 PositionY）的值继续显示无效值。这是预期响应。这可用于确定语句是否已自动定位。

##### 下表说明了 statement 的方法：

<table><tr><td>名称</td><td>返回值</td><td>参数</td><td>说明</td><td>异常</td></tr><tr><td>SetAsPredecessor</td><td>-</td><td>string path</td><td>将 statement 设为要添加到图中的下一个 statement 的前身。在源功能图中使用该方法时,无效。</td><td>-</td></tr><tr><td>MoveInRuntimeSequence</td><td>-</td><td>int index</td><td>在执行顺序中将 statement 移动到指定下标处。</td><td>DccInvalidValue Exception</td></tr></table>

### 5.25.5 代码示例


#### 5.25.5.1 概述

以下代码示例描述了不同应用的基本步骤。代码不需要完整或兼容。
优化性能
如果在用户界面上打开了一个生效的 TIA Portal 实例，建议关闭相关的编辑器（例如：用于编辑图、参数列表等的 DCC 编辑器），以便在使用 Openness 时获得更好的性能。

#### 5.25.5.2 更改运行顺序

下例展示如何修改图的运行顺序。

##### 修改图的运行顺序

5.25 DCC 功能
```text
修改图的运行顺序
DriveControlChart chart;
IList<IStatement> runtimeSequence = chart.GetRunSequence();
runtimeSequence[3].MoveInRuntimeSequence(0);
```

#### 5.25.5.3 优化执行顺序

下例展示如何优化图运行顺序。
优化图的运行顺序
```text
try
{
    DriveControlChart chart;
    ...
    chart.OptimizeRunSequence();
}
catch (DccLicenseUnavailableException exc)
{
}
```
DCC Openness (页 1339)

#### 5.25.5.4 访问图

下例展示如何访问图。
访问图
```text
DriveControlChartComposition charts = ...
DriveControlChart firstChart = charts[0];
// or looping...
foreach(DriveControlChart chart in charts)
{
    ...
}
```
5.25 DCC 功能

#### 5.25.5.5 导出所有图

下例展示如何导出所有图。
导出所有图
```text
try
{
    charts.Export(@"c:\Charts.dcc");
}
catch (DccExportException exc)
{
}
```
参见
```text
DCC Openness (页 1339)
```

#### 5.25.5.6 导入一个 DCB 扩展库

下例展示如何导入一个 DCB 扩展库。
导入一个 DCB 扩展库
```text
try
{
    Project myProject;
    ...
myProject.ProjectLibrary.ImportDcbLibrary(@"c:\GMCV5_1_sinamics5_1_(5.1.15).zip");
}
catch (DccImportException exc)
{
}
```
DCC Openness (页 1339)
5.25 DCC 功能

#### 5.25.5.7 读取 DCB 库信息

下例展示如何读取一个 DCB 库的信息。

##### 读取 DCB 库信息

```javascript
DriveControlChartContainer chartContainer = ...
DcbLibraryComposition dcbLibraries = chartContainer.DcbLibraries;
DcbLibraryComposition testLib = dcbLibraries.Find("TestLib");
System.Version libVersion = testLib[0].Version;
System.Console.WriteLine($"Major version: {version.Major}, Minor version: {version.Minor});
```

#### 5.25.5.8 编辑 DCC 功能块

下例展示如何在功能图中创建一个功能块。

##### 在功能图中创建功能块

```javascript
DriveControlChart chart;
var blocks = chart.Blocks;
DccBlock newBlock = blocks.Create("ADD")
DccBlock newBlock = blocks.Create("add_1", "ADD");
DccBlock newBlock = blocks.Create("add_1", "gear", "GMC");
```
以下示例显示如何将块放置在图表的右下角。

##### 将块放置在图表的右下角

```text
DriveControlChartContainer chartContainer = ...
DriveControlChart chart = chartContainer.Charts.Find("DCC_1");
DccBlockComposition blocks = chart.Blocks;
DccBlock block = blocks.Create("ADD_1");
int horizontalSheetCount = chart.HorizontalSheets;
int verticalSheetCount = chart.VerticalSheets;
int blockSizeX = 20;
int blockSizeY = 20;
int sheetWidth = chart.SheetWidth;
int sheetHeight = chart.SheetHeight;
block.PositionX = (sheetWidth * horizontalSheetCount) - blockSizeX;
block.PositionY = (sheetHeight * verticalSheetCount) - blockSizeY;
```
5.25 DCC 功能
下例展示如何根据名称查找一个功能块。

##### 根据名称查找功能块

```javascript
DriveControlChart chart;
var blocks = chart.Blocks;
DccBlock addBlock = blocks.Find("add_1");
```
以下示例介绍如何设置块的属性。

##### 设置功能块属性

```javascript
DccBlock dccBlock;
dccBlock.Name = "add_3";
dccBlock.Comment = "new comment";
dccBlock.PositionX = 110;
dccBlock.PositionY = 234;
dccBlock.GenericInputsNumber = 4;
```
以下示例介绍如何从图表中删除块。

##### 从功能图中删除一个功能块

```javascript
DccBlock dccBlock = chart.Blocks.Find("add_2");
dccBlock.Delete();
```
以下示例介绍如何将语句（如 DCC 块）设置为运行顺序中的前身。
将语句（如 DCC 块）设置为运行顺序中的前身。
```javascript
DccBlock dccBlock;
dccBlock.SetAsPredecessor();
```

#### 5.25.5.9 读取 DCB 块类型信息

以下示例介绍如何读取 DCB 块类型的信息。

##### 读取 DCB 块类型信息

```javascript
DriveControlChartContainer chartContainer = ...
DcbLibraryComposition dcbLibraries = chartContainer.DcbLibraries;
DcbLibraryComposition testLib = dcbLibraries.Find("TestLib");
DcbBlockTypeComposition blockTypes = testlib.DcbBlockTypes;
DcbBlockType blockType = blockTypes.Find("test_all_pin_types");
System.Console.WriteLine($"Name: {blockType.Name}, Description: {blockType.Description});
```

#### 5.25.5.10 编辑 DCC 参数

下例展示如何编辑 DCC 参数。

##### 更改 DCC 参数

```javascript
DccPin pinOnControlUnit;
DccParameter param1 = pinOnControlUnit.Parameter;
param1.Number = 21600;
param1.ParameterText = "new text for parameter";
```

#### 5.25.5.11 显示导入报告

下例展示如何显示与导入相关的报告。

##### 显示导入报告

```cs
DccImportResultData importResultData = charts.Import(@"d:\Charts.dcc", DccImportOptions.None);
IDictionary<ushort, ushort> remappedParameters = importResultData.RemappedParameterNumbers;
foreach (KeyValuePair<ushort, ushort> remappedParameter in remappedParameters)
{
    System.Console.WriteLine($"ParameterNumber < {remappedParameter.Key} > has been changed to < {remappedParameter.Value} > during import.");
}
```
5.25 DCC 功能

#### 5.25.5.12 编辑引脚

下例展示如何编辑引脚。

##### 根据名称查找引脚

```javascript
DccBlock block;
DccPinComposition pins = block.Pins;
DccPin x3 = pins.Find("X3");
```

##### 设置引脚属性

```javascript
DccPin dccPin;
dccPin.Comment = "new comment";
dccPin.Value = 42;
```

##### 编辑引脚

```text
DccBlock block1;
DccPin input = block.Pins.Find("X1");
DccPin output = block.Pins.Find("Y");
input.Connect(output);
```

##### 将引脚发布为参数

```javascript
DccBlock block1;
DccPin input = block1.Pins.Find("X1");
DccPin output = block1.Pins.Find("Y");
input.Publish(true);
output.Publish(false, 21620);
```

##### 引脚不作为参数发布

output.Unpublish();

#### 5.25.5.13 按执行顺序检索图

下例展示如何按执行顺序检索图。
```text
检索图
DriveControlChartComposition charts = ...
IList<DriveControlChart> chartSequence = charts.GetChartSequence();
```

#### 5.25.5.14 使用名称查找图或块

下例说明了如何使用名称查找图或块。查找图或块时不区分大小写。
查找图或块
```javascript
DriveControlChartComposition charts = ...
DriveControlChart chart = charts.Find("CFC_1");
chart.Blocks.Find("add_1");
```
DCC Openness (页 1339)

#### 5.25.5.15 创建图或子图

下例说明了如何创建一幅新图或子图。

##### 创建 DCC 图或子图

```javascript
DriveControlChartComposition charts = ...
DriveControlChart chart1 = charts.Create("DCC_1");
DriveControlChart chart2 = charts.Create(); // the next available number will be used, so here it will be "DCC_2"
```

#### 5.25.5.16 编辑功能图

下例展示如何编辑功能图。
设置功能图属性
5.25 DCC 功能
```text
设置功能图属性
DriveControlChart dccChart;
dccChart.Name = "DCC_3";
dccChart.Comment = "new comment";
// setting layout
dccChart.HorizontalSheets = 4;
dccChart.VerticalSheets = 3;
// applicable for a subchart
dccChart.Partition = parentChart.Partitions[1];
dccChart.PositionX = 110;
dccChart.PositionY = 234;
```

##### 读取并更改运行顺序

```text
DriveControlChartchart;
IList<IStatement>runtimeSequence=chart.GetRunSequence();
runtimeSequence[3].MoveInRuntimeSequence(1);
```

##### 将功能图设置为先导图

```javascript
DriveControlChart chart;
...
chart.SetAsPredecessor(); // if the chart is a root chart where the method is called, then there is no effect as root chart cannot be predecessor in the runtime sequence
```

##### 在 TIA Portal 中互动模式中打开 DCC 编辑器

DriveControlChart chart;
chart.ShowDccEditor();
5.25 DCC 功能
DriveControlChart chart; chart.ShowDccEditor();

##### 设置分区

```javascript
DriveControlChartchart;
...DccChartPartitionComposititonpartitions=chart.Partitions;
DccChartPartitionpartition2=partitions.Create("Partition_2");
// moving a block to the new partition
chart.Blocks.Find("add_2").Partition=partition2;
```

#### 5.25.5.17 删除图

下例展示如何删除图。
删除图
```text
try
{
    DriveControlChart chart;
    ...
    chart.Delete();
}
{
```
DCC Openness (页 1339)
DriveControlChart (页 1349)

#### 5.25.5.18 检索图

下例展示如何检索图。
检索图
DriveControlChartComposition charts = chartContainer.Charts;

#### 5.25.5.19 导入图

下例展示如何导入图。
导入图
```objectivec
try
{
    DriveControlChartComposition charts = ...
    DccImportResultData result = charts.Import(@"c:\Charts.dcc", DccImportOptions.None);
}
catch (DccImportException exc)
{
}
```
DCC Openness (页 1339)

#### 5.25.5.20 导出图

下例展示如何导出图。
导出图
```objectivec
try
{
    DriveControlChart chart;
    ...
    chart.Export(@"c:\CFC_1.dcc");
}
catch (DccExportException exc)
{
}
```
DCC Openness (页 1339)

#### 5.25.5.21 编辑连接

下例展示如何读取连接的源点或汇点。

##### 读取连接的源点或汇点

```text
DccConnection connection;
var sink = connection.Sink;
if (sink is DccParameter)
{
    System.Console.WriteLine("Sink is DCC parameter: " + ((DccParameter)sink).ParameterNumber);
}
```

#### 5.25.5.22 通过 DriveObject 访问 DriveControlChartContainer

下例展示如何通过一个驱动对象访问一个 DriveControlChartContainer。

##### 访问一个 DriveControlChartContainer

```cs
using Siemens.Engineering.MC.Drives;
using Siemens.Engineering.MC.Drives.DCC;
Project project = portal.Projects.Open("..."); // Destination folder to open the project
DeviceItem item = project.Devices[0].Items[0];
DriveObject
driveObject = item.GetService<DriveObjectContainer>().DriveObjects[0];
DriveControlChartContainer
chartContainer = driveObject ToketService<DriveControlChartContainer>();
//chartContainer can be null in case the DriveObject does not support DCC.
```

### 5.25.6 DCC Openness 异常


#### 5.25.6.1 异常处理

对于会因用户出错而失败的应用，DCC Openness 会抛出一个派生自 EngineeringTargetInvocationException 的 DCC 特定异常。这些异常是有层级关系的，即所有特定异常都派生自上一级异常DccException：

##### 缺失许可证会导致异常

如果缺少功能所需的 DCC 许可证，则会抛出异常DccLicenseUnavailableException。
![](images/96db15dfe0b156df5db30760ce680b5d0b4200812c14022d60b3ecfa740f0a24.jpg)
如果不想详细分析或评估不同的错误原因，最简单的方法是捕获一般DccException:
5.25 DCC 功能
```text
try
{
    Project myProject;
    ...
myProject.ProjectLibrary.ImportDcbLibrary(@"c:\GMCV5_1_sinamics5_1_(5.1.15).zip");
    ...
    DriveControlChartContainer chartContainer = driveObject.GetService<DriveControlChartContainer>();
    chartContainer.Charts.Import(@"d:\Charts.dcc", DccImportOptions.None);
}
catch (DccException exc)
{
}
```
如果希望根据错误类型作出响应，则需要捕获所有相关异常：
```text
try
{
    DriveControlChartContainer
chartContainer = driverObject.GetService<DriveControlChartContainer>();
    chartContainer.Charts.Import(@"d:\Charts.dcc", DccImportOptions.None);
}
catch (DccImportLibraryIsMissingException missingLibExc)
{
}
catch (DccImportChartWithSameNameAlreadyAvailableException sameNameExc)
{
}
catch (DccImportException exc)
{
}
catch (DccException exc)
{
}
```

#### 5.25.6.2 DccBlockComposition Exceptions

异常
创建功能块时会抛出的异常：
• DccInvalidNameException:当功能块名称无效时抛出。
• DccTooLongTextException:当功能块名称过长时抛出。
• DccNameAlreadyUsedException:
• DccBlocktypeNotFoundException:
当指定功能块类型在当前的所有库中都找不到时抛出。

#### 5.25.6.3 DriveControlChart Exceptions

异常
导出时会抛出的异常：
• DccExportException:
对于所有导出错误类型都会抛出。
更改运行顺序时会抛出的异常：
• DccException:
运行顺序无法更改时抛出。
控制图运行时执行优化顺序功能时会抛出的异常：
• DccLicenseUnavailableException:
如果 DCC 许可证不可用会抛出。在这种情况下，优化运行顺序功能不可用。
[DriveControlChart](#DriveControlChart)

#### 5.25.6.4 DriveControlChartComposition 异常


##### 异常

导入时会抛出的异常：
• DccException:功能图无法创建时抛出。功能图运行顺序无法更改时抛出。
• DccTextTooLongException:因名称过长而无法创建新图时抛出。
• DccNameInvalidException:因名称无效而无法创建新图时抛出（例如：名称包含无效字符）。
• DccNameAlreadyUsedException:
• DccTooManyChartsException:当超出最大字符数时抛出。
• DccNestingTooDeepException:当超出可嵌套子图的最大数量时抛出。
• DccImportException:一般导入异常，导入出错时 DCC 会抛出。
• DccImportBlockCreationException:如果一个块无法在被导入时创建会抛出。
• DccImportChartCreationException:导入期间功能图无法创建时抛出。
• DccImportChartWithSameNameAlreadyAvailableException:如果一个同名称的图在图容器中已存在且使用了 DccImportOptions.None 时会抛出。
• DccImportLibraryIsMissingException:如果一个参考 DCB Extension 库在项目中不存在会抛出。
• DccImportFileAlreadyInUseException:如果正在导入的文件已在另一个进程中被使用会抛出。
• DccImportDcbTypeDiferentVersionAlreadyUsedException:如果 DCB 类型与设备中 DCB Extension 库里正在使用的版本不一致会抛出。
[DriveControlChartComposition](#DriveControlChartComposition)

#### 5.25.6.5 ImportDcbLibrary Exceptions

异常
ImportDcbLibrary 抛出的异常：
• DccImportException:对于所有导入出错类型，会抛出。
• DccLibraryImportAlreadyAvailableException:如果 DCB 扩展库在项目中已存在相同版本，会抛出。
• DccLibraryImportCorruptedStudioLibraryException:如果 DCB 扩展库 zip 文件已损坏且无法被导入，会抛出。
• DccLibraryImportIntegrityBrokenException:如果 DCB 扩展库 zip 文件已损坏，会抛出。
• DccLibraryImportOverallPinLimitExceededException:如果 DCB 扩展库包含的 DCB 类型超过允许的最大 pin 数量，会抛出。
• DccLibraryImportStandardLibraryAlreadyAvailableException:如果选择导入的 DCB 扩展库为标准 DCBLib 且已存在，会抛出。
• DccLibraryImportUnsupportedLibraryTypeException:如果 DCC 和 SINAMICS 驱动不支持选择的 DCB 扩展库，会抛出。

## 5.26 例外


### 5.26.1 处理异常


#### 通过 TIA Portal Openness API 访问 TIA Portal 时发生的异常

在通过 TIA Portal Openness API 执行 TIA Portal Openness 应用程序的过程中，发生的所有错误都会报告为异常。这些例外可能包含有助于更正所发生错误的信息。
以下两种类型的例外存在明显区别：
• Recoverable (Siemens.Engineering.EngineeringException)
可以在不受此例外干扰的情况下继续访问 TIA Portal。或者，也可以取消与 TIA Portal 的连接。
EngineeringExceptions 包括以下类型：
– 安全相关例外 (EngineeringSecurityException)，例如缺少访问权限时。
– 访问对象时的例外 (EngineeringObjectDisposedException)，例如访问不再存在的对象时。
– 访问属性时的例外 (EngineeringNotSupportedException)，例如访问不存在的属性时。
– 调用时的常规异常 (EngineeringTargetInvocationException)，例如有效调用 TIA PortalOpenness API 时仍发生错误。
– 调用时的例外 (EngineeringRuntimeException)，例如无效的转换异常。
– 相关 TIA Portal 实例 (EngineeringOutOfMemoryException) 中的资源不足时出现的异常
– 调用终止时的例外情况 (EngineeringUserAbortException)，例如用户取消导入动作。
– 从客户端提供的委托 (EngineeringDelegateInvocationException) 中调用 API 期间出现 的异常。此异常源自 EngineeringTargetInvocationException 异常。
EngineeringExceptions 具备以下属性：
– ExceptionMessageData messageData<sup>:</sup> 包含发生异常的原因。
– ExceptionMessageData detailMessageData<sup>:</sup> 包含有关原因的其它信息。结果将以 <IList> 形式返回.
– String message：从 MessageData 和 DetailMessageData 返回结果。
ExceptionMessageData 返回以下信息：
– String Text：包含发生异常的原因。

#### • NonRecoverable (Siemens.Engineering.NonRecoverableException)

此例外将关闭 TIA Portal，与 TIA Portal 的连接也将断开。需要使用 TIA Portal Openness应用程序重新启动 TIA Portal。

#### 以下示例显示了可以用来响应例外的选项：

```text
try
{
    ...
}
catch (EngineeringSecurityException engineeringSecurityException)
{
    Console.WriteLine(engineeringSecurityException);
}
catch (EngineeringObjectDisposedException engineeringObjectDisposedException)
{
    Console.WriteLine(engineeringObjectDisposedException.Message);
}
catch (EngineeringNotSupportedException engineeringNotSupportedException)
{
    Console.WriteLine(engineeringNotSupportedException.MessageData.Text);
    Console.WriteLine();
    foreach (ExceptionMessageData detailMessageData in engineeringNotSupportedException.DetailMessageData)
    {
    Console.WriteLine(detailMessageData.Text);
    }
}
catch (EngineeringTargetInvocationException)
{
    throw;
}
catch (EngineeringException)
{
    // Do not catch general exceptions
    throw;
}
catch (NonRecoverableException nonRecoverableException)
{
    Console.WriteLine(nonRecoverableException.Message);
}
```

## 5.27 F 相关 Openness


### 5.27.1 F 相关 Openness

仅允许在离线模式下在 F 程序中进行更改。其它情况下会抛出异常。
如果设置了 F 程序密码，用户需要登录才能在 F 程序中进行更改。否则系统会通过异常提示用户需要提前登录 F 程序。
TIA Portal Openness 应用程序已连接到 TIA Portal。
请[连接到 TIA Portal](#连接到-TIA-Portal)”。

#### Openness 服务

Openness 接口 (Siemens.Engineering.dll) 已扩展有 GlobalSettings 服务（请参见名称区域 Siemens.Engineering.Safety），该服务提供了两个操作：
• SafetyModificationsPossible(bool safetyModificationsPossible)
• UsernameForFChangeHistory(string userName)
Openness 接口 (Siemens.Engineering.dll) 已扩展有 SafetySignatureProvider 服务，该服务提供了三个操作：
• SafetySignatureComposition Signatures
• UInt64 SafetySignature.Value
• SafetySignatureType SafetySignature.Type
Openness 接口 (Siemens.Engineering.dll) 已扩展有 SafetyAdministration 服务，该服务在命名空间 Siemens.Engineering.Safety 中提供以下操作和属性。
• bool IsSafetyOfflineProgramPasswordSet
• void SetSafetyOfflineProgramPassword(SecureString newPassword)
• void RevokeSafetyOfflineProgramPassword(SecureString currentPassword)
• bool IsLoggedOnToSafetyOfflineProgram
• void LoginToSafetyOfflineProgram(SecureString currentPassword)
• void LogoffFromSafetyOfflineProgram()
Openness 接口 (Siemens.Engineering.dll) 已扩展有 SafetyAdministration 服务，该服务可通过 Plc-DeviceItem 访问。SafetyAdministration 在提供在命名空间
Siemens.Engineering.Safety中定义的以下属性。这两个属性包含以下部分中列出的其它属性。
• RuntimegroupComposition RuntimeGroups { get; }
• SafetySettings Settings { get; }
Openness 接口 (Siemens.Engineering.dll) 已扩展有 SafetyPrintout 服务，该服务在命名空间 Siemens.Engineering.Safety 中提供以下操作：
```text
- bool Print(SafetyPrintoutFilePrinter filePrinter, FileInfo fullOutputPath, string documentLayout, SafetyPrintoutOption documentationOption);
```

#### 原理

```typescript
从 TiaPortal 实例获取 Safety.GlobalSettings 服务:
Engineering.Safety.GlobalSettings globalSettings = TiaPortal.GetService<Engineering.Safety.GlobalSettings>();
```

### 5.27.2 SafetyModificationsPossible

GlobalSettings 服务的 SafetyModificationsPossible(bool
safetyModificationsPossible) 操作用于防止对 TIA Portal 中的安全程序进行更改。
当参数 safetyModificationsPossible 为 true 时，TIA Portal 会根据安全程序的当前安全设置进行操作。
如果参数 safetyModificationsPossible 为 false，则会锁定对安全程序的所有更改，而不考虑用户是否已输入密码来进行安全程序更改。系统使用反馈消息提供信息，提示当前用户未授权更改安全程序。
如果尚未为安全程序组态或分配密码，则 SafetyModificationsPossible 为 false 没有任何作用。这意味着可以更改安全程序，但禁止设置新密码。
下表列出了此方法需要使用的参数：
<table><tr><td>名称</td><td>类型</td><td>说明</td></tr><tr><td>safetyModificationsPossible</td><td>bool</td><td>更改安全程序的权限</td></tr></table>
防止对安全程序进行更改：
globalSettings.SafetyModificationsPossible(false);

### 5.27.3 UsernameForFChangeHistory

应用
操作 UsernameForFChangeHistory(string userName) 指定 TIA Portal 在 F 变更历史记录中进行后续记录所使用的用户名。
字符串的最大长度限制为 256 个字符。超出最大长度的字符串将被截断。
将用户名留空（零或空白字符串）会将用户名重置为默认值。
下表列出了此方法需要使用的参数：
<table><tr><td>名称</td><td>类型</td><td>说明</td></tr><tr><td>userName</td><td>string</td><td>首选用户名</td></tr></table>
设置首选用户名：
globalSettings.UsernameForFChangeHistory("username");

### 5.27.4 SafetySignatureProvider

读出的签名提供有关 F 块更改的第一个指示。对于工厂验收，请按照《SIMATIC Safety - 组态和编程》手册中标题为“系统验收”的部分继续操作。

## 5.27 F 相关 Openness

Signatures:SafetySignatureComposition 返回 SafetySignature 对象的集合。此类型的对象具有 SafetySignature.Value:UInt64 属性，会返回 F 签名的整数值。此外，属性 SafetySignature.Type:SafetySignatureType（会返回 F 签名的类型）含在 SafetySignature 实例中。
如果 F 签名不存在或由于最近的更改而不再有效，则返回 0。这也适用于没有 F 签名的块（例如，系统块）。
```typescript
从 PlcBlock 实例获取 SafetySignatureProvider 服务。
SafetySignatureProvider signatureProvider = block.GetService<SafetySignatureProvider>()
```
如果块不是 F 块或不是 F-CPU S7-1200/1500 的块，则返回的 signatureProvider 等于null。
```text
如果存在不可为空的块，则可使用以下代码查询 F 签名：
SafetySignature signature =
signatureProvider.Signatures.Find(SafetySignatureType.BlockOfflineSignature);
UInt64 value = signature.value;
```

### 5.27.5 SafetyAdministration


#### 5.27.5.1 SafetyAdministration

此功能可用于 S7-1200/1500 F-CPU。
必须为操作和设置值安装有效的安全许可证。缺少许可证将产生异常。没有许可证也可以读取值。
```text
从当前 PLC DeviceItem 实例获取 SafetyAdministration 服务。
SafetyAdministration safetyAdministration = deviceItem.GetService<SafetyAdministration>();
// check if the service is not null
if (safetyAdministration != null)
{
    // ...
}
```
```powershell
bool isPasswordSet =
safetyAdministration.IsSafetyOfflineProgramPasswordSet
```

#### 5.27.5.2 IsSafetyOflineProgramPasswordSet

如果设置了安全程序密码，属性 IsSafetyOfflineProgramPasswordSet 将返回 True。

#### 5.27.5.3 SetSafetyOflineProgramPassword

```groovy
if (!safetyAdministration.IsSafetyOfflineProgramPasswordSet)
{
    SecureString newPassword = new NetworkCredential("", "new password").SecurePassword;
safetyAdministration.SetSafetyOfflineProgramPassword(newPassword);
}
```
如果之前未设置安全程序密码，则操作 SetSafetyOfflineProgramPassword 会设置该密码。成功设置密码后，用户不会登录到安全程序。需要明确调用 LoginToSafetyOfflineProgram 操作才能执行登录。
以下情况下，用户会获取以异常形式提供的反馈。
• 提供的密码无效（例如长度为 0 或超过 30）
• 提供的密码为 null
• 已设置安全程序密码
• 如果无法更改安全程序（[SafetyModificationsPossible](#SafetyModificationsPossible)”），或项目受到UMAC 保护，则不允许通过 Openness 修改安全程序密码。
• 用户未处于离线状态
• 安全许可证不存在

#### 5.27.5.4 RevokeSafetyOflineProgramPassword

操作RevokeSafetyOfflineProgramPassword会在 F 程序密码正确的情况下清除密码。
成功撤销密码后，用户可通过SetSafetyOfflineProgramPassword操作设置有效的新F 程序密码。
以下情况下，用户会获取以异常形式提供的反馈。
• 如果未设置密码，则无法撤销。
• 提供的密码为 null
• 如果无法更改安全程序（[SafetyModificationsPossible](#SafetyModificationsPossible)”），或项目受到UMAC 保护，则不允许通过 Openness 修改安全程序密码。
• 用户未处于离线状态
• 安全许可证不存在
```text
if (safetyAdministration.IsSafetyOfflineProgramPasswordSet)
{
    SecureString password = new NetworkCredential("", "password").SecurePassword;
    safetyAdministration.RevokeSafetyOfflineProgramPassword(password);
}
```

#### 5.27.5.5 IsLoggedOnToSafetyOflineProgram

程序代码
```text
bool isLoggedOn =
safetyAdministration.IsLoggedOnToSafetyOfflineProgram
```
如果已设置密码，或用户已登录，属性IsLoggedOnToSafetyOfflineProgram 会返回True。

#### 5.27.5.6 LoginToSafetyOflineProgram

```text
if (!safetyAdministration.IsLoggedOnToSafetyOfflineProgram)
{
    SecureString password = new NetworkCredential("", "password").SecurePassword;
    safetyAdministration.LoginToSafetyOfflineProgram(password);
}
```
如果传递的 password 正确，LoginToSafetyOfflineProgram 操作会使用户登录安全程序。成功登录后，可对安全程序进行更改。
以下情况下，用户会获取以异常形式提供的反馈。
• 未设置安全程序密码
• 密码为 null
• 密码错误
• 如果无法更改安全程序（[SafetyModificationsPossible](#SafetyModificationsPossible)”），或项目受到UMAC 保护，则不允许通过 Openness 修改安全程序密码。
• 用户未处于离线状态
• 安全许可证不存在

#### 5.27.5.7 LogofFromSafetyOflineProgram

```text
if (safetyAdministration.IsLoggedOnToSafetyOfflineProgram)
{
    safetyAdministration.LogoffFromSafetyOfflineProgram();
}
```
LogoffFromSafetyOfflineProgram 操作会将用户从安全程序中注销。因此用户不能继续对安全程序进行更改。
以下情况下，用户会获取以异常形式提供的反馈。
• 未设置安全程序密码
• 如果无法更改安全程序（[SafetyModificationsPossible](#SafetyModificationsPossible)”），或项目受到UMAC 保护，则不允许通过 Openness 修改安全程序密码。
• 用户未处于离线状态
• 安全许可证不存在

#### 5.27.5.8 运行组


##### 创建新的运行系统组

```javascript
// 创建采用所传递名称的运行系统组，并创建主安全 FB 和主安全 IDB。RuntimeGroup RuntimeGroups.Create("F-runtime group 2");
```
```javascript
// 创建包含所传递的主安全块 FC 的运行系统组。
PlcBlock mainSafetyFC;
RuntimeGroup RuntimeGroups.Create("F-runtime group 2", mainSafetyFC);
```
```text
// 创建包含所传递的主安全块 FB 和 IDB 的运行系统组。
PlcBlock mainSafetyFB;
PlcBlock mainSafetyIDB;
RuntimeGroup RuntimeGroups.Create("F-runtime group 2", mainSafetyFB, mainSafetyIDB);
```
允许创建包含指定参数的新运行系统组。
以下情况下会抛出异常：
• 传递的文件名无效。
• 采用给定名称的运行系统组已存在。
• 超出允许的最大运行系统组数。
• 传递的主安全块无效或类型不正确。

##### 删除运行系统组

程序代码 runtimeGroup.Delete();
应用调用此方法会删除运行系统组。不会删除运行系统组中引用的块。

##### 运行组

```javascript
程序代码
foreach (RuntimeGroup runtimeGroup in safetyAdministration.RuntimeGroups)
{
    // access the properties on the RuntimeGroup object...
}
RuntimeGroup runtimeGroup1 =
safetyAdministration.RuntimeGroups.Find("RTG1");
```
应用属性RuntimeGroups会返回所有运行组。此外，可使用Find方法检索一个特定的运行组。如果不存在使用给定名称的运行组，则 Find 方法会返回 null。可从当前RuntimeGroup 实例访问以下属性。

##### 运行组名称

```text
string name = runtimeGroup.Name;
```
应用
返回运行组的名称。
5.27 F 相关 Openness
F-OB 名称
程序代码
```text
string name = runtimeGroup.FOBName;
```
应用
```text
返回 F-OB 名称或 null（若未设置 F-OB）。
```
F-OB EventClass
程序代码
```javascript
string eventClass = runtimeGroup.FOBEventClass;
```
应用
返回 F-OB 事件类或 null（若未设置 F-OB）。
F-OB 编号
程序代码
```matlab
Int32 number = (Int32) runtimeGroup.GetAttribute("FOBNumber");
runtimeGroup.SetAttribute("FOBNumber", 123);
```
应用
返回并设置 F-OB 编号。如果 F-OB 编号不可用，则返回 null。如果已设置值，且 F-OB 不可用，或值不在有效范围内，则会抛出异常。
F-OB 循环时间
程序代码
```text
Int32 cycleTime = (Int32)
runtimeGroup.GetAttribute("FOBCycleTime");
runtimeGroup.SetAttribute("FOBCycleTime", 100000);
```
返回并设置运行组的循环时间。如果值不可用，则返回 null。如果设置的值不可用或不在有效范围内，则会抛出异常。

##### F-OB 相位偏移

```javascript
Int32 phaseShift = (Int32)
runtimeGroup.GetAttribute("FOBPhaseShift");
runtimeGroup.SetAttribute("FOBPhaseShift", 120);
```
返回并设置运行组的故障安全组织块相位偏移。如果值不可用，则返回 null。如果设置的值不可用或不在有效范围内，则会抛出异常。

##### F-OB 优先级

```javascript
Int32 priority = (Int32)
runtimeGroup.GetAttribute("FOBPriority");
runtimeGroup.SetAttribute("FOBPriority", 10);
```
返回并设置运行组的故障安全组织块优先级。如果值不可用，则返回 null。如果设置的值不可用或不在有效范围内，则会抛出异常。

##### 主安全块名称

```javascript
string mainSafetyName = runtimeGroup.MainSafetyBlockName;
```
返回主安全块名称或 null（未设置块时）。
主安全块 IDB 名称
```text
程序代码
string mainSafetyIDbName = runtimeGroup.MainSafetyBlockIDbName;
```
应用
```text
返回主安全实例 DB 的名称或 null（未设置块时）。
```
警告循环时间
程序代码
```text
Int32 warnCycleTime = runtimeGroup.WarnCycleTime;
runtimeGroup.WarnCycleTime = 110000;
```
应用
返回并设置运行组的警告循环时间。如果设置的值不在有效范围内，则会抛出异常。
最大循环时间
程序代码
```text
Int32 maximumCycleTime = runtimeGroup.MaximumCycleTime;
runtimeGroup.MaximumCycleTime= 120000;
```
应用
返回并设置运行组的最大循环时间。如果设置的值不在有效范围内，则会抛出异常。
F 运行组信息 DB
```javascript
程序代码
string infoDbName = runtimeGroup.InfoDbName;
runtimeGroup.InfoDbName = "RTGSysInfo";
```
```text
程序代码
string postProcessingName = runtimeGroup.PostProcessingName;
runtimeGroup.PostProcessingName = "PostProcessing";
```
返回并设置运行系统组已存在的信息 DB 名称 (RTGSysInfoDB)。调用此方法不会创建新 DB。如果信息 DB 名称已设置且无效，则会抛出异常。

##### 预处理

返回并设置预处理 FC 的名称。如果未设置预处理 FC，则返回 null。如果预处理名称已设置且无效，则会抛出异常。将名称设为空或 null 会复位预处理，但不会删除引用的 FC。

##### 后处理

返回并设置后处理 FC 的名称。如果未设置后处理 FC，则返回 null。如果后处理名称已设置且无效，则会抛出异常。将名称设为空或 null 会复位后处理，但不会删除引用的 FC。

##### 生成全局 F-I/O 状态块

```javascript
PlcBlock block = runtimegroup.GenerateGlobalFIOStatusBlock();
```
创建全局 F-I/O 状态块或覆盖该块（状态块已存在的情况下）。
```text
安全设置
程序代码 SafetySettings settings = safetyAdministration.Settings;
应用
属性 SafetySettings 会返回以下属性的容器，可通过返回的实例进行访问。
```
5.27 F 相关 Openness

#### 5.27.5.9 安全设置


##### 分配由安全系统生成的块编号

```text
AssignmentOfBlockNumbers blockNumbers =
settings.AssignOfBlockNumbers;
ushort fromFBNumber = blockNumbers.FromFB;
ushort toFBNumber = blockNumbers.ToFB;
ushort fromFCNumber = blockNumbers.FromFC;
ushort toFCNumber = blockNumbers.ToFC;
ushort fromDBNumber = blockNumbers.FromDB;
ushort toDBNumber = blockNumbers.ToDB;
BlockNumbersManagementMode mode = blockNumbers.ManagementMode;
if (mode != BlockNumbersManagementMode.FSystemManaged) {
    // Set block numbers...
}
```
获取或设置由安全系统生成的块编号。如果已设置编号但数值不在有效范围内，则会抛出异常。如果已设置编号且管理模式为FSystemManaged，则会抛出异常。
```cs
Safety System Version
程序代码
SafetySystemVersion version = settings.SafetySystemVersion;
IList<SafetySystemVersion> versions =
settings.GetApplicableSafetySystemVersions();
settings.SafetySystemVersion = versions.Last();
```
```javascript
SafetySystemVersion version1_6 = versions.SingleOrDefault(v => v.Value == "V1.6");
if (version1_6 != null) {
    settings.SafetySystemVersion = version1_6;
}
```
获取或设置 F-CPU 的安全系统版本。
通过 GetApplicableSafetySystemVersions()，可获取相应 F-CPU 的适用安全系统版本列表。接收的列表按版本号升序排列。通过.Last() 接收可用的最新版本。
也可从适用安全系统版本列表中选择一个项目，获取特定该版本。

##### 可以禁用安全模式

```text
bool safetyModeCanBeDisabled = settings.SafetyModeCanBeDisabled;
settings.SafetyModeCanBeDisabled = true;
```
获取或设置是否可禁用安全模式。

##### F 变更历史记录激活

```text
bool activationOfFChangeHistory =
settings.ActivationOfFChangeHistory;
settings.ActivationOfFChangeHistory = true;
```
获取或设置 F 变更历史记录激活。
启用一致上传
```javascript
bool consistentUpload = (bool)
settings.GetAttribute("EnableConsistentUploadFromFCpu");
settings.SetAttribute("EnableConsistentUploadFromFCpu", true);
```
应用
获取或设置是否启用从 F-CPU 一致上传。此设置仅适用于对特定 F-CPU 的读操作和写操作。

##### 启用 F 通信 ID 变量

程序代码
```text
bool fCommunicationIdTag = (bool)
settings.GetAttribute("EnableFCommunicationIdTag");
settings.SetAttribute("EnableFCommunicationIdTag", true);
```
应用
```text
获取或设置是否启用 F 通信 ID 变量。
```
```text
有关此信息的安全评估，请参见手册《SIMATIC Safety – 组态和编程》。
```

##### 创建无前缀的驱动程序背景数据块

程序代码
```text
bool prefix =
settings.CreateDriverInstanceDataBlocksWithoutPrefix;
settings.CreateDriverInstanceDataBlocksWithoutPrefix = true;
```
应用
获取或设置创建的 F-I/O 实例 DB 的名称是否不带前缀。

##### 清理系统生成的对象

程序代码
```javascript
settings.CleanSystemGeneratedObjects();
```
通过编译清理系统生成的对象

### 5.27.6 SafetyPrintout

此功能可用于 S7-1200/1500 F-CPU。
```text
从当前 DeviceItem 实例获取 SafetyPrintout 服务。然后调用此服务中的 Print() 函数。此函数成功执行后会返回 True。
SafetyPrintout printoutService =
deviceItem.GetService<SafetyPrintout>();
if (printoutService != null) {
    FileInfo path = new FileInfo(@"C:\safety_printout.pdf");
    bool success =
printoutService.Print(SafetyPrintoutFilePrinter.MicrosoftPrintToP
df, path, "DocuInfo_ISO_A4_Portrait", SafetyPrintoutOption.All)
}
```
SafetyPrintout 服务的 Print(...) 操作用于触发采用给定参数的安全打印输出。成功完成打印输出后，给定的函数会返回 true。
给定路径必须有效才能保存打印输出。
要进行打印输出，可设置给定的 documentLayout（例如“DocuInfo\_ISO\_A4\_Portrait”）。此外，还可通过 documentationOption 参数选择 All 或 Compact 安全打印输出。
此外，会使用在系统中选择的数字打印机 (SafetyPrintoutFilePrinter enum) 创建数字安全打印输出。可选择“Microsoft Print to PDF”或“Microsoft XPS Document Writer”打印机。这些打印机在 Windows 10 中可用且默认激活（自 Windows 7 起支持“Microsoft XPSDocument Writer”）。为了成功进行打印输出，需要激活所选打印机。如果无法激活，可在按下Windows + R 键后执行以下文件，在 Windows 功能窗口中启用这些打印机。optionalfeatures.exe
5.27 F 相关 Openness
